DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
1.9473684210526314,1.9473684210526314,40.625,2.6686700841321653,1.4387765131856827,8.56624647888666,7.823264541030393,0.8393372768865189,10.205964532711734,9.320763841265832,-999999.0,0.03181038171604206,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,41.66666666666667,2.679182369094372,1.4326058618548718,8.747164128122227,7.977261105098039,0.8691394909294937,10.064166016398183,9.17834385429527,-999999.0,0.032477969745635216,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,42.708333333333336,2.6896431502297498,1.4265219542482144,8.92670306971957,8.12958959238747,0.8992064822804232,9.927311741660377,9.040848517651375,-999999.0,0.03314041061454713,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,43.75,2.7000535441799673,1.4205227338713886,9.104890571117284,8.280284039636472,0.929531529334404,9.79513903916405,8.90801847847551,-999999.0,0.033797811969807454,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,44.79166666666667,2.7104630777890657,1.4146078536138926,9.281739228252201,8.429336138593813,0.9601350690568876,9.6671182288648,8.779323253835216,-999999.0,0.03445032023568442,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,45.833333333333336,2.7207317594875047,1.408770605232446,9.457314797822603,8.576898305618654,0.990932526119981,9.543853439600914,8.655380744440487,-999999.0,0.035097913324031366,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,46.875,2.7309526887709326,1.4030122217044583,9.631616129890258,8.722924087199006,1.0219681831401395,9.424575332957799,8.535416494471097,-999999.0,0.03574076669095636,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,47.91666666666667,2.7411268595025753,1.3973309050829594,9.804667331797246,8.867443644248134,1.0532362220534552,9.309086723851419,8.419235361047125,-999999.0,0.03637897505806014,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,48.958333333333336,2.751312568258359,1.391726957028557,9.97647459656412,9.010434274322964,1.0847649238678525,9.196900062911203,8.306347371737683,-999999.0,0.037012687491448634,1.9473684210526314,1.9473684210526314
1.9473684210526314,1.9473684210526314,50.0,2.761353369570374,1.3861931189582104,10.147107434230788,9.152066381864296,1.116455923697084,9.088677142425098,8.197427401842894,-999999.0,0.0376418371407419,1.9473684210526314,1.9473684210526314
1.9473684210526314,2.4210526315789473,25.0,,,,,,,,,,,
1.9473684210526314,2.4210526315789473,26.041666666666668,,,,,,,,,,,
1.9473684210526314,2.4210526315789473,27.083333333333332,,,,,,,,,,,
1.9473684210526314,2.4210526315789473,28.125,,,,,,,,,,,
1.9473684210526314,2.4210526315789473,29.166666666666668,,,,,,,,,,,
1.9473684210526314,2.4210526315789473,30.208333333333336,,,,,,,,,,,
1.9473684210526314,2.4210526315789473,31.25,,,,,,,,,,,
1.9473684210526314,2.4210526315789473,32.291666666666664,2.584216960130058,1.4907254150505935,7.0860761158092975,6.546399930346335,0.6123843974654836,11.571287813890944,10.690017507696735,-999999.0,0.026255004664261783,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,33.333333333333336,2.5953009840185035,1.483760984443684,7.27964763878529,6.7155679711713505,0.6398750454978166,11.376670632813621,10.495124037766942,-999999.0,0.026967317869060536,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,34.375,2.60632501558262,1.4769033638979907,7.471578558463359,6.882739451678839,0.6676972120524872,11.190070025147902,10.308174614839926,-999999.0,0.02767347506102557,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,35.41666666666667,2.6172004302063585,1.4701470854762084,7.661926795069583,7.048024422692252,0.6957995985666512,11.01168613901642,10.12938845784217,-999999.0,0.028373562869191377,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,36.458333333333336,2.6282483378930968,1.4634989808850485,7.850648360373519,7.211233595398301,0.7243236632449346,10.838591583772093,9.955816662253346,-999999.0,0.029067913725743497,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,37.5,2.638968042265996,1.4569414237968454,8.037901092672591,7.372777019420348,0.7530226854578945,10.674181864501122,9.790909572580997,-999999.0,0.029756345712438494,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,38.54166666666667,2.649719507512939,1.4504826902746535,8.223628209128524,7.532431438096227,0.782059160141907,10.515353093794493,9.631536617676653,-999999.0,0.03043921130516797,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,39.583333333333336,2.6604165379678335,1.4441177534087577,8.407882844364632,7.690300493789954,0.8113834226983997,10.362404023985016,9.47801036927091,-999999.0,0.031116578132686413,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,40.625,2.6711092927413453,1.4378458687677005,8.590682066011274,7.8463830247064115,0.8410132771483669,10.21468067084481,9.32967794671593,-999999.0,0.03178860182678767,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,41.66666666666667,2.681655296257446,1.431660214219647,8.772093394749614,8.000829862720707,0.8708671374443956,10.072826287247183,9.18719919343788,-999999.0,0.03245529003827185,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,42.708333333333336,2.6921497766641984,1.4255616101345114,8.952120434012068,8.153602874641257,0.9009858114127063,9.935917214917662,9.049646255646094,-999999.0,0.03311682182973665,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,43.75,2.7025938412019905,1.4195479869475853,9.130790594721098,8.304736310072789,0.931362559117352,9.803690845565347,8.916759889879135,-999999.0,0.03377330506570975,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,44.79166666666667,2.7130420437740383,1.4136191436410857,9.308115453447373,8.454218063716885,0.9620205628359748,9.675588873077356,8.787980621530993,-999999.0,0.03442489044408132,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,45.833333333333336,2.7233442618057566,1.407768062529515,9.484163007590762,8.602208345927213,0.9928697459458209,9.55227314188733,8.66398475837597,-999999.0,0.03507154852934661,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,46.875,2.7335986783157837,1.4019961109629087,9.658931328963156,8.748657199115923,1.023957096213468,9.432945349645317,8.543968523161697,-999999.0,0.035713458614600575,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,47.91666666666667,2.7438062817187028,1.3963014835921443,9.832444642987666,8.893594905199452,1.055276779405015,9.317408318726944,8.427736759463075,-999999.0,0.036350715685954986,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,48.958333333333336,2.754030578757364,1.390684641456169,10.004708101517544,9.036994608721722,1.0868601005243244,9.205148019226266,8.314772622862947,-999999.0,0.0369834737221175,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.4210526315789473,50.0,2.7641046374117777,1.3851379930934897,10.17579343049997,9.179035168360459,1.11860264757211,9.09687944381876,8.205804973091428,-999999.0,0.03761165710110093,1.9473684210526314,2.4210526315789473
1.9473684210526314,2.894736842105263,25.0,,,,,,,,,,,
1.9473684210526314,2.894736842105263,26.041666666666668,,,,,,,,,,,
1.9473684210526314,2.894736842105263,27.083333333333332,,,,,,,,,,,
1.9473684210526314,2.894736842105263,28.125,,,,,,,,,,,
1.9473684210526314,2.894736842105263,29.166666666666668,,,,,,,,,,,
1.9473684210526314,2.894736842105263,30.208333333333336,,,,,,,,,,,
1.9473684210526314,2.894736842105263,31.25,,,,,,,,,,,
1.9473684210526314,2.894736842105263,32.291666666666664,2.5866485186531643,1.489940095936369,7.106151586183585,6.56538277822418,0.6137616358339109,11.578031553778265,10.696958550209594,-999999.0,0.02624029262466991,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,33.333333333333336,2.597759131239778,1.4829578881679173,7.300264089857891,6.735050799103305,0.6413022848989117,11.383499266665844,10.502146893434114,-999999.0,0.026951802243313443,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,34.375,2.608810444358231,1.4760829012061571,7.492728859417686,6.902714753328983,0.6691747644228367,11.196968651201551,10.315264592027129,-999999.0,0.027657143844362166,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,35.41666666666667,2.6198037447388076,1.4693123273724722,7.683582006089068,7.068419660855183,0.6973698843932363,11.017943530461393,10.135825792083399,-999999.0,0.028356459310991754,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,36.458333333333336,2.630795173013855,1.462645113012667,7.87284485789287,7.232168636082049,0.725905039975601,10.845557510053231,9.962967933553864,-999999.0,0.02904992029453935,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,37.5,2.641628886545189,1.4560739566160332,8.060589575551266,7.394118997770421,0.7546967542937882,10.680567432801547,9.797470249742242,-999999.0,0.029737560088349012,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,38.54166666666667,2.6524075342311204,1.4495993540527883,8.246824208209228,7.55423821184455,0.7837843104870595,10.521803126021345,9.638159517572113,-999999.0,0.03041956778565426,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,39.583333333333336,2.66313229086258,1.4432188880766796,8.43158014686876,7.7125656758526215,0.8131598528632348,10.368908545078977,9.484685758520591,-999999.0,0.031096066622464,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,40.625,2.6738585293151247,1.4369319647084664,8.614873633141848,7.869096481878543,0.8428438515207725,10.221197695869446,9.336363393622744,-999999.0,0.03176721635548816,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,41.66666666666667,2.6844332189160127,1.4307314477914677,8.796774314264164,8.02398914244204,0.8727494050333363,10.07938162264133,9.193921068483053,-999999.0,0.03243301798770183,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,42.708333333333336,2.6949567618644594,1.4246182927373698,8.97728507445709,8.1772021001673,0.9029198878400987,9.942504529313135,9.056398258906697,-999999.0,0.03309365421062692,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,43.75,2.705430223088381,1.4185904166804084,9.156433475884182,8.328769824659235,0.9333485375022981,9.810304626808971,8.923536588965543,-999999.0,0.03374923310852744,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,44.79166666666667,2.7159134896699193,1.4126477754929712,9.334230029577519,8.478676155026635,0.9640614537769095,9.682194006418106,8.794746560823143,-999999.0,0.03439990993724482,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,45.833333333333336,2.7262456941828033,1.4067830233069003,9.510745101231093,8.627089558619824,0.9949627550848108,9.55889559948442,8.670766332237681,-999999.0,0.03504564744913836,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,46.875,2.7365303238729473,1.4009976685895995,9.68597587146675,8.773956380313537,1.0261022527513104,9.439581528542142,8.550762223538381,-999999.0,0.03568662894859258,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,47.91666666666667,2.746768339271369,1.3952898995536471,9.859946676963727,8.919307005517215,1.0574740921331813,9.324055076445255,8.434539504911003,-999999.0,0.036322949718162634,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,48.958333333333336,2.757028732490108,1.3896603388778919,10.03266165274794,9.06311033863424,1.0891127647658985,9.211774921125299,8.3215536828111,-999999.0,0.03695476871854903,1.9473684210526314,2.894736842105263
1.9473684210526314,2.894736842105263,50.0,2.76704387312007,1.3840978932520742,10.204220786072515,9.205634836090672,1.1208538542628637,9.103970823014551,8.213055431874135,-999999.0,0.037581910944968676,1.9473684210526314,2.894736842105263
1.9473684210526314,3.3684210526315788,25.0,,,,,,,,,,,
1.9473684210526314,3.3684210526315788,26.041666666666668,,,,,,,,,,,
1.9473684210526314,3.3684210526315788,27.083333333333332,,,,,,,,,,,
1.9473684210526314,3.3684210526315788,28.125,,,,,,,,,,,
1.9473684210526314,3.3684210526315788,29.166666666666668,,,,,,,,,,,
1.9473684210526314,3.3684210526315788,30.208333333333336,,,,,,,,,,,
1.9473684210526314,3.3684210526315788,31.25,,,,,,,,,,,
1.9473684210526314,3.3684210526315788,32.291666666666664,2.5893640957401916,1.489167886548534,7.126041996617792,6.584055978611413,0.6152587076852187,11.582187960294009,10.701280447346347,-999999.0,0.02622582771975192,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,33.333333333333336,2.600494570428535,1.4821680362297758,7.320691303403243,6.754219958983734,0.6428491222722388,11.387884108058282,10.506695467063894,-999999.0,0.02693654415125917,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,34.375,2.611566996529439,1.4752758213256516,7.513685791328122,6.9223722945558634,0.6707717491922265,11.201553733257908,10.320011692341092,-999999.0,0.02764108078807404,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,35.41666666666667,2.6225824973928735,1.4684884214521108,7.705061716466568,7.088558193159267,0.6990173463882137,11.022704595641612,10.140747192877944,-999999.0,0.0283395800040434,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,36.458333333333336,2.6336026196517524,1.4618049184355535,7.8948395546862855,7.252777299274512,0.7276058796046324,10.850433972545956,9.968002599450594,-999999.0,0.029032217027040175,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,37.5,2.6444603135151956,1.4552177036924185,8.08309365361999,7.415194397637011,0.7564486814851836,10.685580993742947,9.80264038940261,-999999.0,0.029719019473229604,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,38.54166666666667,2.655263684586239,1.4487273962691944,8.269831356161673,7.575773762596343,0.7855875408421298,10.526938025642087,9.64344948046822,-999999.0,0.030400179588867766,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,39.583333333333336,2.6660138198242422,1.4423315709567306,8.455084225787623,7.734554927013018,0.8150145658388038,10.374151064509805,9.490081835596031,-999999.0,0.031075821062711815,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,40.625,2.6767715991401047,1.4360297823986194,8.63886753143419,7.891529151587052,0.8447530447100683,10.226500615217288,9.341817944314768,-999999.0,0.03174610774225724,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,41.66666666666667,2.6873727376398344,1.4298145675721619,8.821253190783962,8.046863014333901,0.8747104208600015,10.084769748268284,9.199459412433148,-999999.0,0.0324110336826013,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,42.708333333333336,2.6979231847268292,1.4236870225110447,9.00224329824154,8.20051135106551,0.9049328211824113,9.94796860885093,9.062011189239978,-999999.0,0.033070785324527605,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,43.75,2.7084239595932478,1.4176450521402557,9.181865607867294,8.352508848061042,0.9354134620877307,9.815836504399318,8.92921599547995,-999999.0,0.033725470993223525,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,44.79166666666667,2.7189405556397923,1.4116887792646922,9.360129498078063,8.502835046032008,0.966181505202853,9.68775478279609,8.800453124226188,-999999.0,0.034375250755316986,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,45.833333333333336,2.7293007209090403,1.4058105073941298,9.537107712991853,8.65166716580875,0.9971349359688951,9.564510648425777,8.676525968275403,-999999.0,0.03502007897598729,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,46.875,2.739613598089896,1.4000119009779632,9.712796614059418,8.798947566242346,1.028326571397272,9.445245201494542,8.556569295186536,-999999.0,0.035660143343649,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,47.91666666666667,2.7498801159456994,1.3942911382485537,9.88722065980443,8.94470679897889,1.0597505384645363,9.329762336455088,8.440389010737189,-999999.0,0.03629553934003662,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,48.958333333333336,2.760174998437745,1.3886490164754448,10.060382803161282,9.088909203323661,1.0914446499912913,9.217492433758832,8.32741193371206,-999999.0,0.036926431263382783,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.3684210526315788,50.0,2.7703087267834445,1.3830772434819407,10.23235954805777,9.231751558806335,1.1232915386405857,9.10926433260686,8.218482238349857,-999999.0,0.03755272499332245,1.9473684210526314,3.3684210526315788
1.9473684210526314,3.8421052631578947,25.0,,,,,,,,,,,
1.9473684210526314,3.8421052631578947,26.041666666666668,,,,,,,,,,,
1.9473684210526314,3.8421052631578947,27.083333333333332,,,,,,,,,,,
1.9473684210526314,3.8421052631578947,28.125,,,,,,,,,,,
1.9473684210526314,3.8421052631578947,29.166666666666668,,,,,,,,,,,
1.9473684210526314,3.8421052631578947,30.208333333333336,,,,,,,,,,,
1.9473684210526314,3.8421052631578947,31.25,,,,,,,,,,,
1.9473684210526314,3.8421052631578947,32.291666666666664,2.5925374108284913,1.4884132730215955,7.145715383118619,6.6023106304730765,0.6169509216331762,11.582307656178987,10.701516764081678,-999999.0,0.026211693891647344,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,33.333333333333336,2.6036619457823,1.4813954657680015,7.340900979814422,6.772977044766641,0.6445841815124495,11.388583819400848,10.50751358631631,-999999.0,0.026921621485287803,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,34.375,2.6147320009242767,1.4744857415425923,7.5344244194174115,6.941623511535089,0.6725504876055158,11.202764042655375,10.321341876130933,-999999.0,0.02762535778579815,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,35.41666666666667,2.6256645230156535,1.4676788268634287,7.726341734731375,7.108355094934019,0.7008014281343997,11.025008546714343,10.143180092907542,-999999.0,0.028322995728650366,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,36.458333333333336,2.6367069091629847,1.4609791536113637,7.916630659324138,7.273040598711008,0.7294430915117921,10.852979144564506,9.970675825632153,-999999.0,0.029014819760383777,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,37.5,2.6475822165050693,1.4543759903301687,8.105390316177058,7.43592090934688,0.7583366037012503,10.688380696140324,9.80556770312025,-999999.0,0.02970079577312029,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,38.54166666666667,2.658404406417869,1.4478700910553346,8.292627191481005,7.596956796801196,0.7875264517503544,10.529966546583712,9.646605240898534,-999999.0,0.03038111941316407,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,39.583333333333336,2.6691744454153508,1.441459024514634,8.478373149223016,7.7561879461476515,0.8170047075534785,10.3773859205922,9.493443396885148,-999999.0,0.031055914870871747,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,40.625,2.6799590629724483,1.4351425026369935,8.662642248032752,7.913601491023921,0.8467976602957612,10.22988448622679,9.345327534631988,-999999.0,0.03172535029518552,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,41.66666666666667,2.6905818980182747,1.4289127115757774,8.845508977614113,8.069372710325162,0.8768067142429339,10.088322584586546,9.203137452354644,-999999.0,0.0323894122443431,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,42.708333333333336,2.7011548069328337,1.4227709007752487,9.02697449559215,8.223452507888155,0.9070809296354448,9.951674873398654,9.065842130749187,-999999.0,0.03304829120390841,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,43.75,2.7116787279060945,1.4167149648912583,9.207066688266465,8.375875736490894,0.9376134927335957,9.819682374048844,8.933186010443572,-999999.0,0.03370209579319365,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,44.79166666666667,2.722225106812823,1.410745196658809,9.385793860701211,8.526617539229237,0.9684368202041495,9.691694558580144,8.804516062732725,-999999.0,0.03435099097343701,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,45.833333333333336,2.7326095728964814,1.404853536022456,9.563231246382626,8.675864276083464,0.9994423918284442,9.568566757396628,8.680704707963487,-999999.0,0.03499492239724176,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,46.875,2.742947250398161,1.3990418102135755,9.739374254202362,8.823554099374737,1.0306862037836757,9.4494078007922,8.56085398929688,-999999.0,0.035634082309418155,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,47.91666666666667,2.753239020449848,1.393308190001109,9.914247487057047,8.96971769187957,1.0621623619245935,9.334022596218574,8.444770793447077,-999999.0,0.0362685664622683,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,48.958333333333336,2.763565645095667,1.3876536482125847,10.087852704593917,9.114314745655982,1.093912178392567,9.221812229403428,8.331852342158653,-999999.0,0.03689854452412496,1.9473684210526314,3.8421052631578947
1.9473684210526314,3.8421052631578947,50.0,2.7737253771046464,1.3820695188235925,10.26026895669185,9.25755163169315,1.125811305000691,9.113666660760305,8.223004681665964,-999999.0,0.03752391247347579,1.9473684210526314,3.8421052631578947
1.9473684210526314,4.315789473684211,25.0,,,,,,,,,,,
1.9473684210526314,4.315789473684211,26.041666666666668,,,,,,,,,,,
1.9473684210526314,4.315789473684211,27.083333333333332,,,,,,,,,,,
1.9473684210526314,4.315789473684211,28.125,,,,,,,,,,,
1.9473684210526314,4.315789473684211,29.166666666666668,,,,,,,,,,,
1.9473684210526314,4.315789473684211,30.208333333333336,,,,,,,,,,,
1.9473684210526314,4.315789473684211,31.25,,,,,,,,,,,
1.9473684210526314,4.315789473684211,32.291666666666664,2.596079034333914,1.487673441565017,7.165198737152006,6.620214359934801,0.6187986700158057,11.579208366703485,10.698494810542666,-999999.0,0.026197838343949106,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,33.333333333333336,2.607195674748134,1.4806379825559197,7.360915249627468,6.791374880784668,0.6464775691313556,11.386188169711776,10.505198022430923,-999999.0,0.026906991763176024,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,34.375,2.6182615050371076,1.4737110475691577,7.5549623280140334,6.960507272026373,0.6744902945900263,11.20099486769657,10.31965519423398,-999999.0,0.02760994260782828,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,35.41666666666667,2.6292767792972893,1.4668897793870044,7.74737669368698,7.127657375674002,0.7028274237963825,11.023156512360973,10.141404752212642,-999999.0,0.02830683410472957,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,36.458333333333336,2.6403147344958793,1.4601735621220635,7.938176782142066,7.29281706697842,0.7315146032552646,10.85169967464342,9.969475707696247,-999999.0,0.028997849378114508,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,37.5,2.6511829724628653,1.4535541053360415,8.127441839477935,7.456167752306314,0.7604516006610197,10.687651695930663,9.804920846803489,-999999.0,0.029683003367175092,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,38.54166666666667,2.6620013066634782,1.447032303348789,8.315177563605713,7.6176666130753325,0.7896856540158178,10.529731066178336,9.646454350964754,-999999.0,0.03036249528690597,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,39.583333333333336,2.672770354691571,1.4406057084944142,8.50141596280082,7.777353600266734,0.8192087559885999,10.377594112188817,9.493738370607655,-999999.0,0.03103644965405909,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,40.625,2.683562848812888,1.4342741994545882,8.686170062190852,7.935211583189854,0.8490503228350841,10.230453753538018,9.345985002035217,-999999.0,0.031705039181965024,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,41.66666666666667,2.6941897345502737,1.4280296021879177,8.869516836740763,8.091424742287607,0.8791054868628226,10.089252051414825,9.2041567971128,-999999.0,0.03236824276751593,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,42.708333333333336,2.7046831560963436,1.4218705824250861,9.051478399439233,8.246008646484217,0.9093805762386871,9.953454731656235,9.067720228411686,-999999.0,0.03302618778839425,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,43.75,2.715224954754541,1.4158007756607343,9.232036865591555,8.398854334953802,0.9399646868744282,9.821684787212524,8.93528709347761,-999999.0,0.03367912296204266,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,44.79166666666667,2.725796563732535,1.409817622980799,9.411223606052976,8.550008072468684,0.9708431744375304,9.693865965021056,8.80678599550564,-999999.0,0.03432714574396301,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,45.833333333333336,2.7362006968843673,1.4039126773250654,9.589116478306945,8.699665935207474,1.00190061602274,9.57092582333466,8.68316257728503,-999999.0,0.03497019248818386,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,46.875,2.746558819226224,1.3980879378519757,9.765709890055664,8.847761631880134,1.0331963780177778,9.451939725913006,8.563484948384028,-999999.0,0.035608460228260135,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,47.91666666666667,2.756871740073633,1.3923415634714449,9.941028569381368,8.994326046709052,1.0647245425540393,9.336714025145914,8.44756149335456,-999999.0,0.03624204486986108,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,48.958333333333336,2.767226583014315,1.3866747234064014,10.115073093363499,9.139313805230127,1.0965301010796018,9.224619628229615,8.334758704965697,-999999.0,0.03687112202973847,1.9473684210526314,4.315789473684211
1.9473684210526314,4.315789473684211,50.0,2.777408669667413,1.3810783519238659,10.287925088475337,9.282941452394802,1.1284813549798018,9.11661060510785,8.226047698024177,-999999.0,0.03749557707991595,1.9473684210526314,4.315789473684211
1.9473684210526314,4.789473684210526,25.0,,,,,,,,,,,
1.9473684210526314,4.789473684210526,26.041666666666668,,,,,,,,,,,
1.9473684210526314,4.789473684210526,27.083333333333332,,,,,,,,,,,
1.9473684210526314,4.789473684210526,28.125,,,,,,,,,,,
1.9473684210526314,4.789473684210526,29.166666666666668,,,,,,,,,,,
1.9473684210526314,4.789473684210526,30.208333333333336,,,,,,,,,,,
1.9473684210526314,4.789473684210526,31.25,,,,,,,,,,,
1.9473684210526314,4.789473684210526,32.291666666666664,2.6003299387858925,1.4869573390595956,7.184425746616092,6.637550147885302,0.6209494157197895,11.570066038773994,10.689357264619074,-999999.0,0.026184428524293705,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,33.333333333333336,2.6113855514137705,1.479903286859249,7.380677650705715,6.809225926226991,0.6486575481578963,11.378388599139694,10.49741261095984,-999999.0,0.026892803591341382,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,34.375,2.622399022434116,1.4729582748959422,7.575252278255681,6.978863743652064,0.67670135446626,11.194380250990585,10.313063063331029,-999999.0,0.02759496518255173,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,35.41666666666667,2.6333695495724982,1.466119417012542,7.768186657511093,7.1465099748246965,0.7050712157536791,11.017591533937978,10.1358697038646,-999999.0,0.028291056864088327,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,36.458333333333336,2.644376325034426,1.4593862646460336,7.959498184539065,7.312152270698583,0.7337958064445315,10.847020539821978,9.964832459493373,-999999.0,0.02898126615771817,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,37.5,2.6552127330934465,1.4527501471563569,8.149268699495885,7.475981204804056,0.7627685670057403,10.683802469058163,9.801113375910516,-999999.0,0.029665600953219233,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,38.54166666666667,2.6659337913297043,1.4462099830711614,8.33751985378707,7.6380027528517145,0.7920045697423836,10.527110792427656,9.643887225721612,-999999.0,0.030344217043778647,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,39.583333333333336,2.676701617145524,1.4397681531081346,8.524245559336647,7.798137392142436,0.8215754253068804,10.375487504574048,9.49168774033087,-999999.0,0.031017346123787856,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,40.625,2.687502381848254,1.433421961601689,8.70947947465756,7.956431306156165,0.8514687719814809,10.228771460859855,9.344360671784232,-999999.0,0.03168510615931994,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,41.66666666666667,2.698132798073731,1.4271628320671819,8.893301325760627,8.113078629501942,0.8815727112788273,10.087995252098745,9.202960261477404,-999999.0,0.032347467394443816,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,42.708333333333336,2.708717382194335,1.4209923392856707,9.075710388973846,8.26802192002105,0.911942643231915,9.952062727113654,9.066383704483068,-999999.0,0.03300462888734612,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,43.75,2.719256675336425,1.4149083532496811,9.256734875803904,8.421296459929145,0.942571653908579,9.820722740195754,8.934383317181672,-999999.0,0.033656699804535346,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,44.79166666666667,2.7298348572169813,1.4089115360310125,9.43638068417927,8.572867832365354,0.9734991623177902,9.693260199333224,8.806240584690732,-999999.0,0.03430385570638993,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,45.833333333333336,2.7402412090206036,1.4029930490665075,9.61472835653434,8.722941995147783,1.0046026413322198,9.570677958584792,8.68297736464255,-999999.0,0.03494602358179582,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,46.875,2.7506035206985673,1.3971550603869696,9.791771303947765,8.871448256078548,1.0359448395074573,9.45201996334408,8.563629951857765,-999999.0,0.03558340521211909,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,47.91666666666667,2.7609224296794737,1.3913957174591927,9.967534401907708,9.018417704103557,1.0675197947691117,9.337095621785199,8.448009815175467,-999999.0,0.03621609670434761,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,48.958333333333336,2.7711985769551704,1.3857132336484754,10.142041798925915,9.163880420197657,1.099321749974758,9.225726498323889,8.335940247164281,-999999.0,0.03684419137271894,1.9473684210526314,4.789473684210526
1.9473684210526314,4.789473684210526,50.0,2.7814828515747236,1.3801075967279968,10.31530340899888,9.307821557014936,1.1313750452075082,9.117492428964548,8.226999169234608,-999999.0,0.037467828781279126,1.9473684210526314,4.789473684210526
1.9473684210526314,5.263157894736842,25.0,,,,,,,,,,,
1.9473684210526314,5.263157894736842,26.041666666666668,,,,,,,,,,,
1.9473684210526314,5.263157894736842,27.083333333333332,,,,,,,,,,,
1.9473684210526314,5.263157894736842,28.125,,,,,,,,,,,
1.9473684210526314,5.263157894736842,29.166666666666668,,,,,,,,,,,
1.9473684210526314,5.263157894736842,30.208333333333336,,,,,,,,,,,
1.9473684210526314,5.263157894736842,31.25,,,,,,,,,,,
1.9473684210526314,5.263157894736842,32.291666666666664,2.6053825279486373,1.4862669820512917,7.203386292910529,6.65426853700583,0.6234417717488799,11.554224659511629,10.67344030917156,-999999.0,0.026171502058573225,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,33.333333333333336,2.6162985896959077,1.4791927615792697,7.400182871144764,6.826495956115974,0.6511525257308748,11.364745706604698,10.483712627012684,-999999.0,0.02687908353935933,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,34.375,2.6272149285683692,1.4722289465066707,7.595287793827067,6.996655168405111,0.6792143823507425,11.182460193996455,10.301099844484856,-999999.0,0.02758045567288333,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,35.41666666666667,2.6381001569134477,1.465371838274862,7.788744480924971,7.164812060428348,0.7076048804398373,11.00719440499562,10.125441836939848,-999999.0,0.028275747812544907,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,36.458333333333336,2.6490394193635605,1.4586211551300454,7.980569229149531,7.330949977290102,0.7363558559115986,10.837924578286533,9.955716272826383,-999999.0,0.0289651519827038,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,37.5,2.6597415555018764,1.4519657979979328,8.170862549499576,7.4953192468817695,0.765320540013606,10.676392599307883,9.793699312902952,-999999.0,0.02964862481142347,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,38.54166666666667,2.6705084370938827,1.4454119513830523,8.359589412661142,7.657746433327732,0.7946340125074463,10.520049835625185,9.636821873712552,-999999.0,0.03032648061053933,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,39.583333333333336,2.681235168475276,1.43895410243383,8.546805891120677,7.818346527689114,0.8242385031673889,10.369335887946217,9.485539073514186,-999999.0,0.03099878076087579,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,40.625,2.6920077186896036,1.4325925035802116,8.73252259627064,7.97709282927413,0.8541703890312989,10.223396535876237,9.338994809127982,-999999.0,0.031665708117003824,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,41.66666666666667,2.702608049122561,1.4263181711649096,8.916822125227373,8.134189582667508,0.8843106223288293,10.083359738170904,9.19833978839488,-999999.0,0.032327224262852235,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,42.708333333333336,2.713167104702889,1.4201328459317952,9.099702739556719,8.289575044149181,0.9147178791866089,9.948097601031275,9.062439067574026,-999999.0,0.032983532691856485,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,43.75,2.723684984011686,1.414034381924778,9.281192851757424,8.44328479307101,0.9453851469317032,9.817366902663979,8.931052936968738,-999999.0,0.0336347428278315,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,44.79166666666667,2.7341793751962644,1.4080212738010336,9.46131556195968,8.595339001470137,0.9763153082085027,9.690840123485101,8.803855608125433,-999999.0,0.03428097515014358,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,45.833333333333336,2.7445884697299654,1.4020895160923952,9.640113186841448,8.745821712488118,1.007467632069823,9.568657969721587,8.680995234080118,-999999.0,0.03492228053953453,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,46.875,2.7549553650291587,1.3962385414343719,9.817600882840395,8.894730943120223,1.0388589739089615,9.450369231445597,8.562019645122396,-999999.0,0.03555879255099898,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,47.91666666666667,2.7652805395135767,1.390466491591533,9.993803712471768,9.042097900950633,1.0704833301506425,9.335786397594257,8.4467433039599,-999999.0,0.03619060763733061,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,48.958333333333336,2.7755644857387676,1.384771562591206,10.168745919376903,9.187952956841656,1.1023349067394448,9.224733660530317,8.33499229741201,-999999.0,0.03681781911832684,1.9473684210526314,5.263157894736842
1.9473684210526314,5.263157894736842,50.0,2.7858651804706347,1.3791539685471692,10.342435897554633,9.332275390685991,1.134442244842903,9.116758428708593,8.226311593304885,-999999.0,0.037440573480466095,1.9473684210526314,5.263157894736842
1.9473684210526314,5.7368421052631575,25.0,,,,,,,,,,,
1.9473684210526314,5.7368421052631575,26.041666666666668,,,,,,,,,,,
1.9473684210526314,5.7368421052631575,27.083333333333332,,,,,,,,,,,
1.9473684210526314,5.7368421052631575,28.125,,,,,,,,,,,
1.9473684210526314,5.7368421052631575,29.166666666666668,,,,,,,,,,,
1.9473684210526314,5.7368421052631575,30.208333333333336,,,,,,,,,,,
1.9473684210526314,5.7368421052631575,31.25,,,,,,,,,,,
1.9473684210526314,5.7368421052631575,32.291666666666664,2.6115108267257705,1.4856092049678766,7.222033283925589,6.670203307404646,0.6263923710027709,11.529567756970083,10.648602403516724,-999999.0,0.026159186762561543,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,33.333333333333336,2.6223027518648068,1.478515973923352,7.419362416385874,6.842951678559591,0.6541238115105086,11.342443564702247,10.461248403047406,-999999.0,0.026866016185476477,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,34.375,2.632908208341298,1.4715281254466537,7.615035152473764,7.013757344895057,0.6821179905784398,11.163809278826045,10.282322767865061,-999999.0,0.027566514651109264,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,35.41666666666667,2.6436545799442337,1.464651842427394,7.809018394153414,7.18244541885977,0.7105131178201861,10.990674483408608,10.108814656223526,-999999.0,0.028261005073198387,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,36.458333333333336,2.654383255182925,1.4578800583734213,8.001381185485426,7.34916468804264,0.739230851016402,10.823927565366034,9.941636875595682,-999999.0,0.028949545134282283,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,37.5,2.665055082654768,1.451208999728077,8.192166822677262,7.513985382621654,0.7682444487882218,10.663489772817814,9.780722001276702,-999999.0,0.029632246670437123,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,38.54166666666667,2.6757371812171433,1.4446380606902656,8.3813934780232,7.676900591970182,0.7975783116112574,10.508552396680921,9.625262472924328,-999999.0,0.030309282532907295,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,39.583333333333336,2.686388585643489,1.438163596561798,8.569102632144658,7.837979288937136,0.827205355449772,10.359099558156782,9.475252109163913,-999999.0,0.030980754303109082,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,40.625,2.697007962976789,1.4317831855259409,8.755325896253606,7.997261274624178,0.857117456980392,10.214849580941271,9.330414646784085,-999999.0,0.03164678314994288,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,41.66666666666667,2.7076432461796145,1.4254960091204152,8.94008211747427,8.154747148818121,0.8873323806093417,10.075234841914604,9.19018321321505,-999999.0,0.032307522529130765,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,42.708333333333336,2.7180749127589348,1.4192930293895525,9.123453483883623,8.310644118655313,0.9177278784447284,9.94134938926027,9.055673597645683,-999999.0,0.03296292179282796,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,43.75,2.7285742986209476,1.4131805008256666,9.305403358084824,8.464777437592119,0.9484389812067366,9.811283110954792,8.924957330224919,-999999.0,0.0336132930427823,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,44.79166666666667,2.7390360983883952,1.4071530893151003,9.485984624915272,8.617263086464348,0.979404010842993,9.685466385573092,8.798476411228187,-999999.0,0.03425866461050192,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,45.833333333333336,2.7495148430812004,1.4012105520481446,9.665210429323844,8.768089821500004,1.0106468690670796,9.563390265331478,8.675720560628424,-999999.0,0.034899185839729986,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,46.875,2.759856972375736,1.3953459705250744,9.843145205444824,8.91741624379163,1.042075592213706,9.445711308269678,8.557360243749832,-999999.0,0.035534825860872504,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,47.91666666666667,2.7701610438064623,1.3895606257576356,10.019789723488405,9.065194134799798,1.0737381552482606,9.331688246816297,8.442648787779943,-999999.0,0.03616576234474457,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,48.958333333333336,2.780427238717975,1.3838527045460727,10.195168432034338,9.211454057775745,1.105628689542738,9.221150399281713,8.331417360004817,-999999.0,0.03679208890190677,1.9473684210526314,5.7368421052631575
1.9473684210526314,5.7368421052631575,50.0,2.7907206854141284,1.37822264497846,10.36928820573601,9.356169424376288,1.1377800137015839,9.113614302294874,8.22317962321864,-999999.0,0.03741395894403726,1.9473684210526314,5.7368421052631575
1.9473684210526314,6.2105263157894735,25.0,,,,,,,,,,,
1.9473684210526314,6.2105263157894735,26.041666666666668,,,,,,,,,,,
1.9473684210526314,6.2105263157894735,27.083333333333332,,,,,,,,,,,
1.9473684210526314,6.2105263157894735,28.125,,,,,,,,,,,
1.9473684210526314,6.2105263157894735,29.166666666666668,,,,,,,,,,,
1.9473684210526314,6.2105263157894735,30.208333333333336,,,,,,,,,,,
1.9473684210526314,6.2105263157894735,31.25,,,,,,,,,,,
1.9473684210526314,6.2105263157894735,32.291666666666664,2.619349372345217,1.4850002569206389,7.240248698699813,6.684959849004971,0.6300719318998662,11.491146220191357,10.609835973565277,-999999.0,0.026147786657996296,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,33.333333333333336,2.6296409592214016,1.477878849316866,7.438177790878161,6.858448131480687,0.6576756851974638,11.30979593482293,10.428313355421485,-999999.0,0.02685371574164556,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,34.375,2.639922086350589,1.4708674928968728,7.634410768136878,7.029884333853512,0.6856102300968021,11.135205446189108,10.253470594890269,-999999.0,0.02755337428974572,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,35.41666666666667,2.6503740685727384,1.463968472710887,7.828945002852719,7.1991877245997085,0.7139514907086312,10.965653976129548,10.083581053180755,-999999.0,0.02824701362481178,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,36.458333333333336,2.660790210773659,1.4571734246623806,8.02185933197998,7.366538814056373,0.742599641379974,10.802401300750626,9.919933169328122,-999999.0,0.028934665501753425,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,37.5,2.6713898773474662,1.4504860639476251,8.213139337162131,7.531823067943365,0.771652270735896,10.643575673443642,9.76064395010533,-999999.0,0.02961660291855584,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,38.54166666666667,2.681878053711546,1.4438954226706535,8.402883142216982,7.695288402039404,0.8009626803514169,10.490979602857745,9.607549253934215,-999999.0,0.030292780660699903,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,39.583333333333336,2.6923222540628817,1.437400945044156,8.591108420779138,7.856927870414315,0.8305547764776705,10.3438191725457,9.459855138916955,-999999.0,0.030963364837496156,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,40.625,2.7028344069934196,1.431003625127141,8.7778205874342,8.016696150038435,0.8604780476490759,10.201097647309197,9.316560918597474,-999999.0,0.03162855596716912,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,41.66666666666667,2.7133818513080254,1.4247002793005674,8.963056833030556,8.174652188584085,0.8907111476714039,10.062809763258016,9.177669112994902,-999999.0,0.03228845625632654,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,42.708333333333336,2.72373149106567,1.4184815113787113,9.146901689775873,8.331012047826592,0.9211254587253788,9.930136663938306,9.044383660131114,-999999.0,0.03294300758806911,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,43.75,2.734162952772229,1.4123537829057293,9.329317592898615,8.485595574523058,0.9518603880498503,9.80114070301035,8.914748088118419,-999999.0,0.0335925279220519,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,44.79166666666667,2.7445638769782246,1.4063115681996003,9.510358737143275,8.638523462108978,0.9828509230998964,9.676298321161212,8.789251003461656,-999999.0,0.03423704171174589,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,45.833333333333336,2.7549963065109577,1.400354854781011,9.690036646837171,8.78977846384356,1.0141253103913386,9.555068340714133,8.667349462416722,-999999.0,0.034876705048142276,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,46.875,2.7652900436760537,1.3944762295027129,9.868419293323337,8.93953168224836,1.0455827535561883,9.438200142226256,8.549807895973448,-999999.0,0.035511474894692745,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,47.91666666666667,2.775550978525837,1.3886771847365484,10.045506101396002,9.087729413826219,1.0772753014903358,9.324920090063088,8.435846808382198,-999999.0,0.03614153495027172,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,48.958333333333336,2.7857121548311636,1.3829536787762622,10.221338559560337,9.234459163848653,1.109158085087359,9.215402833001294,8.325647432954819,-999999.0,0.03676691703800497,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.2105263157894735,50.0,2.7960023989034823,1.3773115569702814,10.395882540392181,9.379555920303206,1.141359161140208,9.108335828317866,8.217882888794716,-999999.0,0.03738792582037041,1.9473684210526314,6.2105263157894735
1.9473684210526314,6.684210526315789,25.0,,,,,,,,,,,
1.9473684210526314,6.684210526315789,26.041666666666668,,,,,,,,,,,
1.9473684210526314,6.684210526315789,27.083333333333332,,,,,,,,,,,
1.9473684210526314,6.684210526315789,28.125,,,,,,,,,,,
1.9473684210526314,6.684210526315789,29.166666666666668,,,,,,,,,,,
1.9473684210526314,6.684210526315789,30.208333333333336,,,,,,,,,,,
1.9473684210526314,6.684210526315789,31.25,,,,,,,,,,,
1.9473684210526314,6.684210526315789,32.291666666666664,2.629359761594996,1.4844513672228332,7.257955828144521,6.69826485434394,0.6346729773591139,11.43574106202695,10.5538838004661,-999999.0,0.026137511715930088,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,33.333333333333336,2.638922406921315,1.4772970166670794,7.45651738947744,6.872604087064523,0.662072052555615,11.262395627024421,10.380447355444316,-999999.0,0.026842483705665016,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,34.375,2.6486440183001587,1.4702568830209002,7.653347505651612,7.044794982127982,0.6898614851552735,11.09403506405203,10.21189779937105,-999999.0,0.027541229955492574,1.9473684210526314,6.684210526315789
