DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
1.9473684210526314,6.684210526315789,35.41666666666667,2.658557025849396,1.4633293307110082,7.848473743385271,7.214851720390817,0.7180538657257901,10.93020192218064,10.047786196510804,-999999.0,0.028233928874510976,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,36.458333333333336,2.6685948982194225,1.4565100593691063,8.041943618946108,7.382854767337624,0.7466165704491302,10.771182876517788,9.888415365461869,-999999.0,0.02892069826666699,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,37.5,2.678874003151419,1.449800003447187,8.233764369706421,7.548757021796507,0.7756023943489149,10.615960484003296,9.732766526763195,-999999.0,0.029601758526379175,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,38.54166666666667,2.689047239646441,1.443186806080911,8.424044174751396,7.712840389942396,0.8048413070479532,10.466714495121561,9.583057333664978,-999999.0,0.030277036299997603,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,39.583333333333336,2.699331589372592,1.4366743538638227,8.612767066983613,7.874987460216875,0.8344322422082452,10.321709338784355,9.437539756824922,-999999.0,0.03094679924804397,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,40.625,2.7095723834771497,1.4302557849470487,8.799998596934442,8.035347620011802,0.8642931382724615,10.181729100064096,9.297016560923712,-999999.0,0.03161107223083092,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,41.66666666666667,2.7199863201225694,1.4239353926045446,8.98571900222727,8.193793485471458,0.8945291478423354,10.045194193952684,9.159895465939194,-999999.0,0.03227013091398625,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,42.708333333333336,2.73027784024304,1.417702064025873,9.170025528410227,8.350583233696836,0.9249828497340696,9.913724920463753,9.027824933292123,-999999.0,0.03292388240307751,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,43.75,2.740499955236658,1.4115551939233562,9.352934910543816,8.505713985720973,0.9556735561884941,9.786746583055052,8.900229508959367,-999999.0,0.033572471493676974,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,44.79166666666667,2.7508056715716886,1.4054975071978018,9.534438495663517,8.659099065072917,0.9866774485112852,9.663176664318447,8.776018016969886,-999999.0,0.034216126692814604,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,45.833333333333336,2.7611604046966405,1.3995260090788988,9.71457072427027,8.810795924367246,1.0179721257138488,9.543061621120488,8.655242812457868,-999999.0,0.03485493211990981,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,46.875,2.771376203181762,1.39363276222181,9.893403166504875,8.960988847292725,1.0494474769367996,9.427249465959392,8.538768298770592,-999999.0,0.035488831886138134,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,47.91666666666667,2.78149418007166,1.3878171173919538,10.070951747932048,9.109678716328565,1.0811183075157424,9.31530959925531,8.426162662309663,-999999.0,0.03611795125540864,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,48.958333333333336,2.791690058497413,1.38208298323525,10.247197752102538,9.256749942579527,1.113079428521826,9.206169379763724,8.31634266646409,-999999.0,0.03674254122203995,1.9473684210526314,6.684210526315789
1.9473684210526314,6.684210526315789,50.0,2.80193788232495,1.3764278349619137,10.422170955392486,9.402250962283034,1.1453127474952887,9.09984716243225,8.209330580529238,-999999.0,0.037362677608137655,1.9473684210526314,6.684210526315789
1.9473684210526314,7.157894736842105,25.0,,,,,,,,,,,
1.9473684210526314,7.157894736842105,26.041666666666668,,,,,,,,,,,
1.9473684210526314,7.157894736842105,27.083333333333332,,,,,,,,,,,
1.9473684210526314,7.157894736842105,28.125,,,,,,,,,,,
1.9473684210526314,7.157894736842105,29.166666666666668,,,,,,,,,,,
1.9473684210526314,7.157894736842105,30.208333333333336,,,,,,,,,,,
1.9473684210526314,7.157894736842105,31.25,,,,,,,,,,,
1.9473684210526314,7.157894736842105,32.291666666666664,2.6425200340015285,1.4839869716576248,7.274979173973481,6.709524585465942,0.640604891661047,11.356421514531261,10.473732987065677,-999999.0,0.026128819062545362,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,33.333333333333336,2.6507810732266632,1.4767863140633954,7.474270524944631,6.885032856362753,0.6675831475075522,11.196014388395081,10.313371273778094,-999999.0,0.026832625537893662,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,34.375,2.659633404922147,1.4697105289659502,7.671746351581505,7.058140447248381,0.6951163391951095,11.036636486584086,10.153898058879118,-999999.0,0.027530364448895478,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,35.41666666666667,2.668779105234374,1.4627494897115083,7.867498588880541,7.229066771865779,0.7230792452550573,10.880548211704482,9.99761342799407,-999999.0,0.028222059134960186,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,36.458333333333336,2.6782117567457155,1.4559007771122416,8.061560426455198,7.397845368512087,0.7514711151425406,10.72770498294677,9.844483998708117,-999999.0,0.028907870857903344,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,37.5,2.6879332536851988,1.4491622638729522,8.253962493070214,7.564503555494076,0.7802948882853131,10.578004055887355,9.694416391880978,-999999.0,0.029587960890595975,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,38.54166666666667,2.697683022374059,1.4425242668159164,8.444792339367211,7.7292568584487285,0.8094250751743074,10.433074781564741,9.549070192549019,-999999.0,0.030262317060945176,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,39.583333333333336,2.70752400972984,1.4359862580659128,8.63406767210464,7.892096470786181,0.8388875524755902,10.292282495580206,9.407812104848013,-999999.0,0.030931112802978313,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,40.625,2.7175732674146578,1.42954952542243,8.821792329656311,8.052968705987356,0.8687383064119941,10.154717783876134,9.2697290387104,-999999.0,0.0315945622114078,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,41.66666666666667,2.7276363567905992,1.4232061626167238,9.008039152994334,8.21204959298681,0.8988764816817223,10.02144269715573,9.135904387689347,-999999.0,0.03225266158324527,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,42.708333333333336,2.737747159696614,1.4169550408257463,9.192829475111722,8.369347745886582,0.9293144451891358,9.892054861194783,9.005937429696615,-999999.0,0.032905554664692825,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,43.75,2.747859327195711,1.4107926600561391,9.376202186911618,8.524931979521241,0.9600229374148134,9.766643922238167,8.87992530936553,-999999.0,0.03355332256608691,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,44.79166666666667,2.7579110154023514,1.4047150344912174,9.558199457703013,8.678884630734148,0.9909627133079255,9.645367408221503,8.758033490244276,-999999.0,0.034196025370065955,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,45.833333333333336,2.768149552675178,1.3987279761166322,9.7387894591881,8.831040802727639,1.022263931367791,9.526687932887919,8.63870917455895,-999999.0,0.034833970861747506,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,46.875,2.778251265475216,1.3928193742233557,9.91807484058717,8.981689972321329,1.053744016313645,9.412224114243584,8.523597603659319,-999999.0,0.03546699874268474,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,47.91666666666667,2.7882527142068687,1.386988424513726,10.096072799417431,9.130836906238557,1.085415217204327,9.301576612700897,8.412298594593683,-999999.0,0.03609523039290847,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,48.958333333333336,2.798362597688046,1.3812400689679991,10.272757368678967,9.278339448938874,1.117391242834526,9.193518773800033,8.303572726596801,-999999.0,0.03671894581523244,1.9473684210526314,7.157894736842105
1.9473684210526314,7.157894736842105,50.0,2.808540519733759,1.3755713395264364,10.448161659558641,9.424257168876185,1.1496463506174468,9.0881527644977,8.19752714720892,-999999.0,0.0373382100520139,1.9473684210526314,7.157894736842105
1.9473684210526314,7.63157894736842,25.0,,,,,,,,,,,
1.9473684210526314,7.63157894736842,26.041666666666668,,,,,,,,,,,
1.9473684210526314,7.63157894736842,27.083333333333332,,,,,,,,,,,
1.9473684210526314,7.63157894736842,28.125,,,,,,,,,,,
1.9473684210526314,7.63157894736842,29.166666666666668,,,,,,,,,,,
1.9473684210526314,7.63157894736842,30.208333333333336,,,,,,,,,,,
1.9473684210526314,7.63157894736842,31.25,,,,,,,,,,,
1.9473684210526314,7.63157894736842,32.291666666666664,2.659791649772898,1.4836302790294933,7.291154965937126,6.718174727573577,0.6482598085052347,11.247272883921587,10.363398500771513,-999999.0,0.0261221427889739,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,33.333333333333336,2.666288208849828,1.476373685732298,7.491244465107588,6.895077160849886,0.674663652951306,11.103672818799785,10.220021681451897,-999999.0,0.02682466101227716,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,34.375,2.6737366764630326,1.4692499870389246,7.689454845884888,7.06939269139564,0.701742420085457,10.95765999859105,10.074056361784061,-999999.0,0.02752120613909066,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,35.41666666666667,2.681684071057655,1.4622454477443445,7.885905010340898,7.241426977324073,0.7293128669668304,10.812787443526009,9.929109035797962,-999999.0,0.028211741809502616,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,36.458333333333336,2.6901620630831014,1.4553590606013407,8.080617576870246,7.411177519773852,0.7573991281231492,10.668902665486536,9.785035715764426,-999999.0,0.028896466817308113,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,37.5,2.699016317803636,1.4485846306809727,8.27365391293101,7.578770506370189,0.7859374467098237,10.527115036402801,9.642969091366313,-999999.0,0.029575464691581285,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,38.54166666666667,2.7082135630263724,1.4419192286442821,8.465050407632168,7.744253465237141,0.814916719117003,10.387626378318034,9.503122568927497,-999999.0,0.03024887643288447,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,39.583333333333336,2.7175515526090153,1.435354979482567,8.65488030648797,7.9077981724812325,0.8442403467479548,10.251678138609332,9.366761731943239,-999999.0,0.030916722884939993,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,40.625,2.7270537973045195,1.4288904346964386,8.843168127570738,8.069418775016052,0.8739183661533984,10.118986475240758,9.23360703647191,-999999.0,0.03157915624785884,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,41.66666666666667,2.7366681713787013,1.422521976334667,9.029954349095922,8.229184364008509,0.9039227157767894,9.989741591277522,9.103858350253681,-999999.0,0.032236272856460024,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,42.708333333333336,2.7465323606953778,1.4162517517645605,9.215235915341772,8.387020428025364,0.9343232643750766,9.863005949557936,8.976572400383324,-999999.0,0.032888301578592745,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,43.75,2.7562849617614287,1.4100667934306392,9.399122633746794,8.543233037364311,0.9649280067920059,9.740750157097278,8.853751758918362,-999999.0,0.03353509623342838,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,44.79166666666667,2.766191461381949,1.4039732140673675,9.581581088369266,8.697649840337446,0.9958729173310944,9.621288943219358,8.733694519624907,-999999.0,0.03417697030478045,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,45.833333333333336,2.7760292000444764,1.3979621805016298,9.762689301478536,8.850475949909198,1.0270337553908926,9.505714150322959,8.617512232147304,-999999.0,0.03481385843018737,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,46.875,2.786063840622148,1.3920401757729397,9.942410776716349,9.001529394117293,1.058552845253143,9.392455767608574,8.503618345066808,-999999.0,0.035446085515315875,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,47.91666666666667,2.796005186294199,1.3861961992875724,10.12083891125493,9.15107280106962,1.0902648122379683,9.282918055917126,8.39344047276493,-999999.0,0.03607351170206102,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,48.958333333333336,2.805861984127003,1.3804286512369777,10.29799668187225,9.299131508024104,1.1221674528591072,9.176880558810154,8.286759239301915,-999999.0,0.03669623454189307,1.9473684210526314,7.63157894736842
1.9473684210526314,7.63157894736842,50.0,2.8158378455629225,1.3747423949047752,10.47385900937545,9.445565207670722,1.1543735971847469,9.073196957136577,8.182416187191299,-999999.0,0.03731453215049498,1.9473684210526314,7.63157894736842
1.9473684210526314,8.105263157894736,25.0,,,,,,,,,,,
1.9473684210526314,8.105263157894736,26.041666666666668,,,,,,,,,,,
1.9473684210526314,8.105263157894736,27.083333333333332,,,,,,,,,,,
1.9473684210526314,8.105263157894736,28.125,,,,,,,,,,,
1.9473684210526314,8.105263157894736,29.166666666666668,,,,,,,,,,,
1.9473684210526314,8.105263157894736,30.208333333333336,,,,,,,,,,,
1.9473684210526314,8.105263157894736,31.25,,,,,,,,,,,
1.9473684210526314,8.105263157894736,32.291666666666664,2.6815805891190547,1.4833892710861356,7.306434216885333,6.724020275816485,0.6577808557791244,11.107702744299315,10.222280287941881,-999999.0,0.026117631988113524,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,33.333333333333336,2.6861195048516913,1.476074721408618,7.507333592314966,6.9023559285945915,0.6835833234059561,10.982324078518552,10.097314683166319,-999999.0,0.026818890701180608,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,34.375,2.6916086220052415,1.468890945497483,7.70636640005264,7.078166832042074,0.7100122355650899,10.853850136708191,9.969077260208973,-999999.0,0.027514066656736873,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,35.41666666666667,2.698033812700938,1.461836386643308,7.903559936948188,7.25146037115044,0.7370864926222022,10.722703530804223,9.838004689725357,-999999.0,0.028203369181417446,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,36.458333333333336,2.7051694318302757,1.454903579386049,8.098985496656075,7.422390190553019,0.7647250786603905,10.590715176810335,9.705958909514532,-999999.0,0.028886878819119347,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,37.5,2.712857674300325,1.448086567749482,8.292702622999535,7.591075508693681,0.7928692673876442,10.459104626822576,9.574183060096217,-999999.0,0.029564690651554107,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,38.54166666666667,2.7211143425669184,1.4413841193424224,8.484735170193149,7.757520691442368,0.821537848417269,10.32786886999715,9.442682046101217,-999999.0,0.030236990150005468,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,39.583333333333336,2.729653391332981,1.434786286315931,8.675171730704275,7.921947566779325,0.8506003087299436,10.198881474258373,9.313360794105304,-999999.0,0.030903760634983003,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,40.625,2.7384934633855527,1.4282916749238932,8.864036580124493,8.084367950048781,0.8800687030406513,10.071982504887522,9.186064590317962,-999999.0,0.03156516166989524,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,41.66666666666667,2.747570706429623,1.4218965117382543,9.051371416118617,8.244853870552376,0.9099132817956104,9.947509941009724,9.06114245775388,-999999.0,0.032221292032435275,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,42.708333333333336,2.7568824987794827,1.4155988312407743,9.237204125358907,8.403433291552336,0.940133929170693,9.825412995685827,8.938549105407924,-999999.0,0.03287228557660027,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,43.75,2.7662285843620715,1.4093906675729149,9.421606790754819,8.560286299009718,0.9706250236942859,9.706742110249062,8.819354632367194,-999999.0,0.033518120456754515,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,44.79166666666667,2.7757767637774546,1.4032752237316166,9.6045682203432,8.715313051064985,1.001473284745793,9.590438773193194,8.702491802641765,-999999.0,0.03415904280527265,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,45.833333333333336,2.7853332905497785,1.397244675328114,9.786158664558858,8.868692722927292,1.0325722505955357,9.477456574021522,8.588931881340292,-999999.0,0.034795016115679867,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,46.875,2.795090552496283,1.3913032099587859,9.966359182526178,9.020301121890599,1.064024934459081,9.366659426635318,8.477527950485722,-999999.0,0.035426307760413736,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,47.91666666666667,2.8047225485327947,1.3854387540198434,10.145270553759552,9.17042835726599,1.0956462819977044,9.259622124817112,8.369880414822786,-999999.0,0.036052748609098205,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,48.958333333333336,2.8144809745074904,1.3796575197421734,10.322858393095906,9.31889967830656,1.1275736712396283,9.15493032197816,8.264559483782179,-999999.0,0.03667465310209838,1.9473684210526314,8.105263157894736
1.9473684210526314,8.105263157894736,50.0,2.8242442794871505,1.3739539272440102,10.499174920813147,9.465841662279281,1.1597345209789323,9.053084762839333,8.162076312334966,-999999.0,0.037292012809598714,1.9473684210526314,8.105263157894736
1.9473684210526314,8.578947368421051,25.0,,,,,,,,,,,
1.9473684210526314,8.578947368421051,26.041666666666668,,,,,,,,,,,
1.9473684210526314,8.578947368421051,27.083333333333332,,,,,,,,,,,
1.9473684210526314,8.578947368421051,28.125,,,,,,,,,,,
1.9473684210526314,8.578947368421051,29.166666666666668,,,,,,,,,,,
1.9473684210526314,8.578947368421051,30.208333333333336,,,,,,,,,,,
1.9473684210526314,8.578947368421051,31.25,,,,,,,,,,,
1.9473684210526314,8.578947368421051,32.291666666666664,2.707206101408191,1.4832436324090954,7.3209776041007855,6.727553026144112,0.668844270231389,10.945713269799063,10.058474484376896,-999999.0,0.026114906228333838,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,33.333333333333336,2.7100119421336446,1.4758798017844605,7.522619738400117,6.907102149533646,0.6941945180453588,10.836472404854957,9.9498079716647,-999999.0,0.026815128683357847,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,34.375,2.7137011035107323,1.468643054461914,7.722419131706928,7.0842256418431795,0.7200975713304383,10.724128839150417,9.837869094259688,-999999.0,0.027509137586823582,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,35.41666666666667,2.7183151590074517,1.461533331811679,7.920391892009497,7.258895002361887,0.7465964961527105,10.608664697496037,9.722648096753371,-999999.0,0.028197166579347753,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,36.458333333333336,2.723780505558669,1.4545474777209255,8.116577080351343,7.431158231417932,0.773682080093256,10.49084280118393,9.60492484267209,-999999.0,0.028879383196578408,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,37.5,2.7300055225045177,1.4476816944816768,8.31101822349208,7.601080518217344,0.801332764386649,10.371494331513384,9.485548146824264,-999999.0,0.029555933011498853,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,38.54166666666667,2.7369391266403285,1.4409331825119707,8.503751076199064,7.768703829880747,0.8295421884591612,10.251137548524705,9.365049708093544,-999999.0,0.03022697423710698,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,39.583333333333336,2.7444112975965456,1.4342956371912863,8.694837073949936,7.934158531889154,0.8582427179451333,10.130976811277515,9.244655813550844,-999999.0,0.03089257803930639,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,40.625,2.7523177208889478,1.4277644204919568,8.884324809947634,8.097535715591595,0.8873926409092322,10.011717925499875,9.125087748411765,-999999.0,0.03155283928453307,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,41.66666666666667,2.7605917643406666,1.421335881323987,9.07225516039453,8.25890346829864,0.9169652545542851,9.89378290544317,9.006779076174588,-999999.0,0.032207865145715844,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,42.708333333333336,2.7692337077432785,1.4150083178655048,9.258654247382466,8.418282221968731,0.9469660738508028,9.777176292844883,8.889740038664844,-999999.0,0.03285780160506315,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,43.75,2.77802030789888,1.4087732783165265,9.443597597539668,8.575863419360635,0.9772817276135313,9.663127152290485,8.775221286805829,-999999.0,0.03350262073322345,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,44.79166666666667,2.7869969207122223,1.4026302963964052,9.627101410221423,8.73163926289735,1.0079357209412334,9.551304919753628,8.66289296180866,-999999.0,0.034142479670242004,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,45.833333333333336,2.796116188279777,1.3965761458537935,9.809201958652855,8.8856723334427,1.038902303279945,9.441890664486905,8.552943145269309,-999999.0,0.03477746155050754,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,46.875,2.8055026969727654,1.390612978675948,9.989895650536742,9.037889154952845,1.0702500686722405,9.334169595457512,8.444651787002744,-999999.0,0.03540778594676972,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,47.91666666666667,2.814821270767969,1.3847285817975332,10.16928391128954,9.188583064798388,1.1017912798959537,9.229773457863875,8.339676699625088,-999999.0,0.036033283240099384,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,48.958333333333336,2.824270540518962,1.3789274670196885,10.34734529451579,9.337622368022299,1.133633918556826,9.127589714048508,8.236893952422992,-999999.0,0.03665422333055978,1.9473684210526314,8.578947368421051
1.9473684210526314,8.578947368421051,50.0,2.8337323603238875,1.3732041996868467,10.52413077634422,9.485129900790884,1.1657078399370293,9.028103282648186,8.136798583514084,-999999.0,0.03727060207221722,1.9473684210526314,8.578947368421051
1.9473684210526314,9.052631578947368,25.0,,,,,,,,,,,
1.9473684210526314,9.052631578947368,26.041666666666668,,,,,,,,,,,
1.9473684210526314,9.052631578947368,27.083333333333332,,,,,,,,,,,
1.9473684210526314,9.052631578947368,28.125,,,,,,,,,,,
1.9473684210526314,9.052631578947368,29.166666666666668,,,,,,,,,,,
1.9473684210526314,9.052631578947368,30.208333333333336,,,,,,,,,,,
1.9473684210526314,9.052631578947368,31.25,,,,,,,,,,,
1.9473684210526314,9.052631578947368,32.291666666666664,2.7353947754973946,1.4831585380707635,7.335050545649448,6.729617273543409,0.6808838028093911,10.772837472978994,9.88365011148212,-999999.0,0.026113313635744716,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,33.333333333333336,2.7370232086799087,1.475761856514297,7.53731148414257,6.909974298798577,0.7060572402006996,10.675213077625347,9.786705532308385,-999999.0,0.026812852346249798,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,34.375,2.7392951435872392,1.46848456315933,7.737783389305984,7.088099792781277,0.7316461244322103,10.575855090206138,9.687879913642616,-999999.0,0.02750598622965353,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,35.41666666666667,2.742313397102496,1.4613279377066295,7.936472135126903,7.263934442038047,0.7577136688062802,10.474236458780275,9.586648282961317,-999999.0,0.02819296293703988,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,36.458333333333336,2.7461449345796294,1.4542924957020573,8.133389277813917,7.437437453862565,0.7843106173598652,10.37011242458047,9.482770332624538,-999999.0,0.02887401627356659,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,37.5,2.750787205739388,1.4473769538074164,8.328559639502915,7.608612476295317,0.8114573135318287,10.263706421294376,9.376479020417229,-999999.0,0.029549341611203157,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,38.54166666666667,2.756189579709223,1.4405786727785816,8.522017874107336,7.777497423201779,0.839150278332093,10.155532440560968,9.268301070769402,-999999.0,0.030219100525009097,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,39.583333333333336,2.7623234726245287,1.433895565421107,8.713794257530376,7.944117563879606,0.8673941908236147,10.045944911455294,9.158601300219047,-999999.0,0.030883460374549847,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,40.625,2.7689842128812248,1.427320396133457,8.90395670146725,8.1086276849733,0.8961039124988286,9.936299325641981,9.048758265502942,-999999.0,0.03154246272956689,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,41.66666666666667,2.776227239476631,1.4208532759893118,9.092518495658895,8.271001030152066,0.9253185449809969,9.826365790437741,8.93854454232507,-999999.0,0.032196307732896126,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,42.708333333333336,2.783890304329462,1.4144879449007493,9.279539529039132,8.431371235442702,0.9549658718107161,9.717142573319551,8.828976494684499,-999999.0,0.03284503896238973,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,43.75,2.791881656539267,1.408220056474117,9.4650650972684,8.589825869152783,0.985004547681982,9.60915877956361,8.720595137725281,-999999.0,0.033488733026909995,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,44.79166666666667,2.800169247483249,1.402046994571571,9.649127434213057,8.746410256453316,1.0154217930138318,9.502580603055481,8.61357350869283,-999999.0,0.03412750042807689,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,45.833333333333336,2.8087855190582647,1.3959681320367525,9.831743966104213,8.901120146602178,1.0462388585175038,9.397226920089325,8.507732315749443,-999999.0,0.03476149737783348,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,46.875,2.817603850308492,1.389977966092678,10.012967322451418,9.054075878259082,1.0773895980381334,9.293729344226522,8.403715698337955,-999999.0,0.03539074736864366,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,47.91666666666667,2.826462516335228,1.3840697660375574,10.192858478719314,9.205431101865345,1.1087834712673261,9.192830469477506,8.302280238127693,-999999.0,0.03601522714100505,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,48.958333333333336,2.8354336107994222,1.3782440861824374,10.37142515851687,9.355154813281263,1.1404584690693875,9.094084037080226,8.202977194702282,-999999.0,0.03663510139280295,1.9473684210526314,9.052631578947368
1.9473684210526314,9.052631578947368,50.0,2.8446325714332272,1.3725030127989442,10.548663935156062,9.503176427083442,1.172480411953562,8.996878606765039,8.105189929142997,-999999.0,0.037250579457717786,1.9473684210526314,9.052631578947368
1.9473684210526314,9.526315789473683,25.0,,,,,,,,,,,
1.9473684210526314,9.526315789473683,26.041666666666668,,,,,,,,,,,
1.9473684210526314,9.526315789473683,27.083333333333332,,,,,,,,,,,
1.9473684210526314,9.526315789473683,28.125,,,,,,,,,,,
1.9473684210526314,9.526315789473683,29.166666666666668,,,,,,,,,,,
1.9473684210526314,9.526315789473683,30.208333333333336,,,,,,,,,,,
1.9473684210526314,9.526315789473683,31.25,,,,,,,,,,,
1.9473684210526314,9.526315789473683,32.291666666666664,2.7650815645622235,1.4831055530189825,7.348867838602893,6.730902647337179,0.693434923903047,10.597775775755967,9.70661040469641,-999999.0,0.02611232199742379,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,33.333333333333336,2.766024681868634,1.4756898620607377,7.551643629410052,6.911727558208411,0.7186624506964727,10.50791456001573,9.617488087084684,-999999.0,0.02681146287526457,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,34.375,2.7673768151502576,1.4683866029485693,7.7526787348180495,7.0904944809271635,0.7441829064014841,10.417706007661922,9.52789216190605,-999999.0,0.02750403847452965,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,35.41666666666667,2.7692550656252504,1.4611970957245723,7.9519784061116665,7.267144985450999,0.7700580452967412,10.326466238070896,9.437139225849672,-999999.0,0.028190285156242136,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,36.458333333333336,2.7717760325724234,1.4541229117977827,8.149546062178532,7.44161410329797,0.7963543094178392,10.233568106306995,9.344602038680534,-999999.0,0.028870446932830834,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,37.5,2.7749581794401186,1.4471631626039665,8.345403355522608,7.613897234113882,0.8230970149605238,10.139027604082441,9.250303543476036,-999999.0,0.02954471756726475,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,38.54166666666667,2.778890698649014,1.440318990956659,8.539556818117827,7.783939835578044,0.8503456169195437,10.04245408949501,9.153854245496193,-999999.0,0.030213333192025706,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,39.583333333333336,2.783545421064832,1.4335883763563428,8.732036268615733,7.951765876280458,0.878105585400794,9.944175750379912,9.055591956690527,-999999.0,0.030876459844640183,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,40.625,2.788862491587959,1.4269683431349385,8.922878169778134,8.117423972585025,0.906364972560017,9.844685573600193,8.956021269949849,-999999.0,0.03153423592135196,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,41.66666666666667,2.7948644271487066,1.4204582482716621,9.11210172689447,8.2809055405795,0.9351507592369973,9.74399222466457,8.85515566210523,-999999.0,0.03218684817787161,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,42.708333333333336,2.8013608256125067,1.4140511973521515,9.29977145603104,8.44235957106444,0.9643802916384641,9.643261622685074,8.754180943205537,-999999.0,0.03283432799339544,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,43.75,2.8084392538557874,1.4077483560649442,9.485892623899145,8.601734067416977,0.9941095660127277,9.542099732473249,8.652702238765952,-999999.0,0.033476892583209454,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,44.79166666666667,2.8158436941407214,1.4015406365146212,9.670544815599417,8.759236499407631,1.0242135156148986,9.441922673509724,8.552158671865328,-999999.0,0.03411449804476498,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,45.833333333333336,2.8235374994740003,1.3954253438907132,9.853760535707817,8.914915021866458,1.054676883118898,9.342918853562248,8.452745257394103,-999999.0,0.03474724686868049,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,46.875,2.8315878763611546,1.3894029901218161,10.035548818018746,9.068736991670225,1.085540506502461,9.244748360752205,8.354121230251545,-999999.0,0.03537532091275029,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,47.91666666666667,2.840009507059944,1.3834725705579405,10.215929518756736,9.220708467745322,1.116817975692486,9.147354126729848,8.256232142062359,-999999.0,0.03599886121133043,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,48.958333333333336,2.848486451867986,1.3776226916503136,10.394996767472344,9.371102587421522,1.1483343212373955,9.052239034596775,8.160604811779574,-999999.0,0.036617715401871656,1.9473684210526314,9.526315789473683
1.9473684210526314,9.526315789473683,50.0,2.857125907259018,1.3718551058192898,10.572749657889906,9.519857785490117,1.180149007347308,8.958826039819254,8.06665745276393,-999999.0,0.03723207989742152,1.9473684210526314,9.526315789473683
1.9473684210526314,10.0,25.0,,,,,,,,,,,
1.9473684210526314,10.0,26.041666666666668,,,,,,,,,,,
1.9473684210526314,10.0,27.083333333333332,,,,,,,,,,,
1.9473684210526314,10.0,28.125,,,,,,,,,,,
1.9473684210526314,10.0,29.166666666666668,,,,,,,,,,,
1.9473684210526314,10.0,30.208333333333336,,,,,,,,,,,
1.9473684210526314,10.0,31.25,,,,,,,,,,,
1.9473684210526314,10.0,32.291666666666664,2.795662307847373,1.4830687160314515,7.362549674280569,6.731796302447824,0.7062364542955304,10.425049046249955,9.53192979702921,-999999.0,0.026111632581378216,1.9473684210526314,10.0
1.9473684210526314,10.0,33.333333333333336,2.796215620462807,1.4756421857699507,7.565778941853582,6.912888639424435,0.7316541149442671,10.340649751460628,9.448301455874427,-999999.0,0.02681054274488369,1.9473684210526314,10.0
1.9473684210526314,10.0,34.375,2.7970170973182564,1.4683234459541432,7.767298791988774,7.092038449283653,0.7572822855268355,10.256807719442591,9.36511864178861,-999999.0,0.02750278272982206,1.9473684210526314,10.0
1.9473684210526314,10.0,35.41666666666667,2.798169603796088,1.4611131920377343,7.967118875263747,7.269203889786412,0.7831708068160211,10.172900733690582,9.28176053872506,-999999.0,0.028188568028324198,1.9473684210526314,10.0
1.9473684210526314,10.0,36.458333333333336,2.799754959106213,1.4540118068451138,8.165251131865917,7.444350682003626,0.8093644408119172,10.088472782020066,9.197773347363515,-999999.0,0.028868108480186217,1.9473684210526314,10.0
1.9473684210526314,10.0,37.5,2.801867060052376,1.44702019804416,8.361703588441532,7.617431534142048,0.8359169421336373,10.00303160155923,9.112665565431566,-999999.0,0.02954162549173358,1.9473684210526314,10.0
1.9473684210526314,10.0,38.54166666666667,2.804579755168174,1.440138920075301,8.556486892769724,7.788407697258444,0.862876346223606,9.916237628041776,9.026099430520436,-999999.0,0.030209334074570916,1.9473684210526314,10.0
1.9473684210526314,10.0,39.583333333333336,2.807900302815978,1.4333668063277267,8.749624301246516,7.95728319265256,0.8902612497313729,9.828153594112543,8.938143938145783,-999999.0,0.03087141066505985,1.9473684210526314,10.0
1.9473684210526314,10.0,40.625,2.8119416394674284,1.4267057414156528,8.941116599252211,8.123986310954859,0.9181424158836303,9.738267663679586,8.848285593184631,-999999.0,0.03152809967085168,1.9473684210526314,10.0
1.9473684210526314,10.0,41.66666666666667,2.816588471210412,1.4201511999907146,9.131011355799867,8.288605550097353,0.946479709886528,9.647339779628842,8.757298718100424,-999999.0,0.03217949577126319,1.9473684210526314,10.0
1.9473684210526314,10.0,42.708333333333336,2.8218484065366454,1.4137021003852235,9.319330674590203,8.451144479225368,0.9752911519237782,9.555434452786397,8.665252896589232,-999999.0,0.03282576704842144,1.9473684210526314,10.0
1.9473684210526314,10.0,43.75,2.827715718056214,1.4073569880420311,9.506099066020017,8.611616482805497,1.0045877093235165,9.462687008605123,8.572289311208586,-999999.0,0.03346706917386176,1.9473684210526314,10.0
1.9473684210526314,10.0,44.79166666666667,2.8340931015622206,1.4011116802423584,9.69136065162417,8.770104822822805,1.0343309580671756,9.369690209924816,8.479012210183912,-999999.0,0.0341034838835141,1.9473684210526314,10.0
1.9473684210526314,10.0,45.833333333333336,2.8409001907125178,1.3949623808390448,9.875156107577594,8.926684311409735,1.0644876869461581,9.276909661499053,8.385897198133817,-999999.0,0.034735092915022414,1.9473684210526314,10.0
1.9473684210526314,10.0,46.875,2.848035875573486,1.3889045851208746,10.05753084383201,9.081449305360339,1.0950100485475978,9.184875387373973,8.293484902175843,-999999.0,0.035361949779594705,1.9473684210526314,10.0
1.9473684210526314,10.0,47.91666666666667,2.855639251212226,1.3829411423600113,10.238477179819188,9.234307511925639,1.1259809145410649,9.092940251116298,8.201122588023104,-999999.0,0.03598429868849672,1.9473684210526314,10.0
1.9473684210526314,10.0,48.958333333333336,2.863431757866224,1.377062018475443,10.41807934610888,9.385496567741747,1.1572503395843412,9.002442245859116,8.110169638068813,-999999.0,0.03660202954626309,1.9473684210526314,10.0
1.9473684210526314,10.0,50.0,2.8714609322685107,1.3712671931294098,10.59634947105715,9.534999568861334,1.1888468320861962,8.913132613107617,8.02037681517749,-999999.0,0.03721529469623584,1.9473684210526314,10.0
2.4210526315789473,1.0,25.0,,,,,,,,,,,
2.4210526315789473,1.0,26.041666666666668,,,,,,,,,,,
2.4210526315789473,1.0,27.083333333333332,,,,,,,,,,,
2.4210526315789473,1.0,28.125,,,,,,,,,,,
2.4210526315789473,1.0,29.166666666666668,,,,,,,,,,,
2.4210526315789473,1.0,30.208333333333336,,,,,,,,,,,
2.4210526315789473,1.0,31.25,,,,,,,,,,,
2.4210526315789473,1.0,32.291666666666664,2.576992136218336,1.4933605364290623,7.0192301237935295,6.475184255906149,0.608225757856617,11.540501258166447,10.64602110690716,-999999.0,0.026201092740090335,2.4210526315789473,1.0
2.4210526315789473,1.0,33.333333333333336,2.5879514636043144,1.4864517421290004,7.211082970328859,6.642727856889444,0.6355463841951383,11.346273300667173,10.451995357194667,-999999.0,0.026913451242648295,2.4210526315789473,1.0
2.4210526315789473,1.0,34.375,2.5988511160918693,1.4796483671229523,7.401320163273226,6.808303403794204,0.6631978996892278,11.160047652052967,10.265869971820704,-999999.0,0.027619721111837973,2.4210526315789473,1.0
2.4210526315789473,1.0,35.41666666666667,2.609751763857336,1.4729494606303657,7.589961760094071,6.971910992009301,0.6911991045181467,10.980861680058506,10.086689850198237,-999999.0,0.028320077932408143,2.4210526315789473,1.0
2.4210526315789473,1.0,36.458333333333336,2.620489109696785,1.4663473974527625,7.777083757035667,7.133714559974701,0.7194635448437751,10.809559167760737,9.915324565226891,-999999.0,0.029014554549709637,2.4210526315789473,1.0
2.4210526315789473,1.0,37.5,2.6311701868882444,1.4598427828185665,7.962692319812468,7.293678603740823,0.7480314448603596,10.644863093020001,9.750497327157667,-999999.0,0.029703342841396693,2.4210526315789473,1.0
2.4210526315789473,1.0,38.54166666666667,2.6417963045136457,1.4534331733386847,8.146819176681195,7.451842673055191,0.7768947645788146,10.486387021925559,9.59183021022819,-999999.0,0.03038656810336112,2.4210526315789473,1.0
2.4210526315789473,1.0,39.583333333333336,2.652424851219562,1.4471180242943906,8.329479532867278,7.60820027270142,0.8060743878225977,10.333388157099522,9.438583321389249,-999999.0,0.0310643925534753,2.4210526315789473,1.0
2.4210526315789473,1.0,40.625,2.662899115642349,1.4408900015260813,8.510745939849363,7.762913667379029,0.8354824086599484,10.186624938638703,9.291534551673164,-999999.0,0.0317368185793539,2.4210526315789473,1.0
2.4210526315789473,1.0,41.66666666666667,2.67332143314431,1.4347501163823064,8.690619875996376,7.915939786607381,0.8651622466630915,10.045075255555673,9.149659288924079,-999999.0,0.032404030253341425,2.4210526315789473,1.0
2.4210526315789473,1.0,42.708333333333336,2.68369294344737,1.428696268305291,8.86912903121058,8.067313144426121,0.8951069736032056,9.908457081401535,9.012680475442595,-999999.0,0.033066137494099174,2.4210526315789473,1.0
2.4210526315789473,1.0,43.75,2.694073255736819,1.4227284066449783,9.046283321813423,8.21701756996166,0.925341978155778,9.77615145034576,8.879979255170412,-999999.0,0.03372329621451168,2.4210526315789473,1.0
2.4210526315789473,1.0,44.79166666666667,2.7043023034454263,1.4168391018003432,9.222155271122102,8.365222435068343,0.9557726417457207,9.648900657250259,8.752314169392049,-999999.0,0.034375472974127616,2.4210526315789473,1.0
2.4210526315789473,1.0,45.833333333333336,2.714483216972479,1.4110298818182092,9.396740828777858,8.511873698804877,0.9864477493405145,9.525837364482822,8.62881354283129,-999999.0,0.03502285119888597,2.4210526315789473,1.0
2.4210526315789473,1.0,46.875,2.7246170197485653,1.4052989112255516,9.570064631592071,8.657002010940225,1.017361315526535,9.406751058387831,8.509269891454242,-999999.0,0.03566552752052236,2.4210526315789473,1.0
2.4210526315789473,1.0,47.91666666666667,2.734770271384915,1.39964675055187,9.742130298161534,8.800577766927297,1.0485458759111062,9.291086372063948,8.393126108364376,-999999.0,0.036303659431955265,2.4210526315789473,1.0
2.4210526315789473,1.0,48.958333333333336,2.744770051560849,1.394065512533945,9.91301350712125,8.942786252138603,1.0798944376923925,9.179613452129816,8.281167065966454,-999999.0,0.0369371697790776,2.4210526315789473,1.0
2.4210526315789473,1.0,50.0,2.754725103221664,1.3885573315168123,10.082704247556492,9.08355946207441,1.1114636453018596,9.07155559264213,8.172610503699769,-999999.0,0.037566248198203284,2.4210526315789473,1.0
2.4210526315789473,1.4736842105263157,25.0,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,26.041666666666668,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,27.083333333333332,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,28.125,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,29.166666666666668,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,30.208333333333336,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,31.25,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,32.291666666666664,,,,,,,,,,,
2.4210526315789473,1.4736842105263157,33.333333333333336,2.589781711568019,1.485616307913528,7.2321757842252135,6.6629686103005055,0.6367043949520245,11.358765294481996,10.464775589938496,-999999.0,0.026897396339910055,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,34.375,2.6007187186119487,1.478795032201876,7.422959812927435,6.829051099492084,0.664404990148061,11.172342054916307,10.27844643064804,-999999.0,0.027602825095188917,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,35.41666666666667,2.611660758314683,1.4720787378075717,7.612140511889294,6.993155573458472,0.69245744394865,10.99293621349788,10.099040214776082,-999999.0,0.028302331046028893,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,36.458333333333336,2.622435018977635,1.4654595623112683,7.799795618766864,7.155451692593931,0.7207713902189817,10.821455630192483,9.927491281833468,-999999.0,0.02899594299336345,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,37.5,2.6331528265272017,1.4589381989748598,7.985930903457711,7.315901649586349,0.749388954324096,10.656590089001968,9.76248930194715,-999999.0,0.0296838552046752,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,38.54166666666667,2.643815486772261,1.4525121958056224,8.17057819186292,7.474545106608216,0.7783020663423349,10.497952588332335,9.603655739647682,-999999.0,0.030366193437263198,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,39.583333333333336,2.6544848256246607,1.446181122530551,8.353752004855027,7.631372616922931,0.8075338179874709,10.344770483636436,9.450220469951061,-999999.0,0.031043123136586342,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,40.625,2.664995215019934,1.439937383653859,8.535526671153072,7.786552824751062,0.8369918590475092,10.197861041165252,9.303020979931757,-999999.0,0.031714641452055964,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,41.66666666666667,2.6754534821416547,1.4337821032911102,8.715903156769043,7.940039814018625,0.8667217794888024,10.056171845490875,9.161001836946692,-999999.0,0.032380935513674255,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,42.708333333333336,2.685860769078402,1.427713164249282,8.894909291945025,8.09186836342459,0.896716632998652,9.91942043296346,9.023885657574006,-999999.0,0.03304211540359414,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,43.75,2.696281323402175,1.4217306492572206,9.072554126300677,8.242018863668248,0.9270042922545156,9.786960213782637,8.891025567555133,-999999.0,0.03369834090359331,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,44.79166666666667,2.7065457544641682,1.4158268444576607,9.248912148642148,8.390667774180256,0.9574851500611807,9.659588086615408,8.763235412731063,-999999.0,0.03434957208655487,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,45.833333333333336,2.7167618929192625,1.4100034017090761,9.423978731866217,8.537757883894951,0.9882104443491269,9.536408753575975,8.639615107001063,-999999.0,0.03499599588272678,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,46.875,2.726930749562933,1.4042584753140692,9.597778425394377,8.683319942107378,1.0191741648876942,9.417211263839272,8.51995688397794,-999999.0,0.03563770913912816,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,47.91666666666667,2.7371237637846306,1.3985927659196542,9.770314221165393,8.827320743452455,1.0504116379654298,9.301414672146793,8.403677591149245,-999999.0,0.03627487363632056,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,48.958333333333336,2.747158238140062,1.3929980889482236,9.941663597761265,8.969953103254594,1.081810299482682,9.189840032504158,8.291613703016134,-999999.0,0.036907404662723325,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.4736842105263157,50.0,2.7571478329246335,1.3874767113657407,10.111815898095324,9.111145551359613,1.1134295376777013,9.081684611300782,8.182956570707546,-999999.0,0.03753549581192397,2.4210526315789473,1.4736842105263157
2.4210526315789473,1.9473684210526314,25.0,,,,,,,,,,,
2.4210526315789473,1.9473684210526314,26.041666666666668,,,,,,,,,,,
2.4210526315789473,1.9473684210526314,27.083333333333332,,,,,,,,,,,
2.4210526315789473,1.9473684210526314,28.125,,,,,,,,,,,
2.4210526315789473,1.9473684210526314,29.166666666666668,,,,,,,,,,,
2.4210526315789473,1.9473684210526314,30.208333333333336,,,,,,,,,,,
2.4210526315789473,1.9473684210526314,31.25,,,,,,,,,,,
2.4210526315789473,1.9473684210526314,32.291666666666664,2.5807448842747203,1.4917369231314395,7.060132601130957,6.51438823961758,0.6105136724565559,11.564249777933279,10.67033963941429,-999999.0,0.026170839772067554,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,33.333333333333336,2.591777668765434,1.4847917492188443,7.25308776059642,6.6829541597604925,0.6379327924860394,11.369673805811054,10.475953326865138,-999999.0,0.02688155219264594,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,34.375,2.602750527138947,1.4779528116383147,7.444413247928189,6.849537281347347,0.6656832826348809,11.18311581817409,10.289483692959486,-999999.0,0.02758615102535368,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,35.41666666666667,2.6137328721838617,1.4712193661485329,7.634127829210896,7.014132351727662,0.6937879357993113,11.003546523788478,10.109908215176297,-999999.0,0.028284817529466936,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,36.458333333333336,2.6245427776090464,1.4645833091949898,7.822310781082565,7.176914840066803,0.7221522074300358,10.831941937725661,9.938230149025921,-999999.0,0.02897757637638289,2.4210526315789473,1.9473684210526314
