DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
2.4210526315789473,1.9473684210526314,37.5,2.635296136901761,1.4580454314793923,8.008967496420812,7.337844451690458,0.7508202471736832,10.666957273154276,9.773104120876264,-999999.0,0.029664624414941186,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,38.54166666666667,2.6459942487936554,1.4516032629722035,8.194129959710258,7.496961126755396,0.7797839610850078,10.508205308953487,9.614151484116148,-999999.0,0.030346087660841126,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,39.583333333333336,2.656703627497442,1.4452565000796336,8.377811918062575,7.654252196310245,0.8090687720365546,10.354882313618768,9.460570548339515,-999999.0,0.031022135053448117,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,40.625,2.6672492068070692,1.4389972733604577,8.560089617669831,7.809893027736769,0.8385776388381754,10.207867728895781,9.313261725601395,-999999.0,0.03169275822216863,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,41.66666666666667,2.677742549165253,1.4328268230641492,8.740963380322993,7.963834714120517,0.868358440434847,10.066077524329458,9.171137566340088,-999999.0,0.032358147423103466,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,42.708333333333336,2.6881847968420445,1.4267430175282305,8.920461214301948,8.116112278247039,0.8984042131148715,9.929229053115941,9.033920544637184,-999999.0,0.03301841294937526,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,43.75,2.6986450792922168,1.4207460767839957,9.098591337800062,8.266702572742098,0.9287454433429998,9.796647082380154,8.900934730819538,-999999.0,0.03367371854723503,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,44.79166666666667,2.708944183177167,1.4148279988337544,9.275430110338272,8.415789268228837,0.959277278437359,9.669185665950243,8.773051814526418,-999999.0,0.03432401771010299,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,45.833333333333336,2.719194881896727,1.40899055129847,9.45097237573715,8.563312089104043,0.9900535399366024,9.54592049268602,8.64934242814019,-999999.0,0.03496950065969411,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,46.875,2.7293981815580315,1.403231890117945,9.625242772239485,8.709301743800058,1.0210681945733229,9.42664047650766,8.52959850290846,-999999.0,0.03561026475991917,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,47.91666666666667,2.7396305982091,1.397552860508177,9.798243306590877,8.853721190399623,1.0523594682369564,9.310738015220325,8.413209989199299,-999999.0,0.036246476204544735,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,48.958333333333336,2.749699227081455,1.3919449642049535,9.970053542875824,8.996771229176373,1.0838089979607535,9.199087257657975,8.301067112474888,-999999.0,0.03687804228247239,2.4210526315789473,1.9473684210526314
2.4210526315789473,1.9473684210526314,50.0,2.7597228640715183,1.3864106043227171,10.140662148933457,9.138376814666033,1.1154790346782073,9.09085857616215,8.192333993352253,-999999.0,0.03750516062859999,2.4210526315789473,1.9473684210526314
2.4210526315789473,2.4210526315789473,25.0,,,,,,,,,,,
2.4210526315789473,2.4210526315789473,26.041666666666668,,,,,,,,,,,
2.4210526315789473,2.4210526315789473,27.083333333333332,,,,,,,,,,,
2.4210526315789473,2.4210526315789473,28.125,,,,,,,,,,,
2.4210526315789473,2.4210526315789473,29.166666666666668,,,,,,,,,,,
2.4210526315789473,2.4210526315789473,30.208333333333336,,,,,,,,,,,
2.4210526315789473,2.4210526315789473,31.25,,,,,,,,,,,
2.4210526315789473,2.4210526315789473,32.291666666666664,2.583000166551182,1.4909443876457484,7.0802971669147485,6.533536400543385,0.6118178043516468,11.572558229844018,10.67889223568294,-999999.0,0.026156074757026082,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,33.333333333333336,2.59406252423547,1.4839813048126609,7.273796284370838,6.702605638743915,0.6392866413483761,11.377988861192266,10.484507582712594,-999999.0,0.02686598095487551,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,34.375,2.605065461556329,1.477124870596602,7.46565866687821,6.869684581290485,0.6670871680022853,11.191428984064396,10.298031368018988,-999999.0,0.02756976148020451,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,35.41666666666667,2.615993493257851,1.4703718064195292,7.655924089470373,7.034829737631386,0.6952023492178263,11.012511822038679,10.11911099774949,-999999.0,0.028267546691208414,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,36.458333333333336,2.626836902265062,1.4637190778157294,7.844629932226035,7.1980928800779465,0.7236176039585424,10.840850041944906,9.947371153908994,-999999.0,0.028959463828211615,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,37.5,2.6376238250526143,1.4571648917019282,8.031803113834254,7.359496470359142,0.7523367816507215,10.675808108453063,9.782183524526717,-999999.0,0.029645659240675644,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,38.54166666666667,2.6483555394559897,1.45070677084681,8.217475799038404,7.519080569455669,0.7813517593630183,10.516999162755505,9.623169691952128,-999999.0,0.030326259435406355,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,39.583333333333336,2.659103530549951,1.4443445300047262,8.401660910821478,7.67682933827372,0.8106904399457827,10.36358700786377,9.469495333862739,-999999.0,0.031001436667807542,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,40.625,2.6696826925757575,1.4380700273606488,8.584436643575662,7.832924964930923,0.8402508013548202,10.21651705625763,9.322127336625108,-999999.0,0.03167117708246428,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,41.66666666666667,2.68020960827278,1.4318846125797409,8.765802683709248,7.987315608013344,0.8700831559457654,10.074672315867293,9.179945104593216,-999999.0,0.03233567390095435,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,42.708333333333336,2.6906854160146536,1.4257861489784605,8.945787277468085,8.140036404559112,0.9001805208649734,9.9377703361901,9.04267112638412,-999999.0,0.03299503784672588,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,43.75,2.701184379047828,1.4197749933433368,9.124397664150596,8.291060574941012,0.9305761331288237,9.805106040568813,8.909599418872313,-999999.0,0.03364943662088422,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,44.79166666666667,2.711516930013735,1.4138428452299858,9.301712265579539,8.440579335985294,0.9611596257800072,9.677593623463892,8.781662389465781,-999999.0,0.03429881687917871,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,45.833333333333336,2.721801029024854,1.407991601105995,9.47772518918408,8.588529014413323,0.9919875260518424,9.55427859754031,8.657900214326363,-999999.0,0.034943372462561566,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,46.875,2.732037680936082,1.4022194062224382,9.652461260163152,8.734940515706805,1.023053787768857,9.434949926937737,8.538104858354062,-999999.0,0.03558320093106597,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,47.91666666666667,2.7423087227636396,1.3965272643586502,9.82592152053988,8.879772684203104,1.0543996692275253,9.318972499051098,8.42163834393898,-999999.0,0.03621847326028181,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,48.958333333333336,2.752410546321514,1.3909063500678387,9.998187639141179,9.023234634293159,1.0859007439695287,9.207275798147657,8.309446958576132,-999999.0,0.03684908837683992,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.4210526315789473,50.0,2.7624673113586846,1.3853592134687522,10.169247469015271,9.165247470382509,1.1176222463571028,9.09900237057915,8.200666638711509,-999999.0,0.03747524825338661,2.4210526315789473,2.4210526315789473
2.4210526315789473,2.894736842105263,25.0,,,,,,,,,,,
2.4210526315789473,2.894736842105263,26.041666666666668,,,,,,,,,,,
2.4210526315789473,2.894736842105263,27.083333333333332,,,,,,,,,,,
2.4210526315789473,2.894736842105263,28.125,,,,,,,,,,,
2.4210526315789473,2.894736842105263,29.166666666666668,,,,,,,,,,,
2.4210526315789473,2.894736842105263,30.208333333333336,,,,,,,,,,,
2.4210526315789473,2.894736842105263,31.25,,,,,,,,,,,
2.4210526315789473,2.894736842105263,32.291666666666664,2.5854277811400577,1.4901620676494765,7.1002974194720965,6.552445164190319,0.6131933031711482,11.57921553081661,10.685774176436933,-999999.0,0.026141501592710777,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,33.333333333333336,2.5965164950717132,1.4831812532111595,7.29433594264805,6.72201292676853,0.6407120175660794,11.384734081245405,10.49147314624118,-999999.0,0.026850611047763394,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,34.375,2.607546494015796,1.4763074994500787,7.486730667263152,6.889582890918747,0.668562736094074,11.198247020171474,10.305065656470132,-999999.0,0.027553582943459776,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,35.41666666666667,2.618597125444181,1.4695403001314178,7.677498897442573,7.0551436789548445,0.6967728349590441,11.018654161357842,10.125457430282198,-999999.0,0.028250604864567718,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,36.458333333333336,2.629466138140483,1.462871009079581,7.8667236157757445,7.218883875805927,0.7252385370454663,10.847084392155747,9.953806240378212,-999999.0,0.02894169203172889,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,37.5,2.640279377752392,1.456300630475152,8.054409178775375,7.3807576701412705,0.7540084288414995,10.682120876487572,9.788693849857193,-999999.0,0.029627046821240916,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,38.54166666666667,2.651038038751797,1.449826673480255,8.240587945284492,7.540805349856655,0.7830743535625084,10.52337866486735,9.629743734487807,-999999.0,0.03030679610099603,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,39.583333333333336,2.661818877917687,1.4434490975016374,8.425271965502516,7.699007414410599,0.8124668521148436,10.369988564544649,9.476088032847315,-999999.0,0.03098111603924086,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,40.625,2.6724260848648393,1.4371594463340212,8.60854149865663,7.855553684009831,0.8420786375842837,10.222966258059243,9.328764955426823,-999999.0,0.03164998636518696,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,41.66666666666667,2.682981476030818,1.4309592067114942,8.790395571851409,8.010388896472767,0.8719625580275333,10.081161732146121,9.186620254191956,-999999.0,0.03231360389813349,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,42.708333333333336,2.693486136011747,1.424846226172685,8.970862528256264,8.163548426831667,0.9021116042573256,9.94429346205078,9.049377469822494,-999999.0,0.03297207955022556,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,43.75,2.704019750329703,1.4188210170829687,9.149948734454473,8.31500153430994,0.9325619204401491,9.811625945584282,8.916299660172099,-999999.0,0.033625585449729836,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,44.79166666666667,2.7143818315458317,1.4128749504895122,9.327734721471488,8.464947588074503,0.9631973613732966,9.684136497396853,8.788383282119302,-999999.0,0.0342740606822756,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,45.833333333333336,2.7246957268601797,1.4070100680098794,9.50421390181125,8.613319223899305,0.9940772617472932,9.560840256124216,8.664637604485232,-999999.0,0.03491770311684478,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,46.875,2.7349624047606156,1.4012245021202108,9.679411171101506,8.760147541137112,1.0251955535459276,9.44152668007829,8.544855184786623,-999999.0,0.0355566104650498,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,47.91666666666667,2.7452692656999034,1.3955194211063822,9.853326571254303,8.905387107579216,1.0565966667665323,9.325532515077974,8.428369488266584,-999999.0,0.0361909586531177,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,48.958333333333336,2.755401530196257,1.389885659931684,10.026043971831282,9.049255678198683,1.0881498758701136,9.213844704815308,8.31618500251416,-999999.0,0.03682063791917934,2.4210526315789473,2.894736842105263
2.4210526315789473,2.894736842105263,50.0,2.7653998868108913,1.3843227901870965,10.197575871038925,9.191750456905181,1.1198701723251323,9.106034005590303,8.207871487299993,-999999.0,0.03744576566479853,2.4210526315789473,2.894736842105263
2.4210526315789473,3.3684210526315788,25.0,,,,,,,,,,,
2.4210526315789473,3.3684210526315788,26.041666666666668,,,,,,,,,,,
2.4210526315789473,3.3684210526315788,27.083333333333332,,,,,,,,,,,
2.4210526315789473,3.3684210526315788,28.125,,,,,,,,,,,
2.4210526315789473,3.3684210526315788,29.166666666666668,,,,,,,,,,,
2.4210526315789473,3.3684210526315788,30.208333333333336,,,,,,,,,,,
2.4210526315789473,3.3684210526315788,31.25,,,,,,,,,,,
2.4210526315789473,3.3684210526315788,32.291666666666664,2.588140215790003,1.4893928238692689,7.120113847300301,6.571045058603842,0.6146890992291197,11.583276580355207,10.69003023942441,-999999.0,0.026127173500523914,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,33.333333333333336,2.599248510257111,1.4823944104770828,7.314687671498224,6.7411073884799535,0.6422574441602054,11.38902746555576,10.495958357157546,-999999.0,0.026835496497937816,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,34.375,2.6102993445962466,1.4755034735347838,7.507610569774402,6.909164305560887,0.6701581725466694,11.202744183876346,10.309751620733591,-999999.0,0.027537670270533242,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,35.41666666666667,2.6213775814294973,1.4687196384250811,7.6988991228861385,7.075201074662608,0.6984212230141924,11.02328919739842,10.130277891797162,-999999.0,0.0282338858280386,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,36.458333333333336,2.6322694866406318,1.4620339578917014,7.8886382800222945,7.23941355396928,0.7269376372425949,10.851877624530927,9.958782133539923,-999999.0,0.028924153071341344,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,37.5,2.643106473154375,1.4554475585144642,8.07683183763835,7.401752812682049,0.7557584954140243,10.687053981726862,9.793806960287194,-999999.0,0.02960867745319624,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,38.54166666666667,2.6538896292001035,1.448957936376154,8.263512288552024,7.562259336243308,0.7848756012579448,10.528435684977127,9.634978236198243,-999999.0,0.030287586211830756,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,39.583333333333336,2.6647013285975283,1.442565198909721,8.448690779370919,7.720909831896969,0.8143223080476115,10.375118912838312,9.481393000774265,-999999.0,0.03096105950264999,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,40.625,2.6753342619869804,1.4362605668960318,8.632449752464892,7.8779020763480085,0.8439856813185834,10.228194557730133,9.334165556031866,-999999.0,0.03162907044456681,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,41.66666666666667,2.6859158979615296,1.4300456647147086,8.814787491705465,8.033177269906725,0.8739213122333572,10.086477315879572,9.192105922417053,-999999.0,0.03229181945715536,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,42.708333333333336,2.696447263435026,1.42391832869273,8.995732500144909,8.186770975376605,0.904122165358744,9.949686939237372,9.054938910969183,-999999.0,0.03294941774325905,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,43.75,2.7070137741753677,1.4178792308165575,9.175290156836274,8.33864832410949,0.9346274559063039,9.817056088876651,8.921895319267655,-999999.0,0.03360204195681093,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,44.79166666666667,2.7174033164740368,1.4119194010894132,9.35354325946366,8.489017230116684,0.9653148982461583,9.689629028266046,8.794039380869432,-999999.0,0.03424962329977418,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,45.833333333333336,2.727744987360934,1.4060410342258531,9.530484319062877,8.637806369334555,0.9962468221028095,9.566388677603593,8.670347726783676,-999999.0,0.03489236385993195,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,46.875,2.7380397353531616,1.400242248460188,9.70613850016197,8.785047123192692,1.0274171504511487,9.447125245962567,8.550613661972736,-999999.0,0.03553036145877088,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,47.91666666666667,2.7482884697991636,1.3945212280189703,9.880530123991525,8.930769846052868,1.0588200068950915,9.331642828477923,8.434644026270023,-999999.0,0.03616371102629692,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,48.958333333333336,2.758541596031671,1.3888779238233568,10.053669125012641,9.07496043577422,1.0904789141720466,9.219498877377152,8.321995334191714,-999999.0,0.036792552205755065,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.3684210526315788,50.0,2.7686576873534867,1.383305722740333,10.225617958234748,9.217772846114789,1.1223045516380081,9.111268365890895,8.213254443868566,-999999.0,0.03741683749656086,2.4210526315789473,3.3684210526315788
2.4210526315789473,3.8421052631578947,25.0,,,,,,,,,,,
2.4210526315789473,3.8421052631578947,26.041666666666668,,,,,,,,,,,
2.4210526315789473,3.8421052631578947,27.083333333333332,,,,,,,,,,,
2.4210526315789473,3.8421052631578947,28.125,,,,,,,,,,,
2.4210526315789473,3.8421052631578947,29.166666666666668,,,,,,,,,,,
2.4210526315789473,3.8421052631578947,30.208333333333336,,,,,,,,,,,
2.4210526315789473,3.8421052631578947,31.25,,,,,,,,,,,
2.4210526315789473,3.8421052631578947,32.291666666666664,2.5913123510740146,1.4886411585761712,7.139714658785897,6.589226795052028,0.6163810655030614,11.583280308844005,10.690183660450716,-999999.0,0.02611317425220536,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,33.333333333333336,2.602414153960755,1.4816248298376902,7.334823282522879,6.759790242752451,0.643992016794286,11.389618335697293,10.496698819966534,-999999.0,0.026820715071693334,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,34.375,2.613462106526929,1.4747164177739707,7.528273700461324,6.928340098733809,0.6719361975287198,11.203851984978902,10.311008878841772,-999999.0,0.027522095106361184,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,35.41666666666667,2.6244626880457385,1.4679132641406638,7.720100903588652,7.094917362643597,0.7002069984827282,11.02545521583941,10.132599899768932,-999999.0,0.028217459637053854,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,36.458333333333336,2.635370543434182,1.46121129981494,7.910350758447962,7.2595987323363556,0.7287736597080031,10.854331318200211,9.961390118359999,-999999.0,0.02890691758693651,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,37.5,2.6462248526084795,1.4546089894816776,8.099048467424396,7.4223999310849615,0.7576450888419718,10.689765678813343,9.79667134440188,-999999.0,0.029590622396025966,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,38.54166666666667,2.6570265543999154,1.4481038146231238,8.286226756412361,7.583361703683804,0.7868130485725677,10.53137943180428,9.638073132418814,-999999.0,0.030268701646387994,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,39.583333333333336,2.6678640096501307,1.441696042197666,8.471895798685122,7.742456683827362,0.8163138983411725,10.378232951687849,9.484656208305125,-999999.0,0.030941339745222833,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,40.625,2.6785175275179975,1.4353765485834722,8.656140307340795,7.899891126441737,0.8460286511038041,10.2314978293551,9.3376165406867,-999999.0,0.031608502729235405,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,41.66666666666667,2.6891206140470265,1.4291471052523161,8.838957799836983,8.055602464062634,0.8760158335865209,10.089952100122618,9.195727012241282,-999999.0,0.03227039483023547,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,42.708333333333336,2.6996742062470473,1.4230055370736983,9.020376940269669,8.209626452832147,0.9062683794674667,9.953317521207286,9.058714436948813,-999999.0,0.03292712753944324,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,43.75,2.7102697856033555,1.4169526857557806,9.200402029578136,8.36192383172155,0.9368287569252595,9.820793780684667,8.925776210335382,-999999.0,0.033578882291270304,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,44.79166666666667,2.7206828527644196,1.410979222239043,9.379118238057375,8.512711528222777,0.9675681642697571,9.693496111600552,8.798048388298813,-999999.0,0.03422558196557711,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,45.833333333333336,2.7310486109313317,1.4050874985988209,9.556517234679923,8.661914141407207,0.9985521149521712,9.570374036148992,8.674473782294374,-999999.0,0.034867432969239186,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,46.875,2.7413679505534034,1.3992756231161136,9.732624290864548,8.809563213164468,1.029774507753008,9.451218900438077,8.554846859034354,-999999.0,0.03550453334516602,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,47.91666666666667,2.7516417381376392,1.3935417738641636,9.907463923297305,8.955689223588399,1.0612294476393402,9.33583585089543,8.438975419980993,-999999.0,0.036136978324416785,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,48.958333333333336,2.76192651724188,1.3878860901197843,10.081044691586962,9.10027312331248,1.092944037692032,9.223751943306343,8.326385258049909,-999999.0,0.03676491324990565,2.4210526315789473,3.8421052631578947
2.4210526315789473,3.8421052631578947,50.0,2.77206841972083,1.3823015636684255,10.253431848235007,9.243478945989494,1.1248218074613252,9.11560549432853,8.217727363280439,-999999.0,0.0373882801831347,2.4210526315789473,3.8421052631578947
2.4210526315789473,4.315789473684211,25.0,,,,,,,,,,,
2.4210526315789473,4.315789473684211,26.041666666666668,,,,,,,,,,,
2.4210526315789473,4.315789473684211,27.083333333333332,,,,,,,,,,,
2.4210526315789473,4.315789473684211,28.125,,,,,,,,,,,
2.4210526315789473,4.315789473684211,29.166666666666668,,,,,,,,,,,
2.4210526315789473,4.315789473684211,30.208333333333336,,,,,,,,,,,
2.4210526315789473,4.315789473684211,31.25,,,,,,,,,,,
2.4210526315789473,4.315789473684211,32.291666666666664,2.594854205960966,1.4879042537269709,7.159126733343584,6.607058126517863,0.6182293196322691,11.580050486123701,10.68706694539791,-999999.0,0.026099451272222962,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,33.333333333333336,2.60594758589371,1.480870309818145,7.35476479553175,6.778114429743846,0.6458857035094671,11.387099537223227,10.494293948471793,-999999.0,0.026806224388810244,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,34.375,2.616990820162181,1.4739447271381751,7.548737407484166,6.947148916215198,0.6738761023538622,11.20196632751374,10.309237695102517,-999999.0,0.02750682558758962,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,35.41666666666667,2.6279841251405425,1.4671246556630648,7.74108112305385,7.114207089242608,0.7021911009180047,11.024180045764751,10.131440116432547,-999999.0,0.028201397042474877,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,36.458333333333336,2.6389771332140413,1.4604087949516689,7.9318199027073515,7.279297555588034,0.7308451494162953,10.852941842799757,9.960109280880905,-999999.0,0.028890106139551074,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,37.5,2.649823823824743,1.4537902239143816,8.121021638283631,7.442567983929829,0.7597598152150237,10.68893283857775,9.79594844960768,-999999.0,0.0295729956512742,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,38.54166666666667,2.66062115179943,1.4472691774499225,8.308697417688409,7.603991612641834,0.7889717390156386,10.531045672250269,9.637850428114145,-999999.0,0.03025024993505435,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,39.583333333333336,2.6713697070814773,1.4408432132157298,8.494879105694396,7.763608148799079,0.8184729174981791,10.378937316167574,9.485479583771752,-999999.0,0.030921992625672363,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,40.625,2.6821183080470123,1.4345114691247411,8.679585687588325,7.921418839668311,0.8482804888581411,10.231976099405278,9.33820704792023,-999999.0,0.03158837795476211,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,41.66666666666667,2.692725008110734,1.4282672490456843,8.862881952103452,8.077571044395201,0.8783135641589147,10.090794806966997,9.196682567609434,-999999.0,0.032249418589162325,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,42.708333333333336,2.7031986922374185,1.4221085078858646,9.044795605077814,8.232097876604861,0.9085667308713441,9.955015187936246,9.060531931110905,-999999.0,0.03290522483626135,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,43.75,2.713721316770453,1.4160388778969177,9.225309204204047,8.384890465292314,0.9391292404728019,9.82325840430609,8.928366942414618,-999999.0,0.03355604373577612,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,44.79166666666667,2.7242500458121537,1.4100550114741686,9.404460179876862,8.536014858429123,0.9699730510933384,9.695589139591354,8.800259810112726,-999999.0,0.03420195181115403,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,45.833333333333336,2.734635221287057,1.404150032138992,9.582313458487592,8.685627513840599,1.001008746443786,9.5726570747059,8.676874747296086,-999999.0,0.0348429252198332,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,46.875,2.744974764089327,1.3983251740665725,9.758869734924925,8.833681351030602,1.032282965409928,9.453677007107832,8.557422380328319,-999999.0,0.035479140605311314,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,47.91666666666667,2.755269468788326,1.3925786001802776,9.934153646736236,8.980207105017383,1.0637897908169502,9.33845552240841,8.441712058658624,-999999.0,0.03611069326456568,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,48.958333333333336,2.765582359872583,1.386910654768238,10.108172429435138,9.125180442321653,1.0955601003674893,9.226488283065896,8.32923765593576,-999999.0,0.03673773469785581,2.4210526315789473,4.315789473684211
2.4210526315789473,4.315789473684211,50.0,2.775746398910207,1.3813139130192935,10.280994192932612,9.268776000474476,1.1274898850268913,9.11848020054513,8.220717652161829,-999999.0,0.037360195942892395,2.4210526315789473,4.315789473684211
2.4210526315789473,4.789473684210526,25.0,,,,,,,,,,,
2.4210526315789473,4.789473684210526,26.041666666666668,,,,,,,,,,,
2.4210526315789473,4.789473684210526,27.083333333333332,,,,,,,,,,,
2.4210526315789473,4.789473684210526,28.125,,,,,,,,,,,
2.4210526315789473,4.789473684210526,29.166666666666668,,,,,,,,,,,
2.4210526315789473,4.789473684210526,30.208333333333336,,,,,,,,,,,
2.4210526315789473,4.789473684210526,31.25,,,,,,,,,,,
2.4210526315789473,4.789473684210526,32.291666666666664,2.5991103822131945,1.4871911212971447,7.178283866869524,6.624320455626308,0.6203830155622476,11.570729189553827,10.677791444085145,-999999.0,0.026086172279658565,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,33.333333333333336,2.6101416455118884,1.480138614574364,7.374455842139345,6.795890935484007,0.6480682194144723,11.379135129943794,10.486382038026914,-999999.0,0.0267921734512629,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,34.375,2.621131523400774,1.4731949842840788,7.568954568754771,6.96542978976532,0.6760893070370749,11.195199347147357,10.302529144102193,-999999.0,0.027491991851986128,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,35.41666666666667,2.6320791632467957,1.4663573536789405,7.761816905394382,7.13298302189184,0.7044366633805221,11.018473780376773,10.125797524026302,-999999.0,0.028185770036649127,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,36.458333333333336,2.6430404903481772,1.459624597799701,7.95306558450321,7.298554749056828,0.7331279524645617,10.848127612331966,9.955362804707176,-999999.0,0.028873679939145174,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,37.5,2.6538545594690652,1.4529893950987642,8.142771421922527,7.462302378608994,0.7620780413820694,10.684957418737817,9.792044873876314,-999999.0,0.029555756898924083,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,38.54166666666667,2.664552791749518,1.4464499879303259,8.330961354089354,7.624248310228265,0.7912910232122676,10.528315259118683,9.635201318571035,-999999.0,0.030232141703273548,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,39.583333333333336,2.67529967774566,1.440008820301787,8.517629057563614,7.784311378087892,0.8208397612542443,10.376725713857557,9.483350765310702,-999999.0,0.030903065840031583,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,40.625,2.686056299973971,1.433662433801207,8.702814052402422,7.942556666831744,0.8506990360146873,10.230191506003033,9.336506015148013,-999999.0,0.031568628640338624,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,41.66666666666667,2.69666613170096,1.4274037126051535,8.886584149784134,8.099141932884239,0.8807807077180992,10.089440052345418,9.195412503831127,-999999.0,0.032228833765014654,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,42.708333333333336,2.7072306008926117,1.4212335215099896,9.068944336617047,8.254027264451855,0.9111285831539968,9.953528518690138,9.059124493580704,-999999.0,0.03288386281860505,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,43.75,2.7177502293693814,1.4151497364685315,9.249922731737941,8.407247741532178,0.9417357509630172,9.82220619985913,8.927395750809016,-999999.0,0.03353382426711583,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,44.79166666666667,2.7282853175473285,1.4091522430103318,9.429531430578164,8.558788491494214,0.972628510550734,9.694895150913124,8.799647962867086,-999999.0,0.03417887262774328,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,45.833333333333336,2.7386722682172344,1.403233747207768,9.60783832882237,8.708816482104,1.0037100176862759,9.572324834388011,8.676626046016077,-999999.0,0.03481897408335789,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,46.875,2.7490155767560913,1.3973956643420513,9.784842979548841,8.85727992984202,1.0350304528766692,9.45367641343667,8.557506598211583,-999999.0,0.03545431030717864,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,47.91666666666667,2.7593158649215286,1.3916361475496808,9.960570177357388,9.004209749266613,1.0665838541493384,9.338759572074633,8.442102057177665,-999999.0,0.03608497684107101,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,48.958333333333336,2.769642813851124,1.3859557455932598,10.135025789106386,9.149576268216734,1.0984049983198871,9.22703902896368,8.32987493885394,-999999.0,0.03671113136810373,2.4210526315789473,4.789473684210526
2.4210526315789473,4.789473684210526,50.0,2.7798157552562697,1.3803466109808264,10.308280818413744,9.293564913935882,1.130382136070456,9.119288503840293,8.221613397256146,-999999.0,0.03733269377228566,2.4210526315789473,4.789473684210526
2.4210526315789473,5.263157894736842,25.0,,,,,,,,,,,
2.4210526315789473,5.263157894736842,26.041666666666668,,,,,,,,,,,
2.4210526315789473,5.263157894736842,27.083333333333332,,,,,,,,,,,
2.4210526315789473,5.263157894736842,28.125,,,,,,,,,,,
2.4210526315789473,5.263157894736842,29.166666666666668,,,,,,,,,,,
2.4210526315789473,5.263157894736842,30.208333333333336,,,,,,,,,,,
2.4210526315789473,5.263157894736842,31.25,,,,,,,,,,,
2.4210526315789473,5.263157894736842,32.291666666666664,2.604273491354418,1.486506463086901,7.197155402356806,6.640899308698793,0.6229242516704926,11.553821163738982,10.660845666049973,-999999.0,0.026073424685928766,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,33.333333333333336,2.6150643441787413,1.479431144991405,7.393891098242466,6.813085084911925,0.6505684277632823,11.365278090213176,10.472511105920056,-999999.0,0.02677858902805171,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,34.375,2.6259556307211915,1.4724687343029452,7.588918683128837,6.983144432357942,0.6786070143563848,11.183083172705544,10.290410037952533,-999999.0,0.02747762433447214,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,35.41666666666667,2.6368166390335586,1.4656128750773307,7.782301925002498,7.151207438968407,0.7069744870719422,11.007896419620819,10.115227026913482,-999999.0,0.028170609375125555,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,36.458333333333336,2.6477096710288617,1.4588626283292017,7.974062295764469,7.3172734792830925,0.735691898271719,10.838861097284159,9.946111268144678,-999999.0,0.028857720962900246,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,37.5,2.658385970825387,1.4522081444962587,8.164289934066657,7.481562106039708,0.7646322703116574,10.677406972032404,9.784523092375226,-999999.0,0.029538941344668793,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,38.54166666666667,2.6691304388840766,1.4456551089147331,8.35295421631835,7.643911999990327,0.7939230186058933,10.521113534390155,9.628026673685344,-999999.0,0.030214572722447267,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,39.583333333333336,2.6798353622910596,1.4391979458880975,8.54011140017141,7.804439595029544,0.8235050140550375,10.37044250419178,9.477100274835665,-999999.0,0.030884674517702954,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,40.625,2.690563313883602,1.4328361929173816,8.72577778492019,7.9631359525324115,0.8534026703227638,10.224690041829879,9.331041757252398,-999999.0,0.031549411652794034,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,41.66666666666667,2.7011422993537577,1.4265622901065784,8.910024300970623,8.120169756206508,0.8835202915583136,10.084685531393422,9.190699787873026,-999999.0,0.032208778322565315,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,42.708333333333336,2.7116805285167787,1.4203772885132784,9.092854823832042,8.275496366023734,0.9139051610700252,9.949451224442019,9.055093152482645,-999999.0,0.032862961006169505,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,43.75,2.7221780714818427,1.4142790475446507,9.274297642539588,8.429151158614696,0.944550265533488,9.818744413037042,8.923983684292182,-999999.0,0.03351206841199253,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,44.79166666666667,2.7326283035199173,1.4082652835787943,9.454381858010548,8.581173899319806,0.9754451204912565,9.692377007585115,8.797187785406246,-999999.0,0.03415620023246931,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,45.833333333333336,2.7430176019611863,1.4023335442646778,9.63313755277364,8.731609425651618,1.006575291785397,9.570210625463512,8.674571586357999,-999999.0,0.034795446085921215,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,46.875,2.7533651173206737,1.396482503149202,9.810585817119922,8.880474826227106,1.037944694865445,9.451935026645835,8.555826596693898,-999999.0,0.035429919634294454,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,47.91666666666667,2.7636713088675995,1.3907103020410676,9.986751600334088,9.027801220249183,1.0695473271308793,9.337362963754124,8.440768343058522,-999999.0,0.036059716610965784,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,48.958333333333336,2.7740130980575195,1.3850177108993507,10.161639319919518,9.17355317288518,1.1014221878218806,9.2259257460708,8.328825471571765,-999999.0,0.03668500133233548,2.4210526315789473,5.263157894736842
2.4210526315789473,5.263157894736842,50.0,2.7841949067107783,1.3793964231255278,10.33532306637702,9.317927836331215,1.1334490731701088,9.118471496447983,8.220861489850789,-999999.0,0.037305681510407945,2.4210526315789473,5.263157894736842
2.4210526315789473,5.7368421052631575,25.0,,,,,,,,,,,
2.4210526315789473,5.7368421052631575,26.041666666666668,,,,,,,,,,,
2.4210526315789473,5.7368421052631575,27.083333333333332,,,,,,,,,,,
2.4210526315789473,5.7368421052631575,28.125,,,,,,,,,,,
2.4210526315789473,5.7368421052631575,29.166666666666668,,,,,,,,,,,
2.4210526315789473,5.7368421052631575,30.208333333333336,,,,,,,,,,,
2.4210526315789473,5.7368421052631575,31.25,,,,,,,,,,,
2.4210526315789473,5.7368421052631575,32.291666666666664,2.610432470335121,1.4858520922479865,7.215733680313755,6.656750056330323,0.6258893398339711,11.528769098748132,10.635666135640129,-999999.0,0.0260612420996077,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,33.333333333333336,2.621092180129875,1.4787576678914656,7.413001260918781,6.829458775811996,0.6535515322341736,11.34264230944016,10.449763238203131,-999999.0,0.026765658498301363,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,34.375,2.631752784732135,1.471773533968639,7.608577270719161,7.000107789029055,0.6815590199526412,11.16348995168144,10.270728703018946,-999999.0,0.027463872375729097,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,35.41666666666667,2.642384253313823,1.4648960521160073,7.802504534586078,7.168761351022266,0.7098901248901446,10.9911439263837,10.098409739298221,-999999.0,0.028156013310254434,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,36.458333333333336,2.6531606495538647,1.4581274773148047,7.9947802091475015,7.335340259980574,0.7386189460524427,10.823957673812314,9.931156382034853,-999999.0,0.028842325206189894,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,37.5,2.663797215851843,1.451457112346337,8.185500448233036,7.500084133470793,0.7676047827612403,10.66369130581498,9.770762639715935,-999999.0,0.029522777842294616,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,38.54166666666667,2.67436684003505,1.4448844166122337,8.374683075185096,7.662985039346226,0.7968724468037306,10.509439884358027,9.616325762150007,-999999.0,0.030197540087554008,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,39.583333333333336,2.6849952249507254,1.438410656130773,8.562331648989156,7.823990449122182,0.8264764847927956,10.360042670948834,9.466682468387132,-999999.0,0.030866819987809033,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,40.625,2.6956632573546795,1.4320329900169082,8.748480938284608,7.9831498667417415,0.8564022480214765,10.215387638806407,9.321729228507985,-999999.0,0.031530732482706506,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,41.66666666666667,2.706182208041034,1.425743395763128,8.933205148399582,8.14064343890122,0.8865459706726913,10.076415035332309,9.182426753036035,-999999.0,0.032189261958312565,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,42.708333333333336,2.716590160459279,1.4195407053231783,9.11652543045494,8.296482067318639,0.9169175897805378,9.942578844666901,9.048230898596223,-999999.0,0.03284254112409904,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,43.75,2.7270686168391833,1.4134284246333875,9.298426833419748,8.450559476998507,0.9476062739455883,9.812542496899576,8.91779603971231,-999999.0,0.03349081632262616,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,44.79166666666667,2.7375851054366644,1.4074035646018308,9.47894396136402,8.602932325815404,0.9785904115835232,9.686324175224138,8.791147168399513,-999999.0,0.03413417552908791,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,45.833333333333336,2.7479448776511486,1.401457908572386,9.658151088282748,8.753790778653725,1.0097567023592768,9.56482988992959,8.669207897507055,-999999.0,0.03477256281479672,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,46.875,2.7582669333877066,1.3955932777615967,9.83604529515625,8.9030725853744,1.0411631500320229,9.447170018314347,8.551083070026602,-999999.0,0.035406171052778386,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,47.91666666666667,2.768551366081485,1.389807801424687,10.012651664454076,9.050809091984961,1.0728036629534934,9.333163196785366,8.436594136030013,-999999.0,0.03603509620769804,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,48.958333333333336,2.7788823118878296,1.38410246897049,10.187973221562848,9.196959130143101,1.104721489601712,9.222209685842126,8.325138251324235,-999999.0,0.03665950925023927,2.4210526315789473,5.7368421052631575
2.4210526315789473,5.7368421052631575,50.0,2.7890490638896366,1.378468516201144,10.362087084757798,9.341731538277273,1.136787947885589,9.115233059983744,8.217655329345085,-999999.0,0.03727930583337813,2.4210526315789473,5.7368421052631575
2.4210526315789473,6.2105263157894735,25.0,,,,,,,,,,,
2.4210526315789473,6.2105263157894735,26.041666666666668,,,,,,,,,,,
2.4210526315789473,6.2105263157894735,27.083333333333332,,,,,,,,,,,
2.4210526315789473,6.2105263157894735,28.125,,,,,,,,,,,
2.4210526315789473,6.2105263157894735,29.166666666666668,,,,,,,,,,,
2.4210526315789473,6.2105263157894735,30.208333333333336,,,,,,,,,,,
2.4210526315789473,6.2105263157894735,31.25,,,,,,,,,,,
2.4210526315789473,6.2105263157894735,32.291666666666664,2.618243912788365,1.4852448286137876,7.233897135346436,6.671464366561331,0.6295589405515986,11.490420784126005,10.597044910069924,-999999.0,0.026049937472174666,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,33.333333333333336,2.628470336426439,1.4781241375711864,7.4317480502282525,6.84486629855609,0.6571228446901136,11.309526232850603,10.41641810791709,-999999.0,0.02675349599162798,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,34.375,2.6387104299358546,1.4711139288934474,7.627902388973075,7.0162080980713855,0.6850274593152696,11.135177554192746,10.242228983177624,-999999.0,0.02745082571114383,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,35.41666666666667,2.649132679613781,1.4642161580863846,7.822360320496937,7.185416835270327,0.7133436027816507,10.965767815109018,10.072869241766693,-999999.0,0.02814217047922411,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,36.458333333333336,2.6595961271648165,1.4574243795053758,8.015185568263878,7.352625644401294,0.7420028124844954,10.802095940076184,9.909161421884681,-999999.0,0.028827602116882352,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,37.5,2.670064745399843,1.450735007264415,8.206419682305123,7.517899471440231,0.7709817777473087,10.644116267291077,9.751072837812572,-999999.0,0.029507238409186107,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,38.54166666666667,2.6805266920156487,1.4441451922452722,8.396098263951108,7.681286415126103,0.8002678937302032,10.49160953442137,9.598393831998113,-999999.0,0.03018120452966774,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,39.583333333333336,2.690941106163677,1.437651287009679,8.584262577195837,7.84285548498903,0.8298337509280873,10.344557048439142,9.451116535351291,-999999.0,0.030849600402359477,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,40.625,2.7015090687297514,1.4312569710263034,8.77089777686876,8.00249436755081,0.8597744055296499,10.201394366311233,9.307667588244854,-999999.0,0.03151268736247136,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,41.66666666666667,2.7119305960184703,1.4249509895454262,8.95610233014278,8.16046320046969,0.8899316214762029,10.063809526496604,9.169764286983375,-999999.0,0.032170378860631225,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,42.708333333333336,2.722254013730993,1.4187324852125291,9.139895193390819,8.3167650157051,0.9203208465886592,9.93120521747339,9.036810419467015,-999999.0,0.03282281565993145,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,43.75,2.7326634261648675,1.412605018169396,9.322261441190431,8.471291944531355,0.9510328546816221,9.802249622923123,8.907465081600462,-999999.0,0.03347024645018524,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,44.79166666666667,2.7431262703453942,1.4065656139229599,9.503235590847657,8.624100108683264,0.9820464758152515,9.67697132964964,8.781763715942178,-999999.0,0.03411276067956419,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,45.833333333333336,2.753430891877609,1.400605568321366,9.682895205159538,8.775391923680928,1.0132396415060458,9.556372262308255,8.660727002979746,-999999.0,0.034750290819584174,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,46.875,2.7637036316740975,1.394726910067458,9.861236170682533,8.925099795407052,1.0446743686827937,9.439531079063748,8.54342756265812,-999999.0,0.03538303555298347,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,47.91666666666667,2.773944056915303,1.3889277452563344,10.038283716148465,9.073255487029796,1.076344444126394,9.32627447554296,8.429695100432303,-999999.0,0.0360110908478126,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,48.958333333333336,2.7841762679413775,1.3832070647125172,10.214056305166046,9.219868919977133,1.108258130641726,9.216315245304537,8.319243202518585,-999999.0,0.036634572602990204,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.2105263157894735,50.0,2.7943311677359466,1.377560824691208,10.388594904720941,9.365028190287191,1.1403694827186963,9.109849975951676,8.212275347776325,-999999.0,0.037253507811872616,2.4210526315789473,6.2105263157894735
2.4210526315789473,6.684210526315789,25.0,,,,,,,,,,,
2.4210526315789473,6.684210526315789,26.041666666666668,,,,,,,,,,,
2.4210526315789473,6.684210526315789,27.083333333333332,,,,,,,,,,,
2.4210526315789473,6.684210526315789,28.125,,,,,,,,,,,
2.4210526315789473,6.684210526315789,29.166666666666668,,,,,,,,,,,
2.4210526315789473,6.684210526315789,30.208333333333336,,,,,,,,,,,
2.4210526315789473,6.684210526315789,31.25,,,,,,,,,,,
