DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
2.4210526315789473,6.684210526315789,32.291666666666664,2.628341526873769,1.4847004295971604,7.251535410128834,6.684659229539869,0.6341999870603927,11.434146259984542,10.540301743814624,-999999.0,0.026039803891551312,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,33.333333333333336,2.6378274805857234,1.47754664781321,7.450017585799838,6.8589151980205685,0.6615549752308973,11.2613733774727,10.367868816384695,-999999.0,0.026742410244722556,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,34.375,2.6474961242429247,1.4705074705672947,7.646768514634578,7.031015877286739,0.6893098079604805,11.093369666768158,10.20008100289477,-999999.0,0.027438831271580283,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,35.41666666666667,2.6573616696976896,1.463580799219403,7.841819263194326,7.200986526759277,0.717469448692335,10.929830221324243,10.036645518333705,-999999.0,0.028129235523318183,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,36.458333333333336,2.667356814943969,1.4567623345231315,8.035217125178068,7.368907423819718,0.7460010794622224,10.771052946693455,9.877877695742505,-999999.0,0.028813739936969982,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,37.5,2.677584289861841,1.4500526213685057,8.226972432679835,7.534740941106824,0.7749511368773468,10.616117637855579,9.722859394036044,-999999.0,0.029492555077308313,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,38.54166666666667,2.6877200556016683,1.4434400111132168,8.417187271322767,7.698751452090557,0.8041605394634265,10.467048379343643,9.573649879945021,-999999.0,0.030165622746945314,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,39.583333333333336,2.6979766634943814,1.4369282582466212,8.605846983669966,7.860824588145005,0.8337265162399342,10.32214619067403,9.428540936417543,-999999.0,0.030833206470849684,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,40.625,2.7082739593992584,1.4305127752971871,8.792999614594107,8.021052898142987,0.8636052678252921,10.181734575029175,9.287869350706243,-999999.0,0.03149538396372719,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,41.66666666666667,2.7185513876367495,1.4241895094363886,8.978688718673139,8.179517152797295,0.8937602831693423,10.04596969428315,9.151802006453119,-999999.0,0.0321522345743007,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,42.708333333333336,2.7288180335242984,1.4179565361068023,9.162941512099747,8.336246184408909,0.9241898206568467,9.91456658285567,9.020058431810158,-999999.0,0.032803879756599715,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,43.75,2.739011924863099,1.4118098021444503,9.34580085392268,8.491323142276281,0.9548544235269438,9.787670898985958,8.892793428040996,-999999.0,0.033450382903435515,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,44.79166666666667,2.7492947761888535,1.4057522877727548,9.527256364831718,8.644654814809916,0.9858350249479161,9.664148791360972,8.768865576942384,-999999.0,0.03409197736349823,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,45.833333333333336,2.7596043046125387,1.3997801311332403,9.70734890101899,8.79632057908526,1.017093947264982,9.544200835254749,8.64848385219381,-999999.0,0.03472872415126982,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,46.875,2.769797889936592,1.3938868579922388,9.886138540060397,8.946467622402269,1.0485460156795443,9.428426022536899,8.532260376388173,-999999.0,0.03536060525440522,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,47.91666666666667,2.7798916808879084,1.3880710283111783,10.06364715208171,9.095116770507005,1.0801923366339143,9.31653263107009,8.419904920682114,-999999.0,0.03598772472479686,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,48.958333333333336,2.7900668109753437,1.3823367150447448,10.239855190103098,9.24214824475514,1.1121309113975222,9.207418915490377,8.310306053035882,-999999.0,0.036610336463133955,2.4210526315789473,6.684210526315789
2.4210526315789473,6.684210526315789,50.0,2.80027110982592,1.3766805351154372,10.414798720234284,9.38763247276628,1.144328230077319,9.101233760116699,8.203618704864063,-999999.0,0.03722849146121207,2.4210526315789473,6.684210526315789
2.4210526315789473,7.157894736842105,25.0,,,,,,,,,,,
2.4210526315789473,7.157894736842105,26.041666666666668,,,,,,,,,,,
2.4210526315789473,7.157894736842105,27.083333333333332,,,,,,,,,,,
2.4210526315789473,7.157894736842105,28.125,,,,,,,,,,,
2.4210526315789473,7.157894736842105,29.166666666666668,,,,,,,,,,,
2.4210526315789473,7.157894736842105,30.208333333333336,,,,,,,,,,,
2.4210526315789473,7.157894736842105,31.25,,,,,,,,,,,
2.4210526315789473,7.157894736842105,32.291666666666664,2.641646295566811,1.4842416893222976,7.268487505920011,6.6957807269786205,0.6401971237695113,11.353514778577587,10.458935972023028,-999999.0,0.026031265355977704,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,33.333333333333336,2.6498765809378635,1.4770430681151023,7.46768518883211,6.871169377027791,0.6671528235531978,11.193365185895296,10.299243493316183,-999999.0,0.026732744003342628,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,34.375,2.6585812403640774,1.4699658857750009,7.665096991764845,7.044243483256806,0.6946107231081858,11.035097410339004,10.141282374299974,-999999.0,0.027428120707148514,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,35.41666666666667,2.6676662505367283,1.4630055230722807,7.8607729323678095,7.215088196387658,0.722535678770502,10.879425284221316,9.985788118678327,-999999.0,0.028117524700536436,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,36.458333333333336,2.677044314991674,1.456157420768513,8.054762165189878,7.383788958902727,0.7508916551123831,10.726929924376844,9.833361322676604,-999999.0,0.028801075054914797,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,37.5,2.686696807974156,1.4494188882008106,8.247099544958447,7.550386920113163,0.7796719582259191,10.577653150081296,9.68405601926926,-999999.0,0.029478919819541087,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,38.54166666666667,2.6964009976727525,1.4427813455584748,8.43786365681543,7.715070185002507,0.8087691409169172,10.432969348025892,9.539273687242547,-999999.0,0.03015107008347336,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,39.583333333333336,2.7062931006802122,1.4362464589045711,8.627055920597085,7.87777522537334,0.8382464106285807,10.291789873729211,9.397923003888543,-999999.0,0.030817748797596356,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,40.625,2.716220252489782,1.429807575249291,8.814739716879515,8.038645589674234,0.8680251793670928,10.154935509251757,9.260843787429634,-999999.0,0.03147898881309432,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,41.66666666666667,2.7263150319614424,1.4234664917899538,9.000914879038957,8.197615706254172,0.8981691554778938,10.021402788264078,9.127028752053304,-999999.0,0.03213500842664537,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,42.708333333333336,2.736309552444837,1.4172130306605255,9.185670392871586,8.354920252148423,0.9285357744224705,9.89264026858295,8.997951917733062,-999999.0,0.03278573738744429,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,43.75,2.746395512529673,1.4110509033079344,9.368991064686476,8.51044734820795,0.9592194961094249,9.767306755843595,8.872262691413336,-999999.0,0.03343142842927221,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,44.79166666666667,2.7564165523951827,1.4049732770613632,9.550940142714598,8.66435058824859,0.9901319187814718,9.646128926404755,8.750703238525599,-999999.0,0.03407207297936376,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,45.833333333333336,2.766608787781214,1.3989855831530715,9.731489107725162,8.81647472379065,1.021396980904846,9.527626661970476,8.631780677460215,-999999.0,0.0347079667158826,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,46.875,2.776686712233059,1.3930769560210425,9.910730565035067,8.967077623370082,1.052853060738777,9.413213424179819,8.516931714172886,-999999.0,0.03533898229625475,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,47.91666666666667,2.7866611860108828,1.3872457838205714,10.088687727345013,9.116184451006946,1.0844983052074149,9.30263116032764,8.405900135789919,-999999.0,0.03596521941710736,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,48.958333333333336,2.796749041323671,1.3814972542932218,10.26533325385856,9.26364676489754,1.1164511752399406,9.194610101648557,8.297404284523823,-999999.0,0.036586963034167606,2.4210526315789473,7.157894736842105
2.4210526315789473,7.157894736842105,50.0,2.806882723761664,1.3758275177311239,10.440706627919184,9.409546717890764,1.148670022839324,9.089387222025232,8.191688240136978,-999999.0,0.037204252830247565,2.4210526315789473,7.157894736842105
2.4210526315789473,7.63157894736842,25.0,,,,,,,,,,,
2.4210526315789473,7.63157894736842,26.041666666666668,,,,,,,,,,,
2.4210526315789473,7.63157894736842,27.083333333333332,,,,,,,,,,,
2.4210526315789473,7.63157894736842,28.125,,,,,,,,,,,
2.4210526315789473,7.63157894736842,29.166666666666668,,,,,,,,,,,
2.4210526315789473,7.63157894736842,30.208333333333336,,,,,,,,,,,
2.4210526315789473,7.63157894736842,31.25,,,,,,,,,,,
2.4210526315789473,7.63157894736842,32.291666666666664,2.659120441815084,1.4838917185301137,7.2845921419538,6.704266979644773,0.6479425591235294,11.242651126062245,10.347008211211842,-999999.0,0.026024751698944814,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,33.333333333333336,2.6655507385290966,1.4766365223336555,7.484588888465777,6.881064579678871,0.6743102115700008,11.099622636648734,10.204597915931963,-999999.0,0.026724940806226713,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,34.375,2.672835041609509,1.469511253146435,7.682733099151791,7.055350175009404,0.7013080638406404,10.954862057450338,10.060272423464683,-999999.0,0.027419130332678152,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,35.41666666666667,2.680685998838291,1.4625066354460854,7.879109548296866,7.227320698218715,0.7288255791711041,10.810692946943226,9.916392762227654,-999999.0,0.028107369631274044,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,36.458333333333336,2.6890958794635966,1.4556206661543336,8.073748306099052,7.396997568332219,0.7568706475400437,10.66727628074901,9.773133087369287,-999999.0,0.028789838045750558,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,37.5,2.697954561348185,1.4488484661251877,8.266700603800922,7.564474175527505,0.7854015236734806,10.525445080798805,9.631346448307028,-999999.0,0.02946664772214309,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,38.54166666666667,2.7070105213296873,1.4421809350050716,8.458048703191148,7.729950425492659,0.8143027453613293,10.386860109919034,9.492723031484637,-999999.0,0.03013780561278899,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,39.583333333333336,2.71629653536216,1.4356168994214704,8.647815456172694,7.893432379417722,0.8435903985314623,10.251201852494965,9.356949051528744,-999999.0,0.030803476726870466,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,40.625,2.725751538378231,1.4291525213026612,8.836043114939196,8.054993060813723,0.8732342414646128,10.118754734261378,9.224321125227137,-999999.0,0.03146376086025314,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,41.66666666666667,2.7353883994049495,1.4227861541482796,9.022757413654313,8.214652134055026,0.9032399447047428,9.989325058696041,9.094651074959144,-999999.0,0.03211880062848367,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,42.708333333333336,2.745135502927819,1.4165136614865816,9.208002162965725,8.37249242745379,0.9335692527279089,9.863223468489082,8.96826068659523,-999999.0,0.03276867359491098,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,43.75,2.7548498944405164,1.4103286729082474,9.391837324524184,8.528654619324785,0.9641431168798978,9.741123656949897,8.845838828290042,-999999.0,0.03341339153047002,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,44.79166666666667,2.7647285862986846,1.4042352426702345,9.574245348626835,8.683017849911861,0.9950625262608466,9.621752498914862,8.726102753100449,-999999.0,0.0340532174271926,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,45.833333333333336,2.7746013909404805,1.3982262213366596,9.75529123244239,8.835744313654592,1.0262324718940246,9.50592726269705,8.609885728276808,-999999.0,0.03468813050444468,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,46.875,2.7845199973370787,1.392301339922901,9.934988853399622,8.986823500690326,1.057676745250229,9.39321857837497,8.496758145669723,-999999.0,0.03531827682637273,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,47.91666666666667,2.7944363462804103,1.386457252076741,10.113374430706289,9.136323606159086,1.0893641404625525,9.28374090449872,8.38684078794785,-999999.0,0.03594371753672025,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,48.958333333333336,2.804263982960071,1.380689364167118,10.29049297451916,9.284345947608925,1.1212396522909118,9.17778188944145,8.28042954834784,-999999.0,0.0365644710151475,2.4210526315789473,7.63157894736842
2.4210526315789473,7.63157894736842,50.0,2.8142936578942095,1.3750053723252524,10.466299119976323,9.430677427598619,1.1534673718986035,9.073771287304668,8.175937748525783,-999999.0,0.03718089393607151,2.4210526315789473,7.63157894736842
2.4210526315789473,8.105263157894736,25.0,,,,,,,,,,,
2.4210526315789473,8.105263157894736,26.041666666666668,,,,,,,,,,,
2.4210526315789473,8.105263157894736,27.083333333333332,,,,,,,,,,,
2.4210526315789473,8.105263157894736,28.125,,,,,,,,,,,
2.4210526315789473,8.105263157894736,29.166666666666668,,,,,,,,,,,
2.4210526315789473,8.105263157894736,30.208333333333336,,,,,,,,,,,
2.4210526315789473,8.105263157894736,31.25,,,,,,,,,,,
2.4210526315789473,8.105263157894736,32.291666666666664,2.681133205293845,1.483657483228549,7.299808455562248,6.709947654260662,0.6575632343558951,11.101302618770424,10.204262196674176,-999999.0,0.026020392280991032,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,33.333333333333336,2.685542560452841,1.4763429993955648,7.500621013112233,6.88821009541918,0.6833043214737328,10.976984598802318,10.08073544824489,-999999.0,0.026719307220145653,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,34.375,2.690995915411812,1.4691614060278495,7.699555512890769,7.063898689057902,0.7097111866133926,10.848857476280726,9.953201840829776,-999999.0,0.027412212464293716,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,35.41666666666667,2.697201758128338,1.4621037478232728,7.896694280638483,7.237201584545856,0.7366794627280878,10.719308301870218,9.824084898125014,-999999.0,0.028099169172305104,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,36.458333333333336,2.7042557447524938,1.455171227419066,8.092043765105135,7.408060266480112,0.764272100457854,10.587909411134357,9.692961789449269,-999999.0,0.028780429615465036,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,37.5,2.711848074794259,1.448353827441509,8.285693339947853,7.5766932125489035,0.7923623123544176,10.456950325322548,9.562157480755985,-999999.0,0.029456006779903333,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,38.54166666666667,2.7200195082524257,1.441651019791385,8.477661677283665,7.743087394255405,0.820980656740365,10.326262388377712,9.431510146656422,-999999.0,0.03012609941792504,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,39.583333333333336,2.728494548316557,1.435053208269282,8.668034102339504,7.907455686787779,0.8500021254114756,10.197661680132171,9.302865781611871,-999999.0,0.03079069888583154,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,40.625,2.7372761021463488,1.4285585751926129,8.85683809039237,8.069820338488928,0.8794314815103379,10.071095107013468,9.176178597370427,-999999.0,0.031449954600394764,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,41.66666666666667,2.746374317912733,1.4221655671426072,9.044098770831416,8.230197621584011,0.9092772613862548,9.946469745700092,9.05136196745591,-999999.0,0.0321040175337775,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,42.708333333333336,2.7555431089895754,1.4158649746396603,9.229897310470394,8.38879694888724,0.9394139105676507,9.825165676856042,8.9298198105436,-999999.0,0.0327528477797719,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,43.75,2.764843496928362,1.4096566518789655,9.414247739062803,8.54560236460108,0.969870623972512,9.706704694800221,8.811074542704448,-999999.0,0.03339661007295061,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,44.79166666666667,2.7743597996240172,1.4035413175574338,9.597157465172023,8.700576100633794,1.000691589459177,9.590524759340486,8.694563032488375,-999999.0,0.03403549043700665,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,45.833333333333336,2.783954974830961,1.397512956474867,9.778683030155406,8.85385123678141,1.0318019357234915,9.477286959438265,8.580960095382217,-999999.0,0.034669500219283174,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,46.875,2.7935841175728044,1.3915683307088385,9.958860209871464,9.005492202751546,1.0631735982640786,9.367106393661414,8.470387354854816,-999999.0,0.03529871067092042,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,47.91666666666667,2.8031803793259495,1.3857034969995028,10.13772948814565,9.155582533397304,1.094764546011181,9.260191632148556,8.363060867065927,-999999.0,0.03592316599251464,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,48.958333333333336,2.812912384809334,1.3799220627638835,10.315276099259727,9.304013538417266,1.126666690200684,9.155570311058321,8.258000009532559,-999999.0,0.036543111161794976,2.4210526315789473,8.105263157894736
2.4210526315789473,8.105263157894736,50.0,2.822735900838725,1.374220987308373,10.49153351688931,9.450846392155283,1.1588529914069035,9.053377429825748,8.155345382231356,-999999.0,0.03715861018506964,2.4210526315789473,8.105263157894736
2.4210526315789473,8.578947368421051,25.0,,,,,,,,,,,
2.4210526315789473,8.578947368421051,26.041666666666668,,,,,,,,,,,
2.4210526315789473,8.578947368421051,27.083333333333332,,,,,,,,,,,
2.4210526315789473,8.578947368421051,28.125,,,,,,,,,,,
2.4210526315789473,8.578947368421051,29.166666666666668,,,,,,,,,,,
2.4210526315789473,8.578947368421051,30.208333333333336,,,,,,,,,,,
2.4210526315789473,8.578947368421051,31.25,,,,,,,,,,,
2.4210526315789473,8.578947368421051,32.291666666666664,2.7069339692626997,1.4835169366011258,7.314308418754385,6.71335651043453,0.6687053652600332,10.938013658541738,10.039334001491032,-999999.0,0.026017776594249448,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,33.333333333333336,2.7096381893018417,1.4761541919449548,7.515852832160963,6.892806975998621,0.694008411082291,10.829627872146611,9.931878152959902,-999999.0,0.026715683554818622,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,34.375,2.713210214583348,1.468917761319317,7.715564177098509,7.069853040083818,0.7198554952914964,10.718212512879669,9.821211460254215,-999999.0,0.02740739482950243,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,35.41666666666667,2.7177367979357614,1.4618087948524525,7.913449750307755,7.244436634132086,0.7463097309279895,10.60343905802739,9.707010821263287,-999999.0,0.02809316591508905,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,36.458333333333336,2.723043179227723,1.4548214165816344,8.109568587841137,7.416672428995791,0.7733160661085263,10.486745256244358,9.590738837637112,-999999.0,0.028773107155285135,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,37.5,2.729161182747318,1.4479551948546427,8.303939140376766,7.586542870877371,0.8009092349036121,10.368140081910942,9.472412778197516,-999999.0,0.029447431678526897,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,38.54166666666667,2.7360502337617514,1.4412077155481189,8.496594312093341,7.754079966796559,0.8290896394630681,10.248100938272335,9.352523053862097,-999999.0,0.03011630714541696,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,39.583333333333336,2.7433760843671617,1.434568051615047,8.687629150303966,7.9195285673688005,0.857710457058009,10.128860011924049,9.233335681289454,-999999.0,0.030779702032954395,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,40.625,2.7512125069725624,1.4280366535928397,8.877054601896608,8.082853386898394,0.886816644304159,10.010022544019787,9.114458370637156,-999999.0,0.03143782343278396,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,41.66666666666667,2.7594218665240926,1.4216078809950488,9.064926039483664,8.24417178321715,0.9163473247306176,9.892456489845177,8.996776179425986,-999999.0,0.032090733830024705,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,42.708333333333336,2.767986487820942,1.4152795036539974,9.251273359441432,8.40351734536498,0.9462988243122473,9.776270583623614,8.880405564777599,-999999.0,0.0327385653689775,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,43.75,2.776717250960643,1.409044118351024,9.436163893970127,8.561055098439098,0.9765755040678146,9.662503159934747,8.766403685919823,-999999.0,0.033381315389571356,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,44.79166666666667,2.7856425248030634,1.4029007689028052,9.619617541776638,8.716789503970247,1.0071923189101828,9.550924248693038,8.654543268759353,-999999.0,0.03401912841328173,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,45.833333333333336,2.7947145799510587,1.3968462240462418,9.80167036558697,8.87078310800265,1.0381234396218522,9.441719540748771,8.545017643791889,-999999.0,0.03465208690012468,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,46.875,2.8040484186101984,1.3908823442022324,9.98232126240065,9.02296992596188,1.0694322875600923,9.33422468960171,8.437158697113743,-999999.0,0.03528040136218228,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,47.91666666666667,2.8133248194741416,1.3849974478210778,10.161666880202024,9.173629616821097,1.100939896521991,9.229992402222884,8.332543534666842,-999999.0,0.03590391698134679,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,48.958333333333336,2.8227441390352572,1.3791960953972249,10.339685843562533,9.322629128836406,1.1327556253021747,9.127905094979608,8.230044433766988,-999999.0,0.036522903884551004,2.4210526315789473,8.578947368421051
2.4210526315789473,8.578947368421051,50.0,2.8321688200488766,1.3734722613500705,10.516433159063178,9.470106447836354,1.1647982387127247,9.028544866865012,8.130254779833999,-999999.0,0.03713734156494169,2.4210526315789473,8.578947368421051
2.4210526315789473,9.052631578947368,25.0,,,,,,,,,,,
2.4210526315789473,9.052631578947368,26.041666666666668,,,,,,,,,,,
2.4210526315789473,9.052631578947368,27.083333333333332,,,,,,,,,,,
2.4210526315789473,9.052631578947368,28.125,,,,,,,,,,,
2.4210526315789473,9.052631578947368,29.166666666666668,,,,,,,,,,,
2.4210526315789473,9.052631578947368,30.208333333333336,,,,,,,,,,,
2.4210526315789473,9.052631578947368,31.25,,,,,,,,,,,
2.4210526315789473,9.052631578947368,32.291666666666664,2.7352548512917103,1.4834355476096803,7.3283526509167904,6.715330650711826,0.6808050045719458,10.764246152280375,9.863809175336588,-999999.0,0.026016261901523605,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,33.333333333333336,2.736796922549535,1.4760405538481927,7.5305092843229335,6.895573924058988,0.7059395359663951,10.667357331126171,9.767938432034834,-999999.0,0.02671350261257075,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,34.375,2.738982182441216,1.4687646205034657,7.730882737542932,7.073595972209587,0.7314876896881997,10.568712018705687,9.670150396139602,-999999.0,0.027404366825717296,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,35.41666666666667,2.741921556900495,1.4616092490996804,7.9294774876006455,7.249332012560735,0.7575163976250056,10.467730484068,9.569868104887389,-999999.0,0.028089104639565637,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,36.458333333333336,2.7456437214882605,1.4545739249469158,8.126312790403702,7.422766473823628,0.7840591246742107,10.36441326255889,9.46710042677956,-999999.0,0.028767926709161607,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,37.5,2.7501417176762697,1.4476572094045055,8.321414560519791,7.593906993282327,0.8111332465322421,10.258998254720188,9.36209559372373,-999999.0,0.029441021920903105,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,38.54166666666667,2.7554378514668136,1.440858485951822,8.514802523422787,7.762741547132631,0.8387693492281443,10.15154229378829,9.25491799894225,-999999.0,0.030108593315775437,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,39.583333333333336,2.7614551755593655,1.434174346803185,8.706516567282147,7.929327928808791,0.8669496166151255,10.042701906110107,9.146238462815937,-999999.0,0.030770778596289572,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,40.625,2.7680147240508046,1.4275983166643458,8.896618612620419,8.09380195696015,0.8956014852335694,9.933680056705372,9.037280632522977,-999999.0,0.03142763568590511,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,41.66666666666667,2.7751830117854164,1.421130855814397,9.08511955793959,8.256128001133458,0.9247702528496546,9.82419095980222,8.927761220359784,-999999.0,0.03207937218169529,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,42.708333333333336,2.7828311492210993,1.4147667452484338,9.272071364616568,8.4164132256396,0.9544018124114714,9.715060516480975,8.8185218386939,-999999.0,0.03272605765552216,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,43.75,2.7907556677281122,1.4084983628411472,9.457542935108687,8.574827407480331,0.9843973576726226,9.607444454614178,8.710737935901724,-999999.0,0.033367689146540716,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,44.79166666666667,2.7989866615335486,1.402324936231848,9.641552977222917,8.73136952758348,1.0147761439658434,9.501162433266114,8.604232154552276,-999999.0,0.034004420636869814,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,45.833333333333336,2.80747104661687,1.3962432204329314,9.824137835665445,8.886101744923513,1.0455128999273764,9.396476921851324,8.499275088371231,-999999.0,0.03463633930267135,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,46.875,2.816218254387936,1.3902518868555396,10.005319691052103,9.039038534034152,1.0766151713398362,9.293311071030688,8.395793385286558,-999999.0,0.03526357557962305,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,47.91666666666667,2.825027312289995,1.3843430535083865,10.1851674486943,9.190362483763485,1.1079718038912865,9.192623325722883,8.294762061169958,-999999.0,0.03588607779526583,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,48.958333333333336,2.8340443823369377,1.3785196434628346,10.36367205227118,9.339981630627577,1.1396639403158582,9.093621097986908,8.195382252806032,-999999.0,0.03650407655989113,2.4210526315789473,9.052631578947368
2.4210526315789473,9.052631578947368,50.0,2.8431195193173755,1.3727753252175907,10.540890486196664,9.48804129865377,1.1716052590996098,8.996964126208722,8.098325971962112,-999999.0,0.0371175459379084,2.4210526315789473,9.052631578947368
2.4210526315789473,9.526315789473683,25.0,,,,,,,,,,,
2.4210526315789473,9.526315789473683,26.041666666666668,,,,,,,,,,,
2.4210526315789473,9.526315789473683,27.083333333333332,,,,,,,,,,,
2.4210526315789473,9.526315789473683,28.125,,,,,,,,,,,
2.4210526315789473,9.526315789473683,29.166666666666668,,,,,,,,,,,
2.4210526315789473,9.526315789473683,30.208333333333336,,,,,,,,,,,
2.4210526315789473,9.526315789473683,31.25,,,,,,,,,,,
2.4210526315789473,9.526315789473683,32.291666666666664,2.7650039344911277,1.483384339634159,7.342157885164336,6.7165727729774485,0.6933867070914311,10.588835652709141,9.686618887102185,-999999.0,0.02601530890209924,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,33.333333333333336,2.7658919881861515,1.4759712559811653,7.544821412749458,6.89726131935188,0.7185896503230649,10.499485219912982,9.598331003307655,-999999.0,0.02671217266415569,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,34.375,2.767186400739745,1.468670269517429,7.745749690108254,7.075902159649125,0.7440833055834786,10.409788301908435,9.509556398527852,-999999.0,0.02740250128484095,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,35.41666666666667,2.768991189020803,1.4614823521032307,7.944950768489881,7.2524453832862825,0.7699235657949914,10.319142212884797,9.419695285982973,-999999.0,0.0280865220111384,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,36.458333333333336,2.771417787148254,1.4544089094704704,8.142429439923385,7.426830116930612,0.7961740729584468,10.22694623760795,9.32814866645152,-999999.0,0.028764472731760762,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,37.5,2.774494637582151,1.4474493077900574,8.338205512066644,7.599045575557028,0.822864195932949,10.133149009616261,9.234872064085087,-999999.0,0.02943655004288682,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,38.54166666666667,2.7783296625482974,1.4406051915317535,8.532281920533057,7.769024725333368,0.8500620863902295,10.037245581396544,9.139361523961579,-999999.0,0.03010299873635057,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,39.583333333333336,2.7829122185173794,1.4338750640474704,8.724684696244989,7.936778458774505,0.8777820698331573,9.939465610072574,9.041855298187023,-999999.0,0.030763995571451073,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,40.625,2.7881338639095965,1.427254600587601,8.91546002845106,8.102388875905799,0.9059888269141082,9.840584964847789,8.943144369123594,-999999.0,0.03141964750768806,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,41.66666666666667,2.79398524642654,1.4207422066011783,9.104633972238256,8.265871364085818,0.93469253697728,9.740779574085298,8.843412177887904,-999999.0,0.0320701159688347,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,42.708333333333336,2.8003824562800004,1.4143340883779945,9.292248133029705,8.42729725690728,0.9638640375686426,9.640621260722105,8.74324274839139,-999999.0,0.03271550450697353,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,43.75,2.807372514547326,1.40803026511017,9.478316357861113,8.586643160594324,0.9935395466067501,9.539948752148359,8.642477483579198,-999999.0,0.033356002605521524,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,44.79166666666667,2.8147060717517594,1.4018218893984027,9.662915879938192,8.744110274863935,1.0235978348225816,9.440148807674108,8.542525176774662,-999999.0,0.03399157283502139,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,45.833333333333336,2.8223941684025373,1.39570775240922,9.84606849904366,8.899708841548927,1.0540501563233875,9.34117645159083,8.443344738538661,-999999.0,0.034622356442087825,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,46.875,2.830453890520215,1.389686883384228,10.027794069165605,9.053443506033615,1.0849113940437047,9.24296133695287,8.344869042521,-999999.0,0.03524849780465126,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,47.91666666666667,2.8386678759080453,1.383751059315917,10.208163851003139,9.205504850784228,1.1160648692467499,9.146568566299191,8.248180822139103,-999999.0,0.03586994096601575,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,48.958333333333336,2.847090058201324,1.377900365978611,10.387189327061417,9.35587300866479,1.1475413148246312,9.051690943823491,8.152972697191794,-999999.0,0.03648684197190076,2.4210526315789473,9.526315789473683
2.4210526315789473,9.526315789473683,50.0,2.855678622273192,1.3721319578610034,10.56490263359683,9.504603636112517,1.1793177642673258,8.958486807972813,8.059408519142792,-999999.0,0.03709927343258115,2.4210526315789473,9.526315789473683
2.4210526315789473,10.0,25.0,,,,,,,,,,,
2.4210526315789473,10.0,26.041666666666668,,,,,,,,,,,
2.4210526315789473,10.0,27.083333333333332,,,,,,,,,,,
2.4210526315789473,10.0,28.125,,,,,,,,,,,
2.4210526315789473,10.0,29.166666666666668,,,,,,,,,,,
2.4210526315789473,10.0,30.208333333333336,,,,,,,,,,,
2.4210526315789473,10.0,31.25,,,,,,,,,,,
2.4210526315789473,10.0,32.291666666666664,2.7956120738558012,1.4833483265212932,7.355835913647851,6.717446341293418,0.7062042414597979,10.41601774925986,9.512044741345301,-999999.0,0.02601463868860581,2.4210526315789473,10.0
2.4210526315789473,10.0,33.333333333333336,2.796138207406567,1.4759251746334683,7.558946636105654,6.898383427449216,0.731609643616724,10.331939582887236,9.429049340228689,-999999.0,0.026711288288523607,2.4210526315789473,10.0
2.4210526315789473,10.0,34.375,2.7969098005510302,1.468609521430241,7.760352758084845,7.077387061645669,0.7572239103337185,10.248425402553329,9.34649179068655,-999999.0,0.02740130016465695,2.4210526315789473,10.0
2.4210526315789473,10.0,35.41666666666667,2.798013689252454,1.4614016403779848,7.960067227229855,7.254425719961289,0.7830897459783202,10.164948868389638,9.263849714821994,-999999.0,0.028084879375469246,2.4210526315789473,10.0
2.4210526315789473,10.0,36.458333333333336,2.7995519804310733,1.4543024289180835,8.158098277759503,7.42945247065954,0.8092605269467092,10.080929448690043,9.180544735933696,-999999.0,0.028762244002430534,2.4210526315789473,10.0
2.4210526315789473,10.0,37.5,2.801579325144737,1.4473117271472773,8.354461876310094,7.602446314296848,0.8357719244088851,9.996102563769341,9.096316940382767,-999999.0,0.029433590807272158,2.4210526315789473,10.0
2.4210526315789473,10.0,38.54166666666667,2.8041816412878795,1.4404303770621667,8.5491666699801,7.773361620931204,0.8626765561310127,9.91004868420437,9.010748658562921,-999999.0,0.030099137672424156,2.4210526315789473,10.0
2.4210526315789473,10.0,39.583333333333336,2.8074352075335884,1.43365912084895,8.742221972823309,7.942154989923655,0.8900257052161217,9.822437623529611,8.923511920360875,-999999.0,0.030759101541857573,2.4210526315789473,10.0
2.4210526315789473,10.0,40.625,2.8113340887875466,1.4269965118679038,8.933652985145459,8.108837614808195,0.9178327917989993,9.733421016299758,8.834765642786044,-999999.0,0.03141364959896965,2.4210526315789473,10.0
2.4210526315789473,10.0,41.66666666666667,2.815880103419319,1.4204413344714268,9.12348303218536,8.273415533371017,0.9461145063053025,9.643106591625703,8.744623909932168,-999999.0,0.03206295060923009,2.4210526315789473,10.0
2.4210526315789473,10.0,42.708333333333336,2.8210383402672266,1.41399131716604,9.311742814986191,8.435921885462339,0.9748683223290657,9.551795459656985,8.65339625079622,-999999.0,0.032707144225468006,2.4210526315789473,10.0
2.4210526315789473,10.0,43.75,2.8268658675511142,1.4076468774662834,9.498443482839008,8.596322832794511,1.0041381321682599,9.459299650665379,8.560896710726702,-999999.0,0.03334643146724459,2.4210526315789473,10.0
2.4210526315789473,10.0,44.79166666666667,2.8330931594723583,1.4013987485135828,9.683665259674779,8.75482986513395,1.033795472091258,9.3670997030832,8.468628564820333,-999999.0,0.03398076647611205,2.4210526315789473,10.0
2.4210526315789473,10.0,45.833333333333336,2.839826031425053,1.395248681428949,9.867408999811957,8.911377659890382,1.063905049754958,9.274708304171174,8.376102418108532,-999999.0,0.03461036933288731,2.4210526315789473,10.0
2.4210526315789473,10.0,46.875,2.846948591377903,1.3891918084622572,10.04972253891628,9.066069187290083,1.0944129759728838,9.182751629916057,8.28395622706388,-999999.0,0.03523528705570068,2.4210526315789473,10.0
2.4210526315789473,10.0,47.91666666666667,2.854394377431238,1.3832246752855437,10.230643269673243,9.21897305276418,1.1252886386865533,9.091572524552047,8.192540772049957,-999999.0,0.03585559359669008,2.4210526315789473,10.0
2.4210526315789473,10.0,48.958333333333336,2.8621244779773947,1.3773446287638798,10.410202349033092,9.370138407866754,1.1565146043371393,9.00135831401778,8.102049358241597,-999999.0,0.03647137688340672,2.4210526315789473,10.0
2.4210526315789473,10.0,50.0,2.870181375220079,1.3715515786081753,10.58841268479722,9.519549418240247,1.1881190279969662,8.911912388650219,8.012285969604516,-999999.0,0.03708279116377643,2.4210526315789473,10.0
2.894736842105263,1.0,25.0,,,,,,,,,,,
2.894736842105263,1.0,26.041666666666668,,,,,,,,,,,
2.894736842105263,1.0,27.083333333333332,,,,,,,,,,,
2.894736842105263,1.0,28.125,,,,,,,,,,,
2.894736842105263,1.0,29.166666666666668,,,,,,,,,,,
2.894736842105263,1.0,30.208333333333336,,,,,,,,,,,
2.894736842105263,1.0,31.25,,,,,,,,,,,
2.894736842105263,1.0,32.291666666666664,2.5754724385808423,1.4923475468226806,7.008801544705275,6.4578429834393924,0.6079764347235656,11.528080932761865,10.621863964802586,-999999.0,0.026080582455968233,2.894736842105263,1.0
2.894736842105263,1.0,33.333333333333336,2.5864058005494712,1.4854609981926128,7.200524133577753,6.625231498635374,0.6352691951086408,11.33460301399685,10.429014266152725,-999999.0,0.026790237938986466,2.894736842105263,1.0
2.894736842105263,1.0,34.375,2.5973633379856342,1.4786809490172363,7.390614723046434,6.7905992004966444,0.6629310982797022,11.148390446948387,10.243295597563856,-999999.0,0.027493884017032826,2.894736842105263,1.0
2.894736842105263,1.0,35.41666666666667,2.6084777396738477,1.4731588772169235,7.584301281139131,6.959136323130618,0.6905687788070154,10.982687769698057,10.077397844647422,-999999.0,0.028215055735350054,2.894736842105263,1.0
2.894736842105263,1.0,36.458333333333336,2.6188449731339483,1.4654149778974828,7.766164954973245,7.115811427056073,0.7190910139285098,10.799974974719039,9.895564385071719,-999999.0,0.028883400789387795,2.894736842105263,1.0
2.894736842105263,1.0,37.5,2.629501481337971,1.4589278249594932,7.95165941724912,7.275647114572928,0.7476302900876248,10.635817626272415,9.731610945993369,-999999.0,0.02956960519726027,2.894736842105263,1.0
2.894736842105263,1.0,38.54166666666667,2.640181879491122,1.4525371817131498,8.135654952672082,7.433627505547839,0.7765041810799211,10.477284154938408,9.573197011263405,-999999.0,0.030250328564900935,2.894736842105263,1.0
2.894736842105263,1.0,39.583333333333336,2.6506850131503956,1.446234438567221,8.318235736124347,7.589947613807167,0.8056039828874734,10.325465008638414,9.421437548760641,-999999.0,0.030925552605430968,2.894736842105263,1.0
2.894736842105263,1.0,40.625,2.6611354603754656,1.4400212098706267,8.499398830400722,7.744549776147068,0.8349827627398837,10.179130887098898,9.275101381415789,-999999.0,0.03159547542443815,2.894736842105263,1.0
2.894736842105263,1.0,41.66666666666667,2.6715343964388047,1.4338953678252213,8.679172782948807,7.897469567719137,0.8646333513217274,10.037980572552904,9.133894217296405,-999999.0,0.03226020960396195,2.894736842105263,1.0
2.894736842105263,1.0,42.708333333333336,2.681962093755901,1.4278574863736273,8.857562799296568,8.04867532415203,0.8945914913337847,9.901237475543669,8.99703988035021,-999999.0,0.03291992805406231,2.894736842105263,1.0
2.894736842105263,1.0,43.75,2.6922171816744918,1.4218988731231303,9.034652666892484,8.198368875370056,0.9247417145906751,9.769920102383999,8.865576999518138,-999999.0,0.03357457407800183,2.894736842105263,1.0
2.894736842105263,1.0,44.79166666666667,2.702423489050639,1.4160216295605925,9.210434055696037,8.346481736682156,0.9551426005206443,9.642993675159572,8.73846662491289,-999999.0,0.03422434532622906,2.894736842105263,1.0
2.894736842105263,1.0,45.833333333333336,2.712582048161222,1.410223898318585,9.384932046966808,8.493045218186095,0.9857879468724625,9.520234120067808,8.615489005654167,-999999.0,0.034869340877444345,2.894736842105263,1.0
2.894736842105263,1.0,46.875,2.72317543340536,1.4055114924578727,9.563934962568313,8.643599139338747,1.0165219336099252,9.408488539548157,8.503111298979208,-999999.0,0.035536454149527046,2.894736842105263,1.0
2.894736842105263,1.0,47.91666666666667,2.733203319601633,1.3998551035026559,9.73600682413634,8.787240356738817,1.0476232387806328,9.293423879627216,8.387786783888652,-999999.0,0.03617242402915968,2.894736842105263,1.0
2.894736842105263,1.0,48.958333333333336,2.7431858754854193,1.3942733579394029,9.906866026548288,8.92942134886102,1.0789507682087764,9.181944457943343,8.276022977105088,-999999.0,0.03680389295431824,2.894736842105263,1.0
2.894736842105263,1.0,50.0,2.7527135580605293,1.3877914001602563,10.070579582538798,9.064440583410766,1.1106702532257133,9.067119204184023,8.161234675264744,-999999.0,0.03740339919248107,2.894736842105263,1.0
2.894736842105263,1.4736842105263157,25.0,,,,,,,,,,,
2.894736842105263,1.4736842105263157,26.041666666666668,,,,,,,,,,,
2.894736842105263,1.4736842105263157,27.083333333333332,,,,,,,,,,,
2.894736842105263,1.4736842105263157,28.125,,,,,,,,,,,
2.894736842105263,1.4736842105263157,29.166666666666668,,,,,,,,,,,
2.894736842105263,1.4736842105263157,30.208333333333336,,,,,,,,,,,
2.894736842105263,1.4736842105263157,31.25,,,,,,,,,,,
2.894736842105263,1.4736842105263157,32.291666666666664,2.5772604917936732,1.4915400338699372,7.029266284368563,6.477497797878213,0.6090800372851538,11.540792431319929,10.634887701705505,-999999.0,0.02606562129843724,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,33.333333333333336,2.5885663357757633,1.4858276085685826,7.226553402767083,6.650270675563122,0.6361248088075763,11.360276006705893,10.454348869098714,-999999.0,0.026797243626543614,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,34.375,2.599230378303709,1.4778373939817613,7.41217677103639,6.8112701247182335,0.6641342819253958,11.160659783361435,10.255862873049766,-999999.0,0.0274772764975161,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,35.41666666666667,2.6103814881984775,1.4722913872141214,7.606397422456644,6.980300309770346,0.6918244338492135,10.994693234721016,10.089699016458468,-999999.0,0.028197472133336062,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,36.458333333333336,2.621135375041613,1.465672993203976,7.793994644747743,7.142518428412561,0.720116734087246,10.823237783283425,9.91855638164799,-999999.0,0.028888779433411827,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,37.5,2.6314789435843386,1.4580329920818214,7.9748174131585685,7.297792672244216,0.7489815707882627,10.647548249772694,9.743621147531954,-999999.0,0.029550435897993207,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,38.54166666666667,2.6422003054185197,1.4516261034010118,8.15933141831059,7.456248299217929,0.7779073533520636,10.488821558443165,9.585008120939301,-999999.0,0.030230285687849596,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,39.583333333333336,2.652739638152419,1.445307342997862,8.342425184808883,7.613040185798717,0.8070569673545201,10.336847982559156,9.433088981009313,-999999.0,0.030904623178460124,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,40.625,2.663226108011942,1.4390784237194654,8.524095430050545,7.768108104024323,0.8364856483301283,10.190366621432359,9.286600576509299,-999999.0,0.03157364915636869,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,41.66666666666667,2.6736608895436196,1.4329372088900412,8.70437080755217,7.92148775745454,0.8661862027302681,10.049075799309083,9.145248137739392,-999999.0,0.03223747657174184,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,42.708333333333336,2.684128994935745,1.4268843988748168,8.883255792316309,8.073144195960872,0.8961968592559068,9.91217018958523,9.00822638751918,-999999.0,0.03289628196033798,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,43.75,2.6948020694456902,1.4219446209166582,9.066447401967787,8.228711281972073,0.9261759879356564,9.7891194762843,8.884608745161877,-999999.0,0.033575712074039164,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,44.79166666666667,2.704661124806076,1.4150193020925168,9.237102317752568,8.371842069354159,0.9568481347443869,9.653676463737032,8.749394773696894,-999999.0,0.03419883916905173,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,45.833333333333336,2.7152466238446658,1.410217016906324,9.417805320720548,8.52436949972688,0.9873396806439338,9.538566620333077,8.63367457708918,-999999.0,0.034869161815019284,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,46.875,2.725091385594519,1.4034765249961807,9.585767930251823,8.664241645253064,1.0185290900113826,9.411383557189021,8.506621686334197,-999999.0,0.03548233778799806,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,47.91666666666667,2.7355502483540235,1.3988048647368292,9.76409063683838,8.813885867165782,1.0494853960739166,9.303693670598427,8.398293011163549,-999999.0,0.03614389280030651,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,48.958333333333336,2.7455673862686654,1.3932097162918191,9.935414697288218,8.956489474993553,1.0808629481267724,9.192113315112834,8.286424741005243,-999999.0,0.03677439029922145,2.894736842105263,1.4736842105263157
2.894736842105263,1.4736842105263157,50.0,2.755130027115846,1.3867208267216924,10.099597303823098,9.09193668684914,1.1126287223991598,9.077239424527301,8.171581861777042,-999999.0,0.03737309724445394,2.894736842105263,1.4736842105263157
2.894736842105263,1.9473684210526314,25.0,,,,,,,,,,,
2.894736842105263,1.9473684210526314,26.041666666666668,,,,,,,,,,,
2.894736842105263,1.9473684210526314,27.083333333333332,,,,,,,,,,,
2.894736842105263,1.9473684210526314,28.125,,,,,,,,,,,
2.894736842105263,1.9473684210526314,29.166666666666668,,,,,,,,,,,
2.894736842105263,1.9473684210526314,30.208333333333336,,,,,,,,,,,
2.894736842105263,1.9473684210526314,31.25,,,,,,,,,,,
2.894736842105263,1.9473684210526314,32.291666666666664,2.5792160285346535,1.4907430349924753,7.0495566696832475,6.496904729981394,0.6102533445953402,11.55185257420886,10.646241905137776,-999999.0,0.02605085649142949,2.894736842105263,1.9473684210526314
