DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
2.894736842105263,1.9473684210526314,33.333333333333336,2.5905573672510944,1.4850061370249021,7.247387184959973,6.670179812818741,0.6373508020572412,11.371111735588713,10.465476455491595,-999999.0,0.026781546302342567,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,34.375,2.6011698153052225,1.47700215970279,7.433576043001493,6.8317460718695004,0.6653665994692879,11.172150884836554,10.26764204472942,-999999.0,0.027460834591957795,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,35.41666666666667,2.612448440194675,1.471435200375696,7.62830336396035,7.001197617820511,0.6931523620599319,11.005233165894897,10.100517578868422,-999999.0,0.0281801195862023,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,36.458333333333336,2.6232378329663857,1.464799970651756,7.816426918485112,7.163900652926278,0.7214948924929919,10.833655234172063,9.929246523385283,-999999.0,0.028870580938591867,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,37.5,2.633617169115225,1.4571498396986733,7.997774879931125,7.319659368053845,0.7504067761978779,10.657919322708992,9.754255425491644,-999999.0,0.02953151899667506,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,38.54166666666667,2.6443786567549483,1.4507269396627527,8.182802073068574,7.478583909705083,0.7793853841314992,10.499044811043005,9.595489037863821,-999999.0,0.03021050723113982,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,39.583333333333336,2.6553166248425306,1.4454741381278495,8.371775642050503,7.6410481337124345,0.8083354068284913,10.356809279080343,9.452818804129999,-999999.0,0.030908388438162532,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,40.625,2.665474711712504,1.438148005933931,8.548575773395095,7.791368945969062,0.8380650031327863,10.200373170863246,9.296855156633436,-999999.0,0.03155211181758038,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,41.66666666666667,2.6763173292856934,1.4330449891790202,8.734836494228114,7.9505156287868886,0.8675820577790855,10.068023440443584,9.16399268230527,-999999.0,0.032240033599762345,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,42.708333333333336,2.6864523908611884,1.4259241303330317,8.908722045748013,8.097303183286124,0.8978804126674609,9.921947199273015,9.018242372868249,-999999.0,0.03287295025232653,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,43.75,2.6971597040507476,1.4209635772065647,9.092391527032643,8.253304282836494,0.9279139310808618,9.79874449825487,8.894471789234588,-999999.0,0.033551309646136666,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,44.79166666666667,2.7070537713489973,1.4140302417612394,9.263533326504643,8.396880165829613,0.9586334284060848,9.663269662843987,8.759219026808886,-999999.0,0.03417367380935469,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,45.833333333333336,2.717673246646576,1.4092077714132107,9.444703234228296,8.549830422987085,0.9891794012663802,9.548018511239594,8.6433567177413,-999999.0,0.03484290175737609,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,46.875,2.7274630004419778,1.4024566663030265,9.613169374706134,8.690217141231395,1.0203644158117255,9.421309902363282,8.516777934007145,-999999.0,0.035455221698641785,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,47.91666666666667,2.7380505246162214,1.397768641375165,9.791921250513626,8.840190391804581,1.051429736462708,9.312958261439586,8.407780458583332,-999999.0,0.03611574603393439,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,48.958333333333336,2.7481016992517278,1.3921603079531542,9.963704899935216,8.98321046409331,1.0828580788368771,9.20130264035843,8.295833627378373,-999999.0,0.036745286319857656,2.894736842105263,1.9473684210526314
2.894736842105263,1.9473684210526314,50.0,2.757698792275816,1.3856646216429538,10.128351383354763,9.119079610230134,1.1146709280109444,9.086404901066299,8.180961197671603,-999999.0,0.03734320598557637,2.894736842105263,1.9473684210526314
2.894736842105263,2.4210526315789473,25.0,,,,,,,,,,,
2.894736842105263,2.4210526315789473,26.041666666666668,,,,,,,,,,,
2.894736842105263,2.4210526315789473,27.083333333333332,,,,,,,,,,,
2.894736842105263,2.4210526315789473,28.125,,,,,,,,,,,
2.894736842105263,2.4210526315789473,29.166666666666668,,,,,,,,,,,
2.894736842105263,2.4210526315789473,30.208333333333336,,,,,,,,,,,
2.894736842105263,2.4210526315789473,31.25,,,,,,,,,,,
2.894736842105263,2.4210526315789473,32.291666666666664,2.581796556420035,1.491160460003883,7.074591918431619,6.5207862033971065,0.611255310116141,11.573873962890266,10.667860214021095,-999999.0,0.026058589308537716,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,33.333333333333336,2.5925029853672976,1.4830190643430272,7.263014845383705,6.684894496536013,0.6389927596905693,11.36634920386391,10.46161227205948,-999999.0,0.02674358272059754,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,34.375,2.6034800634112973,1.4761835909899903,7.454747542083398,6.851822091865998,0.6667649092494989,11.180473715202492,10.276218794384832,-999999.0,0.027444722490357135,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,35.41666666666667,2.614360068043316,1.4694495908925962,7.644892766810246,7.016838873717658,0.6948410228750532,11.002362432744498,10.09848100891336,-999999.0,0.028139884188305875,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,36.458333333333336,2.6251780222485466,1.4628154368516704,7.833477161640553,7.17996440424187,0.7232272783252737,10.831280008934373,9.927673664173739,-999999.0,0.028829220223829367,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,37.5,2.635940001662005,1.4562787854661745,8.020532763839176,7.341236462104958,0.7519174338428785,10.666773242439747,9.763354501019577,-999999.0,0.029512863351170034,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,38.54166666666667,2.6466472608519935,1.4498372420889398,8.206091587096552,7.500694819922984,0.7809033745561612,10.508459630822587,9.605150988348747,-999999.0,0.030190939255354658,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,39.583333333333336,2.6573480052630236,1.4434899549209732,8.390172574317326,7.658341502556423,0.8102011946890144,10.355665517794984,9.452394729553543,-999999.0,0.030863602411441017,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,40.625,2.667902998191617,1.4372303151065184,8.572841697684332,7.814322880212642,0.8397319499471946,10.209021698201937,9.305734860635035,-999999.0,0.03153087160345009,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,41.66666666666667,2.678778606568848,1.4321061697703643,8.759587050519798,7.973909883138245,0.8693038731338569,10.076553574921185,9.172753198938537,-999999.0,0.032217761812128334,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,42.708333333333336,2.6889258021531948,1.424947806818592,8.934684898335844,8.121878788282155,0.8996503054040094,9.931286461714155,9.027817519202454,-999999.0,0.03284923139142697,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,43.75,2.699693001294226,1.41999596961639,9.118106275299626,8.277572870926843,0.9297415872819221,9.80714039258607,8.903089830719667,-999999.0,0.033527244419106164,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,44.79166666666667,2.7096208729134657,1.4130547315252509,9.289730107215684,8.421588302651564,0.960509142672829,9.67167275614364,8.76783773157706,-999999.0,0.034148856316221485,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,45.833333333333336,2.7202731244162095,1.4082123644334124,9.471361867562043,8.574955525782133,0.9911101837642051,9.556315758546756,8.651869051748339,-999999.0,0.03481700506751326,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,46.875,2.7300966181177335,1.4014538682730027,9.640300565515885,8.7157721580387,1.0223431633156754,9.429613178270149,8.525290206638253,-999999.0,0.035428562634775035,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,47.91666666666667,2.7407221772216848,1.3967466663968449,9.819502602533696,8.866147432224626,1.0534666183449375,9.32113313467944,8.41616362382123,-999999.0,0.03608798990553869,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,48.958333333333336,2.7504020959838966,1.3901605333311644,9.985866334615546,9.003925726025352,1.085116028679578,9.202579328559763,8.297661713634225,-999999.0,0.036689835827889386,2.894736842105263,2.4210526315789473
2.894736842105263,2.4210526315789473,50.0,2.760845919311496,1.3855777422653863,10.162774959573929,9.151562686574005,1.116646842182378,9.101154076352168,8.195574769806505,-999999.0,0.03734074742212805,2.894736842105263,2.4210526315789473
2.894736842105263,2.894736842105263,25.0,,,,,,,,,,,
2.894736842105263,2.894736842105263,26.041666666666668,,,,,,,,,,,
2.894736842105263,2.894736842105263,27.083333333333332,,,,,,,,,,,
2.894736842105263,2.894736842105263,28.125,,,,,,,,,,,
2.894736842105263,2.894736842105263,29.166666666666668,,,,,,,,,,,
2.894736842105263,2.894736842105263,30.208333333333336,,,,,,,,,,,
2.894736842105263,2.894736842105263,31.25,,,,,,,,,,,
2.894736842105263,2.894736842105263,32.291666666666664,2.584220299973106,1.4903810994551856,7.094517966650198,6.5396219040143855,0.6126290926805091,11.580445740192825,10.674683886461867,-999999.0,0.02604415196142496,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,33.333333333333336,2.594953401534898,1.482228262880831,7.283482780205566,6.704232084957191,0.6404132261485967,11.373098622600216,10.468603412949484,-999999.0,0.026728476976738327,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,34.375,2.6059573170118426,1.475375494128503,7.4757466496242015,6.871649669966062,0.6682354001576555,11.187295147578926,10.283276923588375,-999999.0,0.02742881819385317,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,35.41666666666667,2.6169595873232634,1.4686273528750984,7.666393736889703,7.03708128705379,0.6964062442540315,11.008508037003176,10.104850933081007,-999999.0,0.02812322580755651,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,36.458333333333336,2.6281511276297573,1.4630939740805948,7.86067819673632,7.205711550018231,0.7245764978300385,10.848651895662467,9.94472160164992,-999999.0,0.028835024723044448,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,37.5,2.6385909383158515,1.4554238348623365,8.043062804812854,7.362424265827873,0.7535834542515809,10.673088374532847,9.769885769506237,-999999.0,0.02949455464526266,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,38.54166666666667,2.649324907096651,1.4489664772136452,8.229126648908037,7.5223452716214165,0.7826201662578783,10.514841047676873,9.611744746611548,-999999.0,0.03017178985894798,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,39.583333333333336,2.6604208486069143,1.44367329444694,8.419065437906255,7.685636926215866,0.8117281938201107,10.371779004354783,9.468239473174071,-999999.0,0.030867740183235837,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,40.625,2.670641221004476,1.436329113417066,8.59686728305246,7.836875286725244,0.8415537300814642,10.2154704753317,9.312388510198412,-999999.0,0.03151001547018195,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,41.66666666666667,2.681544519448435,1.4311840814181729,8.78409303361059,7.996898322053795,0.8711804444526484,10.082977745361955,9.179382265723543,-999999.0,0.032195889546100864,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,42.708333333333336,2.6920303436107336,1.425071283997828,8.964516202303813,8.15000393925995,0.9013080474937576,9.946118008411435,9.042417808120588,-999999.0,0.032852230989819244,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,43.75,2.7021411016146613,1.4180302241926475,9.137977873277176,8.296026218192559,0.9319350963654005,9.805380126701747,8.901935607476883,-999999.0,0.03347836379430402,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,44.79166666666667,2.7128655735751526,1.413099289864575,9.321315257499316,8.451326681697505,0.9623382087793977,9.686111569156344,8.782075370796019,-999999.0,0.03414998983667483,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,45.833333333333336,2.7231611947442764,1.4072342930098964,9.49775840132772,8.599655935371938,0.9931966837601413,9.562817271368827,8.658562876805547,-999999.0,0.034791562569879676,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,46.875,2.733409961528117,1.4014485281631017,9.672922068334598,8.746445223249985,1.0242937461931918,9.44350397948265,8.539000902579287,-999999.0,0.035428420678728006,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,47.91666666666667,2.7435849707183655,1.3957392365307062,9.846838078731903,8.89174890003773,1.0556073380262512,9.32812583241727,8.423348890945855,-999999.0,0.03606063232063981,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,48.958333333333336,2.753386619033559,1.3891493802612107,10.013635476096633,9.029863359243897,1.0873581043212184,9.20914226536954,8.304406178018764,-999999.0,0.03666180352130775,2.894736842105263,2.894736842105263
2.894736842105263,2.894736842105263,50.0,2.763771925848469,1.384544944212592,10.191005651803314,9.177970344244281,1.118891517912317,9.108126649148433,8.202734757851227,-999999.0,0.03731152275691115,2.894736842105263,2.894736842105263
2.894736842105263,3.3684210526315788,25.0,,,,,,,,,,,
2.894736842105263,3.3684210526315788,26.041666666666668,,,,,,,,,,,
2.894736842105263,3.3684210526315788,27.083333333333332,,,,,,,,,,,
2.894736842105263,3.3684210526315788,28.125,,,,,,,,,,,
2.894736842105263,3.3684210526315788,29.166666666666668,,,,,,,,,,,
2.894736842105263,3.3684210526315788,30.208333333333336,,,,,,,,,,,
2.894736842105263,3.3684210526315788,31.25,,,,,,,,,,,
2.894736842105263,3.3684210526315788,32.291666666666664,2.5869296648957163,1.4896147816662089,7.114261411584508,6.558149507529823,0.6141236350173864,11.58441233316659,10.678874958694848,-999999.0,0.026029957662552783,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,33.333333333333336,2.597682792699916,1.4814505389401065,7.303764026560711,6.723257623652111,0.6419542586500463,11.377390099287854,10.473110090102564,-999999.0,0.026713622558066422,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,34.375,2.608707260560863,1.4745806101002328,7.496554957766572,6.891161194635849,0.6698262619409747,11.191790145766442,10.287982998258585,-999999.0,0.027413175574025058,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,35.41666666666667,2.6197369804089137,1.4678158612472327,7.6877211753671055,7.057067678245558,0.6980499488374038,11.013139085778803,10.109688697777349,-999999.0,0.028106786890833162,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,36.458333333333336,2.630602920602825,1.4611487977942095,7.877336714175609,7.2211406806746075,0.7265370130607411,10.842306135223746,9.939122922662294,-999999.0,0.028794493139188478,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,37.5,2.6414144714454437,1.4545799784543614,8.065410534271779,7.3833465173932575,0.755328503557235,10.678016910903752,9.775013762384495,-999999.0,0.029476485504685703,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,38.54166666666667,2.6521727020365424,1.4481069745937507,8.251975017477882,7.54372547111884,0.7844162377679617,10.519893164066422,9.616993004357402,-999999.0,0.03015289024449354,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,39.583333333333336,2.6632987043808676,1.4427926190334257,8.442401081038991,7.707457455854207,0.8135816425524643,10.376833300407926,9.473489878254211,-999999.0,0.03084786519779767,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,40.625,2.673545270701642,1.4354395153046609,8.620697423438106,7.859147929764864,0.8434553631469771,10.220691930007797,9.317799462963828,-999999.0,0.03148943023916713,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,41.66666666666667,2.684473931806008,1.4302738346506894,8.808399134363137,8.019602344713368,0.8731369643748212,10.088221543420829,9.18481598182654,-999999.0,0.0321743007001388,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,42.708333333333336,2.6949862631804176,1.4241467165604584,8.989299061014265,8.173140932227565,0.9033162633944315,9.951441621603022,9.047928464738353,-999999.0,0.03282977186743992,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,43.75,2.705130499439989,1.41709778372282,9.163238136980763,8.319594479720687,0.9339948703505229,9.810801352197847,8.907537657672993,-999999.0,0.03345518182212907,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,44.79166666666667,2.7157380764932335,1.4121909654379674,9.345847564514868,8.474204273536936,0.964353345332189,9.691310358129698,8.787447375544534,-999999.0,0.03412688422314945,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,45.833333333333336,2.7258152097433226,1.4052833395697588,9.518244155655218,8.618563668280908,0.9955535013830864,9.560756044182323,8.657057261420354,-999999.0,0.03474082199569704,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,46.875,2.7364814355053326,1.400469745874825,9.699557127673064,8.771254361443237,1.026512645797049,9.44903812669713,8.544711453245354,-999999.0,0.03540240334718669,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,47.91666666666667,2.746781440888887,1.3947508328383844,9.873897448364552,8.91688022159132,1.0579344854962767,9.333184222397959,8.428575061912662,-999999.0,0.03603379479051042,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,48.958333333333336,2.7569243020311096,1.3891040297323618,10.047031596618305,9.06111771604412,1.0895182824155742,9.221535571062656,8.31662750619906,-999999.0,0.03666054634734927,2.894736842105263,3.3684210526315788
2.894736842105263,3.3684210526315788,50.0,2.7670227894211754,1.38353141652338,10.218952298665554,9.203899593175294,1.1213226310338662,9.113302466074032,8.208074410028846,-999999.0,0.03728284706738337,2.894736842105263,3.3684210526315788
2.894736842105263,3.8421052631578947,25.0,,,,,,,,,,,
2.894736842105263,3.8421052631578947,26.041666666666668,,,,,,,,,,,
2.894736842105263,3.8421052631578947,27.083333333333332,,,,,,,,,,,
2.894736842105263,3.8421052631578947,28.125,,,,,,,,,,,
2.894736842105263,3.8421052631578947,29.166666666666668,,,,,,,,,,,
2.894736842105263,3.8421052631578947,30.208333333333336,,,,,,,,,,,
2.894736842105263,3.8421052631578947,31.25,,,,,,,,,,,
2.894736842105263,3.8421052631578947,32.291666666666664,2.589774010408739,1.4876838776252663,7.128859176316152,6.571469465481833,0.6161036789789138,11.570875843707041,10.666174687307365,-999999.0,0.025994198356405897,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,33.333333333333336,2.600848213831831,1.4806899392024302,7.323830412301723,6.741871676178878,0.6436856384028546,11.37796150070084,10.473857538451767,-999999.0,0.026699096667381253,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,34.375,2.6122057952540603,1.4749440664591296,7.52220054015747,6.9151724096942875,0.6713261635210809,11.204986411826715,10.300764048021701,-999999.0,0.02742032787521143,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,35.41666666666667,2.622820152442014,1.4670185284906603,7.708851451783268,7.076713606321896,0.6998316818013757,11.015293608801171,10.112022348154266,-999999.0,0.028090636486668562,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,36.458333333333336,2.634048363723603,1.4614404339931497,7.904148821412546,7.246271436996868,0.7281087402636036,10.855725778749665,9.952183013725994,-999999.0,0.02880056930356841,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,37.5,2.6445302836822537,1.4537504892116702,8.087553565697378,7.4039215509522,0.7572106883058974,10.680717653090198,9.777888327906393,-999999.0,0.029458725922249313,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,38.54166666666667,2.655663009566655,1.4483345306166255,8.279904693174373,7.569880378273635,0.7861041908411995,10.532833674775551,9.629614580954222,-999999.0,0.030157893773057994,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,39.583333333333336,2.6664575224935563,1.441926647251068,8.46552434232297,7.728923327905307,0.8155717376604291,10.379864764082432,9.476693429908083,-999999.0,0.03082832423780959,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,40.625,2.6767252587997414,1.4345646450154377,8.644311298529269,7.881062133050782,0.8454934949679588,10.223983212143882,9.321256969989399,-999999.0,0.03146918809995907,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,41.66666666666667,2.6873039465822934,1.4283493700731957,8.82702260803989,8.036661605557665,0.875450608423905,10.082833369584828,9.180028579826178,-999999.0,0.0321286653482964,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,42.708333333333336,2.6982086155344414,1.4232372123257446,9.01385787279158,8.195911874375,0.9054606095024703,9.954997244711159,9.051649280335303,-999999.0,0.032807681240512476,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,43.75,2.708382622073266,1.4161804487072118,9.188270392368299,8.34279249475698,0.9361909563948808,9.8145259037225,8.911421796770732,-999999.0,0.03343237808275446,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,44.79166666666667,2.7191561770641672,1.4112103279014965,9.372520769957521,8.498915477504525,0.9667044994869487,9.695331691258005,8.791637446618987,-999999.0,0.034101942131396557,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,45.833333333333336,2.729114506707711,1.4043390479412043,9.544195639173449,8.642592371905963,0.9978533002798934,9.564728238606161,8.661185336042637,-999999.0,0.03471626728163249,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,46.875,2.7398043134931145,1.3995065437332603,9.725952305593152,8.79568119108624,1.028867758313644,9.453063551660303,8.548893791270821,-999999.0,0.03537680330280556,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,47.91666666666667,2.7501354863588303,1.3937750277959997,9.90073808110358,8.941704214580861,1.0603451825944343,9.337278316178722,8.432823915606852,-999999.0,0.036007302629579664,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,48.958333333333336,2.760303593940419,1.3881156868985136,10.074314041115459,9.086338755673127,1.0919810283741225,9.225722589810331,8.320967598862044,-999999.0,0.03663315001907277,2.894736842105263,3.8421052631578947
2.894736842105263,3.8421052631578947,50.0,2.770427705107712,1.382530776899946,10.246671919970797,9.22951298372857,1.1238374072948196,9.117575063314082,8.212498466254884,-999999.0,0.03725453960324611,2.894736842105263,3.8421052631578947
2.894736842105263,4.315789473684211,25.0,,,,,,,,,,,
2.894736842105263,4.315789473684211,26.041666666666668,,,,,,,,,,,
2.894736842105263,4.315789473684211,27.083333333333332,,,,,,,,,,,
2.894736842105263,4.315789473684211,28.125,,,,,,,,,,,
2.894736842105263,4.315789473684211,29.166666666666668,,,,,,,,,,,
2.894736842105263,4.315789473684211,30.208333333333336,,,,,,,,,,,
2.894736842105263,4.315789473684211,31.25,,,,,,,,,,,
2.894736842105263,4.315789473684211,32.291666666666664,2.593317751508632,1.4869557944330343,7.1482043782613465,6.589233345360793,0.6179497927707484,11.567613521173623,10.663056161595504,-999999.0,0.025980716991412692,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,33.333333333333336,2.6043829244150363,1.4799442674110652,7.343703971497279,6.760127534093951,0.6455769130391769,11.375412941775423,10.471451809311702,-999999.0,0.0266848572689407,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,34.375,2.6157337952781416,1.474175340587157,7.542591039203915,6.933907288495725,0.673266186625542,11.20298507341935,10.298909148028004,-999999.0,0.027405200848791295,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,35.41666666666667,2.6264391871477395,1.4662415891050624,7.729739630940475,7.0958649317316045,0.7018583224429744,11.013247807670632,10.110110124551724,-999999.0,0.02807490076916011,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,36.458333333333336,2.637308826639509,1.4595416128304153,7.920374584012097,7.260882170771388,0.7304375574200521,10.843328774039659,9.94045568579092,-999999.0,0.02876101197528946,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,37.5,2.6481291544895815,1.4529406612327542,8.10945457547832,7.42401760906771,0.7593223715220137,10.67985730385295,9.777161700354933,-999999.0,0.029441389128338966,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,38.54166666666667,2.6592554217052258,1.4475030052565834,8.302296723418573,7.59043142467717,0.7882624086065451,10.532402195983188,9.629320568635505,-999999.0,0.030139610807417533,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,39.583333333333336,2.669695114281306,1.4400282414302525,8.483062822151414,7.744751167878115,0.8180118094310503,10.370342731422934,9.467774277323455,-999999.0,0.030785493650948643,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,40.625,2.6803245456821325,1.433708568108889,8.667681532038737,7.9025154855608095,0.8477415860329707,10.224438289738012,9.32184478826955,-999999.0,0.0314493829872864,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,41.66666666666667,2.6909063599759198,1.4274785295950758,8.850870663874066,8.058555164498724,0.8777443310824801,10.083654602427009,9.18098229647407,-999999.0,0.03210801856408629,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,42.708333333333336,2.701729327664501,1.4223434310656338,9.038192414723456,8.218299698800635,0.9077576901330393,9.956613436564592,9.053406859705232,-999999.0,0.03278597500255745,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,43.75,2.711928338113055,1.4152788487532866,9.213074718906263,8.365603777265981,0.938539669577496,9.81639350743025,8.913425876853921,-999999.0,0.033409968091805006,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,44.79166666666667,2.722719196263407,1.410289435979266,9.397776036426755,8.522132777922447,0.9691079435916569,9.697347027821497,8.793791067626756,-999999.0,0.03407852247369734,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,45.833333333333336,2.7326976586022496,1.403410691450323,9.569911978704248,8.666227614117814,1.000305084511418,9.566993237246722,8.663584488676955,-999999.0,0.03469212979888729,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,46.875,2.7434064663957267,1.3985594717744039,9.752108712628678,8.819711159339304,1.0313745266910916,9.45544849155417,8.551414574524301,-999999.0,0.03535163500885508,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,47.91666666666667,2.7537650058340346,1.392815468253139,9.92733621371494,8.9661275471716,1.0629075246644106,9.339792957857998,8.435472831940347,-999999.0,0.03598125470008626,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,48.958333333333336,2.7639544366076176,1.3871436966018453,10.101350307341816,9.11115554334833,1.0945952565019725,9.228388527484555,8.323766697532653,-999999.0,0.0366062103000245,2.894736842105263,4.315789473684211
2.894736842105263,4.315789473684211,50.0,2.7741004650849197,1.3815465995401264,10.27414164712581,9.254718456733174,1.1265035360318962,9.120381178133208,8.215436668164292,-999999.0,0.03722670131797963,2.894736842105263,4.315789473684211
2.894736842105263,4.789473684210526,25.0,,,,,,,,,,,
2.894736842105263,4.789473684210526,26.041666666666668,,,,,,,,,,,
2.894736842105263,4.789473684210526,27.083333333333332,,,,,,,,,,,
2.894736842105263,4.789473684210526,28.125,,,,,,,,,,,
2.894736842105263,4.789473684210526,29.166666666666668,,,,,,,,,,,
2.894736842105263,4.789473684210526,30.208333333333336,,,,,,,,,,,
2.894736842105263,4.789473684210526,31.25,,,,,,,,,,,
2.894736842105263,4.789473684210526,32.291666666666664,2.5975824598782906,1.4862513846706125,7.167295535641785,6.606426052873942,0.6201044024579484,11.55820779086926,10.653731898511959,-999999.0,0.025967675190882077,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,33.333333333333336,2.608584218519349,1.4792213180074836,7.363327989673016,6.777833861010937,0.6477598350941003,11.367373509046518,10.463498188377672,-999999.0,0.02667105310088119,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,34.375,2.6198778026898673,1.4734285899416488,7.562736408326352,6.952113547729218,0.6754815745389495,11.196066174696629,10.292084654528717,-999999.0,0.027390507701121947,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,35.41666666666667,2.630546468681102,1.4654832694893705,7.750405013195848,7.114564796980511,0.7041066878353681,11.00742990671326,10.104384633602592,-999999.0,0.028059543696507427,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,36.458333333333336,2.641376512858395,1.4587662403186872,7.941550093855432,7.280067130315292,0.7327195829094908,10.838457547867138,9.935679760881404,-999999.0,0.02874486176786634,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,37.5,2.652510870948296,1.4532255547371329,8.136354417936326,7.448739788871752,0.7613921263522081,10.686155183817302,9.783053345400738,-999999.0,0.029447487920516824,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,38.54166666666667,2.662833117823721,1.445625916113438,8.319204526695959,7.605496566101242,0.7908212672537624,10.519702581577707,9.617212992402687,-999999.0,0.030098345959043343,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,39.583333333333336,2.673632710009937,1.439202903095702,8.505738558409584,7.7653762970328,0.8203795921275173,10.368052350438623,9.465589309571433,-999999.0,0.030766876167930387,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,40.625,2.684625329425018,1.433899850283408,8.69622917839236,7.928796565516838,0.8499341461039476,10.231650555817067,9.32871870351605,-999999.0,0.03145380806116882,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,41.66666666666667,2.6948470383675627,1.426623891993475,8.874498171069597,8.080051427526199,0.8802084210255147,10.082269107048626,9.179702482410109,-999999.0,0.03208775817009511,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,42.708333333333336,2.7057590413122354,1.42147166110991,9.06225896128216,8.240146281315146,0.9103193675231389,9.955032579323664,9.051928999089096,-999999.0,0.03276480571339843,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,43.75,2.7159631996067692,1.4143988263863603,9.237610501561303,8.387879831296322,0.9411465844622997,9.815272832168835,8.912405325349532,-999999.0,0.03338809690940407,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,44.79166666666667,2.7267515720070894,1.4093899469466264,9.422762572925127,8.54482136264419,0.9717629150212462,9.696565311631707,8.793113248674825,-999999.0,0.03405564976862269,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,45.833333333333336,2.7371191690432766,1.403471454294445,9.601028640332316,8.69480267308591,1.0028224329698432,9.574006648314617,8.670331244322472,-999999.0,0.03469370955999294,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,46.875,2.7474435187133754,1.3976332906982325,9.777994907971106,8.843222779422607,1.0341210815800792,9.455367540743756,8.551438450428511,-999999.0,0.035327024802243125,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,47.91666666666667,2.7578141346513014,1.391876578172141,9.953663174051833,8.990036911339857,1.065704358223676,9.339985425829235,8.435770053830424,-999999.0,0.03595577091032397,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,48.958333333333336,2.7680105682994327,1.386192175823935,10.128114229744941,9.135462245980872,1.0974389594235188,9.228863384862159,8.32434657758068,-999999.0,0.036579841107842584,2.894736842105263,4.789473684210526
2.894736842105263,4.789473684210526,50.0,2.7781651273033208,1.3805827094064116,10.30133772241559,9.27941731950731,1.1293943907465618,9.121116420284427,8.216277144225367,-999999.0,0.037199440209539504,2.894736842105263,4.789473684210526
2.894736842105263,5.263157894736842,25.0,,,,,,,,,,,
2.894736842105263,5.263157894736842,26.041666666666668,,,,,,,,,,,
2.894736842105263,5.263157894736842,27.083333333333332,,,,,,,,,,,
2.894736842105263,5.263157894736842,28.125,,,,,,,,,,,
2.894736842105263,5.263157894736842,29.166666666666668,,,,,,,,,,,
2.894736842105263,5.263157894736842,30.208333333333336,,,,,,,,,,,
2.894736842105263,5.263157894736842,31.25,,,,,,,,,,,
2.894736842105263,5.263157894736842,32.291666666666664,2.6027682111697956,1.4855754852754217,7.186100826279583,6.622928715488599,0.6226528654215053,11.541102956966153,10.636630911519537,-999999.0,0.02595516237475593,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,33.333333333333336,2.613521016487827,1.47852249966598,7.3826970750762495,6.794955494703484,0.6502636694762668,11.353390050258222,10.4495388773238,-999999.0,0.026657710933864733,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,34.375,2.6243818540381456,1.4715811900472764,7.577588542794196,6.964858929464205,0.6782718320336583,11.171905104881562,10.268536301414008,-999999.0,0.027354164191393214,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,35.41666666666667,2.6356363097743416,1.4658532924949568,7.775920899931205,7.137659380716997,0.7063899768040404,11.007971736960707,10.104417694331264,-999999.0,0.028067037010553617,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,36.458333333333336,2.64605543678306,1.4580130039453696,7.962477598081088,7.298711875105123,0.7352854997255918,10.829096454442091,9.926364490839271,-999999.0,0.02872917418510111,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,37.5,2.657044953286606,1.4524473644455322,8.157798597609546,7.467922215232222,0.7639486295728009,10.678464862449424,9.77542458503823,-999999.0,0.029430829521387248,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,38.54166666666667,2.6674167202988217,1.4448397604740797,8.341126692009226,7.625086441846682,0.7934535538731452,10.512432203867572,9.609997213605974,-999999.0,0.030081066529447423,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,39.583333333333336,2.6781809918763666,1.4384009869695908,8.528147857667294,7.78542485212173,0.8230484776593756,10.361659232904538,9.459254300867297,-999999.0,0.03074878891963678,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,40.625,2.6891341478556368,1.4330767847046013,8.719114550873778,7.949294694183005,0.8526398400949033,10.226022924173112,9.323156531482516,-999999.0,0.031434768239403596,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,41.66666666666667,2.6993266929318773,1.4257912577276453,8.89786486141379,8.101003662192996,0.8829472162102183,10.077459555968886,9.17495804218522,-999999.0,0.03206802152531496,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,42.708333333333336,2.7102093069309925,1.4206186496044684,9.086088644844255,8.261532409979917,0.9130973313081248,9.950843500798879,9.047811363268636,-999999.0,0.03274409421712182,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,43.75,2.720774961597611,1.4145234429007967,9.267462721991725,8.415061289421535,0.9437681805783976,9.819638882412914,8.916449465656155,-999999.0,0.03339119385285135,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,44.79166666666667,2.7310931178406417,1.4085062494561236,9.447529646570791,8.567122118868099,0.9745800098751222,9.6939497535778,8.79057853850896,-999999.0,0.034033181164058963,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,45.833333333333336,2.7414626690169372,1.4025745394013611,9.62624335712669,8.717509975407603,1.0056880119813718,9.571798850581303,8.668205120823371,-999999.0,0.03467039208308657,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,46.875,2.7517908510886415,1.3967234451651656,9.803652116418636,8.866331027414208,1.037035453594869,9.453536118205422,8.549689402304613,-999999.0,0.03530285146440098,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,47.91666666666667,2.7620781022796956,1.3909511049451837,9.979780736551634,9.013616357982203,1.0686163335310652,9.338974544376564,8.434848013410205,-999999.0,0.03593065424035073,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,48.958333333333336,2.7723781050761844,1.3852575148216475,10.154639770255821,9.159350358168197,1.1004560677868787,9.22766484506534,8.323231273183415,-999999.0,0.03655394221919355,2.894736842105263,5.263157894736842
2.894736842105263,5.263157894736842,50.0,2.782541204596819,1.3796359190205782,10.32829090391999,9.303690514334555,1.132461090602066,9.12021701198495,8.215461521409363,-999999.0,0.03717266593455328,2.894736842105263,5.263157894736842
2.894736842105263,5.7368421052631575,25.0,,,,,,,,,,,
2.894736842105263,5.7368421052631575,26.041666666666668,,,,,,,,,,,
2.894736842105263,5.7368421052631575,27.083333333333332,,,,,,,,,,,
2.894736842105263,5.7368421052631575,28.125,,,,,,,,,,,
2.894736842105263,5.7368421052631575,29.166666666666668,,,,,,,,,,,
2.894736842105263,5.7368421052631575,30.208333333333336,,,,,,,,,,,
2.894736842105263,5.7368421052631575,31.25,,,,,,,,,,,
2.894736842105263,5.7368421052631575,32.291666666666664,2.6092650186618798,1.4860890543434344,7.20953597449471,6.643483848346501,0.6253460937368656,11.528873445763224,10.623691288526638,-999999.0,0.02596466989493454,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,33.333333333333336,2.6195810579670984,1.4778577677802553,7.40174043509428,6.811247751360395,0.6532586547103802,11.330489663969034,10.426571010192182,-999999.0,0.02664502068933305,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,34.375,2.630207650023677,1.4708947598641195,7.597179409492741,6.981741194528942,0.6812344076965067,11.152078232779637,10.248662010682441,-999999.0,0.0273406624194659,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,35.41666666666667,2.641128057475323,1.4651370834288078,7.796072579269348,7.155196588357865,0.7092715709393654,10.991660879547394,10.088091616137188,-999999.0,0.028052533428731822,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,36.458333333333336,2.6515235304149445,1.4572864994091248,7.983127221456505,7.3167019089317575,0.7382182182216604,10.814047966314831,9.911299570142571,-999999.0,0.028714044792105663,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,37.5,2.6624691890293413,1.4516995803946966,8.178935583839898,7.486362315335835,0.7669287690924342,10.66453093618937,9.76148322639536,-999999.0,0.029414823592972813,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,38.54166666666667,2.6730112699749777,1.4451276111648055,8.368055183493855,7.649187351559597,0.7961712728924755,10.51037065566667,9.607464639825851,-999999.0,0.03008739318529976,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,39.583333333333336,2.6832650622344874,1.437619775349573,8.550317529434677,7.804963967318348,0.8259792598347949,10.351733929911068,9.449346184405924,-999999.0,0.030731170453473226,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,40.625,2.694239987598583,1.4322767951140667,8.741740826704973,7.96922651032215,0.8556438442521969,10.216564853972567,9.313719211393355,-999999.0,0.03141626415495823,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,41.66666666666667,2.704374820681049,1.4249810632334787,8.920973332740864,8.121400193780582,0.8859747845262114,10.069105225733363,9.16662678850801,-999999.0,0.03204881880589641,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,42.708333333333336,2.7149764135954073,1.4187724398851036,9.104799429825952,8.277621598794342,0.9164427887614728,9.934934882438913,9.032338625285206,-999999.0,0.03269927514487517,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,43.75,2.7255784374622007,1.4136732357954458,9.291533139873904,8.436456867074599,0.9467784670881968,9.813840790496512,8.910697866862982,-999999.0,0.03337006565977604,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,44.79166666666667,2.7360516927832483,1.4076478010346347,9.472010260131455,8.588795663035214,0.9777278673119479,9.687777731213396,8.784443964605668,-999999.0,0.034011356947846565,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,45.833333333333336,2.746390987100809,1.4017021931228346,9.651174264400101,8.73960563812864,1.008871641348895,9.566305433559576,8.662752802173621,-999999.0,0.03464771586796434,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,46.875,2.7566930178605684,1.3958375252897133,9.829027830461548,8.888842332006492,1.0402557921910545,9.448664361444227,8.544862137498157,-999999.0,0.03527931646885601,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,47.91666666666667,2.766957857115736,1.390051930231737,10.00559594759373,9.036536950094591,1.0718742277313467,9.334673498747017,8.430594482358892,-999999.0,0.03590625409981188,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,48.958333333333336,2.7772467076517584,1.3843456318732006,10.180887571921184,9.182667872874735,1.1037568245744056,9.223850168126303,8.319466451693698,-999999.0,0.03652867743114244,2.894736842105263,5.7368421052631575
2.894736842105263,5.7368421052631575,50.0,2.787394158738499,1.378711389407124,10.354967739143746,9.327404977608849,1.135801118046216,9.116884615289134,8.212181542534205,-999999.0,0.037146524241904164,2.894736842105263,5.7368421052631575
2.894736842105263,6.2105263157894735,25.0,,,,,,,,,,,
2.894736842105263,6.2105263157894735,26.041666666666668,,,,,,,,,,,
2.894736842105263,6.2105263157894735,27.083333333333332,,,,,,,,,,,
2.894736842105263,6.2105263157894735,28.125,,,,,,,,,,,
2.894736842105263,6.2105263157894735,29.166666666666668,,,,,,,,,,,
2.894736842105263,6.2105263157894735,30.208333333333336,,,,,,,,,,,
2.894736842105263,6.2105263157894735,31.25,,,,,,,,,,,
2.894736842105263,6.2105263157894735,32.291666666666664,2.617222473238012,1.4854880413750733,7.227613359220431,6.658045338703108,0.6290805771612044,11.489169466709393,10.583771905259376,-999999.0,0.025953543620734133,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,33.333333333333336,2.627313990882134,1.4783662185614344,7.425400343269347,6.831405271961153,0.6565744991210545,11.309303594960829,10.404615593670245,-999999.0,0.026654727308143115,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,34.375,2.637200927047919,1.4702437093130014,7.616438630243792,6.9977589171999295,0.68471679202486,11.12348743152667,10.21993180057115,-999999.0,0.02732785766215485,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,35.41666666666667,2.6475869242686065,1.4633658397053964,7.810762933652079,7.166819143594214,0.7130000781875987,10.95478552191263,10.051638650323598,-999999.0,0.02801667066780035,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,36.458333333333336,2.6579857752860008,1.4565919686796582,8.003465160478346,7.333906628496231,0.7416125508139115,10.791976419081138,9.889134994340845,-999999.0,0.028699582579991566,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,37.5,2.6687545302005655,1.450980751598434,8.19978329692027,7.504095045279569,0.770316042019867,10.64470016153291,9.74157960621315,-999999.0,0.0293994388929816,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,38.54166666666667,2.6788511924063125,1.4433472109244372,8.384131017754456,7.662301212542912,0.7998126387337539,10.482618818112243,9.580120194991796,-999999.0,0.03004826561681894,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,39.583333333333336,2.689228417949986,1.436868976819802,8.572178927933894,7.823750074035537,0.8293431009517216,10.336106875546198,9.433671136900166,-999999.0,0.03071423955121016,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,40.625,2.7000971531505353,1.4315040501522192,8.764082380091477,7.988487382247914,0.859023546772355,10.20237735393998,9.29949756588558,-999999.0,0.03139839205073029,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,41.66666666666667,2.7104949354211274,1.4251985346906553,8.94923157620495,8.146391415930406,0.8891570870585229,10.064848727473422,9.161925979671377,-999999.0,0.032053972982143,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,42.708333333333336,2.720792127780183,1.4189803008728967,9.13297251698036,8.302634781331255,0.9195211892836371,9.932313277191033,9.02930229133655,-999999.0,0.032704320705795084,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,43.75,2.7311795497576523,1.4128531032670844,9.315289154781725,8.457104684486563,0.9502102700813345,9.80339767742604,8.900245504358383,-999999.0,0.03334968700459787,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,44.79166666666667,2.7415985390438955,1.4068131551318999,9.496221983206386,8.609877685683127,0.9811889351376091,9.678280750153961,8.77494372118619,-999999.0,0.03399014013952408,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,45.833333333333336,2.7518817029860747,1.400853171772082,9.675837343955582,8.761120330564703,1.0123591282294295,9.557712351424327,8.65416242740608,-999999.0,0.03462564837804448,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,46.875,2.7621334964887474,1.3949744898525431,9.854136553056527,8.910782409858868,1.0437711205661215,9.440897873962859,8.537103809718198,-999999.0,0.03525639194488585,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,47.91666666666667,2.7723534599240045,1.3891752204771182,10.03114475129894,9.058895521538721,1.0754186964884276,9.327664456693666,8.423598688695668,-999999.0,0.03588246623416729,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,48.958333333333336,2.7825416644313865,1.3834535631127878,10.20688630730834,9.20548978980711,1.1072961036861673,9.217847216593476,8.313485217876423,-999999.0,0.03650396442167068,2.894736842105263,6.2105263157894735
2.894736842105263,6.2105263157894735,50.0,2.792676753746176,1.3778070541182128,10.38139015580538,9.350612905798679,1.1393850588970278,9.11139748124747,8.206718907522326,-999999.0,0.03712095649084185,2.894736842105263,6.2105263157894735
