DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
2.894736842105263,6.684210526315789,25.0,,,,,,,,,,,
2.894736842105263,6.684210526315789,26.041666666666668,,,,,,,,,,,
2.894736842105263,6.684210526315789,27.083333333333332,,,,,,,,,,,
2.894736842105263,6.684210526315789,28.125,,,,,,,,,,,
2.894736842105263,6.684210526315789,29.166666666666668,,,,,,,,,,,
2.894736842105263,6.684210526315789,30.208333333333336,,,,,,,,,,,
2.894736842105263,6.684210526315789,31.25,,,,,,,,,,,
2.894736842105263,6.684210526315789,32.291666666666664,2.627071616342202,1.4837971938268355,7.240271244608204,6.6663749604850535,0.634023771280273,11.419558023807298,10.514392775879303,-999999.0,0.02592224643142652,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,33.333333333333336,2.6367472097834264,1.4777930358837843,7.44360088321215,6.84534804324249,0.6610425600833998,11.260395824246226,10.355381720624546,-999999.0,0.026643784966235276,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,34.375,2.646069728538112,1.4696464911047862,7.635233768309893,7.012457001647876,0.6890348166488409,11.081056550152686,10.177217220681749,-999999.0,0.027316112623442128,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,35.41666666666667,2.656180951996994,1.4638290172934343,7.835248661329555,7.187242500911164,0.7168896788991357,10.929504067294506,10.02559070448326,-999999.0,0.028026047930878813,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,36.458333333333336,2.66588930808323,1.4559412924874757,8.023408384375031,7.35003071404348,0.745676315613864,10.759907772811465,9.85686491596921,-999999.0,0.02868603472921491,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,37.5,2.6759876586341425,1.4492467146637562,8.215057067601974,7.515792747028327,0.774548978885768,10.606246075515834,9.703444135760419,-999999.0,0.029362332120052643,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,38.54166666666667,2.6864080338737404,1.4436899826368705,8.410414879368062,7.684782295783007,0.8034846115043041,10.467424962404534,9.564317954260959,-999999.0,0.03005579795846414,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,39.583333333333336,2.6962994984313533,1.436154669597354,8.593693073727737,7.841630087195965,0.8332517720614894,10.313441101321256,9.410877180369557,-999999.0,0.03069813306168811,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,40.625,2.706534980592676,1.4297533460883278,8.78073745649178,8.001761041008963,0.8630824639469864,10.173694662195249,9.271143112346284,-999999.0,0.03135790817671148,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,41.66666666666667,2.717132215725608,1.4244404250976859,8.971743208299882,8.165359005906598,0.892996467632948,10.046784655353838,9.143775257645073,-999999.0,0.03203600604729389,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,42.708333333333336,2.727374052663126,1.4182078160424312,9.155942362275114,8.322026877941592,0.9234018423641176,9.915447362368079,9.012356805175223,-999999.0,0.03268557029446086,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,43.75,2.737539705268439,1.412061222790288,9.33875168938914,8.477049681041583,0.9540402938248213,9.788634452691053,8.885421020381052,-999999.0,0.033330012373344105,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,44.79166666666667,2.7478699569346823,1.4060060961112746,9.52014272926557,8.630271750791707,0.9850360575833952,9.664765727075503,8.761376483988302,-999999.0,0.03396962672990922,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,45.833333333333336,2.7580645926588043,1.4000311056631662,9.700211709451711,8.781961207779487,1.0162209794484014,9.545376355757709,8.641783022966406,-999999.0,0.03460428375982966,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,46.875,2.7682360178685714,1.3941378164868283,9.878958477720506,8.932061914999831,1.0476497468779855,9.429638585949144,8.525809261747574,-999999.0,0.03523417005297534,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,47.91666666666667,2.778305606887924,1.3883218144855818,10.056427044619044,9.080669871439703,1.0792714929917826,9.31779177891768,8.413703067675522,-999999.0,0.03585931319584335,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,48.958333333333336,2.7885384828906106,1.3825899056074378,10.232577985881976,9.227595296046559,1.1112332310157993,9.208308121354673,8.303923099574192,-999999.0,0.036480041130266525,2.894736842105263,6.684210526315789
2.894736842105263,6.684210526315789,50.0,2.7986213130598214,1.376930156817894,10.407510440253349,9.373127521827499,1.143349019359198,9.10265392634556,8.197958246451085,-999999.0,0.0370961672473858,2.894736842105263,6.684210526315789
2.894736842105263,7.157894736842105,25.0,,,,,,,,,,,
2.894736842105263,7.157894736842105,26.041666666666668,,,,,,,,,,,
2.894736842105263,7.157894736842105,27.083333333333332,,,,,,,,,,,
2.894736842105263,7.157894736842105,28.125,,,,,,,,,,,
2.894736842105263,7.157894736842105,29.166666666666668,,,,,,,,,,,
2.894736842105263,7.157894736842105,30.208333333333336,,,,,,,,,,,
2.894736842105263,7.157894736842105,31.25,,,,,,,,,,,
2.894736842105263,7.157894736842105,32.291666666666664,2.6405614111863933,1.4833487610766793,7.257145269552285,6.677337152021128,0.6400986915957044,11.337541171129285,10.431730668555453,-999999.0,0.025913947206702082,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,33.333333333333336,2.648906814905092,1.4772943907287535,7.461200373556501,6.857480941375355,0.6666920987259356,11.191373630818532,10.285829027342853,-999999.0,0.02663426624748617,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,34.375,2.657277678634606,1.4691144698530962,7.653488966329446,7.025554393811454,0.6943894732375286,11.0218965887339,10.117599221450517,-999999.0,0.027305650531538078,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,35.41666666666667,2.666568424769846,1.4632582701687367,7.854132251418688,7.201231730355968,0.7219969375232526,10.878345659417343,9.974047473191735,-999999.0,0.028014492949032382,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,36.458333333333336,2.675677024524297,1.4553459012680219,8.04287952352397,7.364789648087317,0.7506123705815949,10.715090556384155,9.81170832873548,-999999.0,0.028673638975677603,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,37.5,2.6851691215857816,1.4486218824558899,8.235114206247893,7.531334230720008,0.7793013608234244,10.567303767500825,9.664212856964934,-999999.0,0.029348963327445743,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,38.54166666666667,2.6951344153517316,1.4430351535356465,8.431020509001288,7.7010042603783715,0.8081181664602518,10.43290555628906,9.529552211541768,-999999.0,0.03004140850534649,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,39.583333333333336,2.7049946177091786,1.4365009385130318,8.620148431223505,7.863635354530021,0.8375687749088974,10.291869383694637,9.388644359844182,-999999.0,0.03070594068951466,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,40.625,2.7149601372105563,1.4300646633709602,8.807755959987778,8.02438509938134,0.8673564273305627,10.154713428590307,9.251542787407192,-999999.0,0.03136510651966373,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,41.66666666666667,2.7249282514745836,1.4237211154301121,8.993895050437777,8.183362777430524,0.89742477854098,10.021892937990769,9.118717215202052,-999999.0,0.03201896026592447,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,42.708333333333336,2.734887949992208,1.4174677897080932,9.178597185314686,8.340611519825538,0.9277622187009675,9.893264675259527,8.99003144523807,-999999.0,0.03266760947458907,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,43.75,2.7449477654720287,1.4113059243103496,9.361865867957517,8.496081049020443,0.9584211666373881,9.768008255497463,8.86466341183685,-999999.0,0.033311248484049746,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,44.79166666666667,2.7550181466878847,1.4052308008498733,9.543748334025034,8.649871360389849,0.9893499067969885,9.646484290803478,8.74298496514113,-999999.0,0.033949922652561054,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,45.833333333333336,2.765084583889497,1.3992400060503336,9.724274426271338,8.80202562542671,1.0205353004632727,9.528601726816305,8.624910496903953,-999999.0,0.03458372602603423,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,46.875,2.7751387720425953,1.393331365478461,9.903471890989763,8.95258177513335,1.0519673557963602,9.414238794028584,8.510322802133027,-999999.0,0.03521275308280263,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,47.91666666666667,2.7850862522693114,1.3874999815168572,10.081388192849964,9.101648063985136,1.0835865767686457,9.30372192585994,8.399557782569698,-999999.0,0.035837019090735125,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,48.958333333333336,2.7952397987578337,1.3817541432715128,10.257973672080112,9.24899660694885,1.115567261750055,9.19529823418073,8.290846212571186,-999999.0,0.03645689300618092,2.894736842105263,7.157894736842105
2.894736842105263,7.157894736842105,50.0,2.8052420745798003,1.3760805810603327,10.433336625631389,9.39495083275715,1.147699058554847,9.09065538379789,8.18590096657135,-999999.0,0.037072152963085046,2.894736842105263,7.157894736842105
2.894736842105263,7.63157894736842,25.0,,,,,,,,,,,
2.894736842105263,7.63157894736842,26.041666666666668,,,,,,,,,,,
2.894736842105263,7.63157894736842,27.083333333333332,,,,,,,,,,,
2.894736842105263,7.63157894736842,28.125,,,,,,,,,,,
2.894736842105263,7.63157894736842,29.166666666666668,,,,,,,,,,,
2.894736842105263,7.63157894736842,30.208333333333336,,,,,,,,,,,
2.894736842105263,7.63157894736842,31.25,,,,,,,,,,,
2.894736842105263,7.63157894736842,32.291666666666664,2.6582922328307346,1.4830096212267623,7.273167564376801,6.685629312024595,0.6479521651045431,11.224852629674167,10.318090859293463,-999999.0,0.02590767100789406,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,33.333333333333336,2.664834911601261,1.4768961808641399,7.4780180391914755,6.867172258642228,0.6739645456720283,11.095565912499064,10.189218858381912,-999999.0,0.02662666519854009,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,34.375,2.671722794209693,1.4686702249580807,7.671045690059007,7.036493673460526,0.7011712979730425,10.940330433140364,10.035341854125715,-999999.0,0.02729691509817135,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,35.41666666666667,2.6797032333888144,1.4627644953774133,7.872400240231363,7.213337605865555,0.7283432430655634,10.808640452400972,9.903761275391183,-999999.0,0.028004496989627915,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,36.458333333333336,2.687778293929934,1.4548165122919232,8.061808150271792,7.377916363648647,0.7566133227249684,10.65512317604575,9.75123770894865,-999999.0,0.028662618157653065,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,37.5,2.696542864479624,1.4480609974650736,8.254640947733527,7.545289552877239,0.7850852702849787,10.514324061559797,9.610789857435956,-999999.0,0.02933696365473368,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,38.54166666666667,2.7058233175285853,1.4424393380892127,8.451133657553255,7.715769040731341,0.8136939167823626,10.386133511937839,9.482397350642927,-999999.0,0.0300283168930633,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,39.583333333333336,2.71505733602145,1.4358755162556756,8.640837406820786,7.879187924618402,0.8429455614663408,10.25076565061885,9.347208508829691,-999999.0,0.03069183899993063,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,40.625,2.724465069501251,1.4294113115303804,8.82900504698896,8.040688288533536,0.8725551819824119,10.118563535351198,9.215105765878784,-999999.0,0.03134999991324117,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,41.66666666666667,2.7341245466426214,1.4230470324644193,9.015647883065913,8.200240698579403,0.9025623242954325,9.98894773289346,9.085511856459064,-999999.0,0.03200298766185806,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,42.708333333333336,2.743754936665007,1.416772305124615,9.200855324592348,8.358084140893357,0.9328204819503745,9.863479096594094,8.960013531669004,-999999.0,0.032650731249452836,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,43.75,2.7534310862852065,1.4105872938527433,9.38463896152648,8.51419551819365,0.9633634076384638,9.741535631430581,8.837989330594237,-999999.0,0.03329339721107082,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,44.79166666666667,2.7632820325991685,1.4044940204792111,9.566996566660869,8.668504765920947,0.9942573090437765,9.622254198826957,8.718572835293362,-999999.0,0.03393119922360429,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,45.833333333333336,2.7731922954645873,1.3984870852438054,9.747979968496923,8.82112956533497,1.0254376987205454,9.50616500705955,8.602306679714657,-999999.0,0.034564162327961126,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,46.875,2.7829929588869997,1.3925592951100305,9.927653587267868,8.972235119654687,1.0568059647167614,9.394017368106562,8.489955033570777,-999999.0,0.035192251203706795,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,47.91666666666667,2.7928843697937404,1.3867151084063902,10.105996539586926,9.121691446841645,1.0884687686940788,9.284599457742717,8.380296898904737,-999999.0,0.03581572976014069,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,48.958333333333336,2.8026828090452756,1.3809468926672688,10.283075740681822,9.269676969773972,1.1203170684989034,9.178719158907366,8.274154907051695,-999999.0,0.03643453687925793,2.894736842105263,7.63157894736842
2.894736842105263,7.63157894736842,50.0,2.8126677791608206,1.3752619488459819,10.458849333028386,9.41598877928072,1.1525083738977957,9.074857562775396,8.169995977934411,-999999.0,0.037049015754286464,2.894736842105263,7.63157894736842
2.894736842105263,8.105263157894736,25.0,,,,,,,,,,,
2.894736842105263,8.105263157894736,26.041666666666668,,,,,,,,,,,
2.894736842105263,8.105263157894736,27.083333333333332,,,,,,,,,,,
2.894736842105263,8.105263157894736,28.125,,,,,,,,,,,
2.894736842105263,8.105263157894736,29.166666666666668,,,,,,,,,,,
2.894736842105263,8.105263157894736,30.208333333333336,,,,,,,,,,,
2.894736842105263,8.105263157894736,31.25,,,,,,,,,,,
2.894736842105263,8.105263157894736,32.291666666666664,2.680585533630912,1.4827853923344492,7.28830718265439,6.691112636345931,0.6576900067495901,11.081675421334706,10.173657144973946,-999999.0,0.025903521529894214,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,33.333333333333336,2.684833974427499,1.475492630336258,7.488982695414965,6.869261873007746,0.6833545375936331,10.95914680216611,10.052266422635002,-999999.0,0.026599877302738207,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,34.375,2.690138737863691,1.468331226136382,7.687785294365989,7.044843057473599,0.7096869456507324,10.83264295825089,9.926691058145334,-999999.0,0.027290249515700474,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,35.41666666666667,2.696459944271052,1.4623697602805066,7.889901197222082,7.223017508368434,0.7363115467456,10.7154386374822,9.809730052846815,-999999.0,0.027996506446399175,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,36.458333333333336,2.7031314964239015,1.4543774325462855,8.08002399719361,7.38880655785106,0.764104062147826,10.574507318389864,9.66989566457978,-999999.0,0.028653477968880202,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,37.5,2.710662659682637,1.4475781311049332,8.273543238745688,7.557307014646685,0.7921530404162559,10.444374781921123,9.540210829305808,-999999.0,0.029326633821324204,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,38.54166666666667,2.718940821517927,1.4419145755665723,8.470676025705535,7.72877683246259,0.8204287562622212,10.324694205377389,9.420411916903067,-999999.0,0.030016787328950262,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,39.583333333333336,2.7273518905053518,1.4353167954444712,8.660984462400931,7.893086067511939,0.849409226337683,10.196480322851771,9.292442114790544,-999999.0,0.030679242216197063,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,40.625,2.7360749288495545,1.4288221440238837,8.84972767764344,8.05539462089668,0.8787995164151677,10.070246412678495,9.166362145664975,-999999.0,0.031336378441037406,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,41.66666666666667,2.745101431566929,1.4224285325183395,9.036934751336366,8.215732142834751,0.9085987385124387,9.946012874871112,9.042200692778398,-999999.0,0.03198833332392484,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,42.708333333333336,2.7542203103957856,1.416127817279396,9.22267847574084,8.374281268391623,0.9386992657270764,9.824955459613944,8.92115459566836,-999999.0,0.03263509196288681,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,43.75,2.76347496868187,1.4099193404997263,9.40697667406436,8.531038730121105,0.9691215386114783,9.706704782913329,8.802857423171158,-999999.0,0.033276806253719204,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,44.79166666666667,2.77295946333615,1.4038041259532987,9.589834720661388,8.685959004157185,0.999915205769532,9.59064795227419,8.686695585824694,-999999.0,0.03391366886628719,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,45.833333333333336,2.782494720078199,1.3977748834581862,9.771318047538426,8.839207380963725,1.0309825124426728,9.477675837961174,8.573576442166107,-999999.0,0.03454565837663987,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,46.875,2.792094784831967,1.3918302080292964,9.951448952584455,8.990801749899283,1.0623277148397279,9.36758856384145,8.463303389628422,-999999.0,0.035172892554090264,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,47.91666666666667,2.801655274581448,1.3859650073953438,10.130276054676804,9.140854744911667,1.0938881823619786,9.26079668655255,8.356297190426057,-999999.0,0.035795385572565314,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,48.958333333333336,2.811360909229258,1.3801833879659418,10.307781323231383,9.289244919702758,1.1257650523413145,9.156245614299124,8.251495194653106,-999999.0,0.03641339434368673,2.894736842105263,8.105263157894736
2.894736842105263,8.105263157894736,50.0,2.821138040798527,1.374481372425703,10.484004825146107,9.436057424233374,1.1579142433136889,9.054215271714126,8.149185035697903,-999999.0,0.03702695633609391,2.894736842105263,8.105263157894736
2.894736842105263,8.578947368421051,25.0,,,,,,,,,,,
2.894736842105263,8.578947368421051,26.041666666666668,,,,,,,,,,,
2.894736842105263,8.578947368421051,27.083333333333332,,,,,,,,,,,
2.894736842105263,8.578947368421051,28.125,,,,,,,,,,,
2.894736842105263,8.578947368421051,29.166666666666668,,,,,,,,,,,
2.894736842105263,8.578947368421051,30.208333333333336,,,,,,,,,,,
2.894736842105263,8.578947368421051,31.25,,,,,,,,,,,
2.894736842105263,8.578947368421051,32.291666666666664,2.706634033622647,1.4826528259643663,7.302745025955498,6.6943547296983015,0.6689339701920577,10.91698934628601,10.007497044553268,-999999.0,0.0259010683740225,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,33.333333333333336,2.7092107457180643,1.4753133392033944,7.504141264460724,6.8736625953974055,0.6941781649447817,10.810108475621155,9.901870935315532,-999999.0,0.02659645573929688,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,34.375,2.7126790334382433,1.4680990122759188,7.703706711289592,7.050563225869038,0.7199741157780826,10.699977322051538,9.792800979031627,-999999.0,0.027285683767606064,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,35.41666666666667,2.7171448595409844,1.4620800341845805,7.906602484373284,7.230123562466369,0.7460148536689172,10.598451821017292,9.691661669882931,-999999.0,0.027990641839372023,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,36.458333333333336,2.72237324781367,1.4550933465902072,8.102638818256606,7.402277134157087,0.7729791342513043,10.482351281195577,9.576296184665864,-999999.0,0.028668381199142105,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,37.5,2.728189301218619,1.4471898272340162,8.291709771187012,7.566973267460836,0.8008004309415423,10.354277359014432,9.4492622319945,-999999.0,0.029318327404761913,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,38.54166666666667,2.7349020830178414,1.440456509318038,8.484259978407199,7.734460916259562,0.82888510389414,10.235749126806308,9.33116167720075,-999999.0,0.029984756220354153,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,39.583333333333336,2.7423572288800075,1.4348370826976211,8.680510433687509,7.905022098576927,0.8571835567601849,10.126781323823346,9.222087890316967,-999999.0,0.03066842744945394,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,40.625,2.750123757311094,1.4283055134594247,8.869873672028318,8.068294058349826,0.8862460333973081,10.008364875865022,9.10389864022418,-999999.0,0.031324434858076095,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,41.66666666666667,2.7583338331048215,1.4218784389312176,9.057672282994256,8.229514435125845,0.9157683240866425,9.890790110072961,8.986458931448293,-999999.0,0.03197530073413076,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,42.708333333333336,2.766756237621456,1.4155473480874237,9.243981597944913,8.388874185552563,0.9456371352601212,9.775400365809581,8.871134468767444,-999999.0,0.03262100726587001,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,43.75,2.7754311573694856,1.4093116302880626,9.428819326694226,8.546367997630696,0.9758747929410715,9.661915027313947,8.757648070685201,-999999.0,0.03326171286845425,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,44.79166666666667,2.7843050702460466,1.4031679206202654,9.61222277428835,8.702060569185702,1.0064543698407356,9.55057980006527,8.646254445258897,-999999.0,0.033897504120395376,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,45.833333333333336,2.793398879530512,1.3971151264622599,9.794212517877556,8.855960085774232,1.037387932944178,9.4412246439776,8.536787256277805,-999999.0,0.034528518497382144,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,46.875,2.802611553436558,1.3911484329694255,9.974835666934542,9.008170100715754,1.0686201004082727,9.334314096397396,8.429721747957135,-999999.0,0.035154791739275264,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,47.91666666666667,2.8118457390290383,1.3852630475053527,10.154138533556509,9.158795144416162,1.1000940234064562,9.230246067617092,8.325465777966713,-999999.0,0.0357763488043989,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,48.958333333333336,2.821235171537575,1.3794614750325167,10.332115001735184,9.307754314815481,1.1318828212060903,9.12825498201809,8.22324903287913,-999999.0,0.036393405407434874,2.894736842105263,8.578947368421051
2.894736842105263,8.578947368421051,50.0,2.830698481627505,1.3737395203754692,10.508806634011801,9.455138316736045,1.163938411252964,9.028662111682706,8.12340088214609,-999999.0,0.037005993283678006,2.894736842105263,8.578947368421051
2.894736842105263,9.052631578947368,25.0,,,,,,,,,,,
2.894736842105263,9.052631578947368,26.041666666666668,,,,,,,,,,,
2.894736842105263,9.052631578947368,27.083333333333332,,,,,,,,,,,
2.894736842105263,9.052631578947368,28.125,,,,,,,,,,,
2.894736842105263,9.052631578947368,29.166666666666668,,,,,,,,,,,
2.894736842105263,9.052631578947368,30.208333333333336,,,,,,,,,,,
2.894736842105263,9.052631578947368,31.25,,,,,,,,,,,
2.894736842105263,9.052631578947368,32.291666666666664,2.7350745016963174,1.4825754219963272,7.31675647415272,6.69624783937782,0.6810804674110792,10.742866407496825,9.831801321261752,-999999.0,0.02589963602435538,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,33.333333333333336,2.73654817242952,1.4752056309586452,7.518750766930345,6.876306504986426,0.7061832752878728,10.647024688973774,9.737283146762895,-999999.0,0.02659440029070439,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,34.375,2.7386277772303136,1.467952277508053,7.718975041577362,7.054178129915581,0.7316818356155647,10.549633277534328,9.641045857016382,-999999.0,0.027282798765389738,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,35.41666666666667,2.741539976708481,1.461886930616601,7.922574159080338,7.23486035447194,0.7573217706156685,10.461305176318438,9.553218506567326,-999999.0,0.02798673317828705,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,36.458333333333336,2.7451358654639613,1.4548512637238935,8.119331295125042,7.408237311802053,0.7838024521291038,10.358900094111556,9.451663862084738,-999999.0,0.02866334158973047,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,37.5,2.749354459242941,1.446900236475908,8.309120439905234,7.574183478249036,0.811110615154742,10.24412735409712,9.338040135011731,-999999.0,0.02931213288395124,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,38.54166666666667,2.754559473378199,1.440118639778354,8.502381509617987,7.742902287910145,0.8386942194218346,10.137641720577518,9.232092112483882,-999999.0,0.029977334687398115,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,39.583333333333336,2.76060297220448,1.434449683425065,8.69932951471683,7.914663384863382,0.86651026367461,10.039499679814043,9.13395226422324,-999999.0,0.030659694306906397,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,40.625,2.7671408099279153,1.4278750957170183,8.889354605348469,8.07904354874258,0.8951440729659241,9.930641193763302,9.02541143122793,-999999.0,0.03131448496556413,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,41.66666666666667,2.7741554274894966,1.4214050241484677,9.077811192160171,8.241378756435047,0.9242273870866814,9.822053878726688,8.91704668308223,-999999.0,0.03196408551937658,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,42.708333333333336,2.781718594936933,1.4150400602960191,9.264709011106543,8.401630976293774,0.9538067288997591,9.71340286285632,8.808525586714275,-999999.0,0.03260869911890392,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,43.75,2.7895769129111954,1.4087711885489067,9.450126555854943,8.560004573120686,0.9837587754308504,9.606142066398476,8.701324742309636,-999999.0,0.03324829117416806,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,44.79166666666667,2.797746428963798,1.4025972348323075,9.634085488263098,8.716508537221745,1.0140957827960828,9.500173111557398,8.595350345692628,-999999.0,0.03388300520786095,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,45.833333333333336,2.806173872625474,1.3965149652670295,9.8166219066387,8.871204671955615,1.0447925151997304,9.395762090391777,8.490876937666163,-999999.0,0.034512928103562684,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,46.875,2.8148503742545463,1.3905224932863107,9.997761954787522,9.024121612304125,1.0758464752313908,9.292926253847906,8.387926920858513,-999999.0,0.03513817469818049,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,47.91666666666667,2.823609790234082,1.3846130393050162,10.177566185731884,9.175413816791119,1.1071657874749745,9.192450038528607,8.287298903732168,-999999.0,0.03575872243660368,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,48.958333333333336,2.832592717408035,1.3787893614388431,10.356027039643822,9.32499337808035,1.1388290390971476,9.093574789640046,8.1882293636217,-999999.0,0.036374796985354986,2.894736842105263,9.052631578947368
2.894736842105263,9.052631578947368,50.0,2.8416241723710303,1.3730443629406113,10.533206536757099,9.473025163249995,1.1707356463481102,8.997083645324592,8.091515102319908,-999999.0,0.03698635148212514,2.894736842105263,9.052631578947368
2.894736842105263,9.526315789473683,25.0,,,,,,,,,,,
2.894736842105263,9.526315789473683,26.041666666666668,,,,,,,,,,,
2.894736842105263,9.526315789473683,27.083333333333332,,,,,,,,,,,
2.894736842105263,9.526315789473683,28.125,,,,,,,,,,,
2.894736842105263,9.526315789473683,29.166666666666668,,,,,,,,,,,
2.894736842105263,9.526315789473683,30.208333333333336,,,,,,,,,,,
2.894736842105263,9.526315789473683,31.25,,,,,,,,,,,
2.894736842105263,9.526315789473683,32.291666666666664,2.764908574205638,1.4825269393076708,7.330538080531019,6.697433632570928,0.6936939244129885,10.567395536488519,9.654738778688845,-999999.0,0.025898738866314525,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,33.333333333333336,2.765747081571028,1.4751397886677486,7.533034060573613,6.8779228059552695,0.718874425090495,10.478929000187094,9.567627621596703,-999999.0,0.026593143804579205,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,34.375,2.766970740975077,1.4678626206590097,7.733804202665093,7.056387019914259,0.7443352808546307,10.390215809447183,9.480118975164334,-999999.0,0.02728103601861923,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,35.41666666666667,2.76875290908664,1.461764351542766,7.938012219430218,7.2378674357929516,0.769798476032453,10.311805578445401,9.402288600384056,-999999.0,0.027984252073135298,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,36.458333333333336,2.77106999701437,1.4546912436202992,8.135405291633427,7.41217747559095,0.795996449865219,10.220403989252645,9.31182227866218,-999999.0,0.028660010425158613,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,37.5,2.774083865535456,1.4477329409625685,8.33109204956411,7.584296483860557,0.8226537268959474,10.127094520071212,9.219306052958354,-999999.0,0.029329945557994307,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,38.54166666666667,2.777648113525282,1.4398735861710423,8.519797441737452,7.749025674127545,0.850080304159049,10.022344242131044,9.115639588654336,-999999.0,0.02997195212079451,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,39.583333333333336,2.7822552799286804,1.4341571236627308,8.717433474277543,7.92194568912797,0.877444334408562,9.93502736575705,9.028431067900993,-999999.0,0.030653099419158513,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,40.625,2.7873733636659415,1.4275359862580006,8.908144088031733,8.087514360119199,0.905593989067926,9.836796837841598,8.930618420339998,-999999.0,0.03130664621666926,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,41.66666666666667,2.7931223773407,1.4210226912922963,9.097258218928474,8.250962604027599,0.9342395544610426,9.73760763552409,8.831741885289295,-999999.0,0.03195502853353177,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,42.708333333333336,2.7995295828102886,1.4146167302617694,9.284793830862258,8.4122790805354,0.9634094916906202,9.637432380460588,8.731779324462828,-999999.0,0.03259842861806962,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,43.75,2.8063230900601686,1.4083087571359711,9.470831709675268,8.571675859511108,0.992975187161717,9.537833202807755,8.632316265638082,-999999.0,0.03323680757207521,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,44.79166666666667,2.813585923191424,1.4020997420314554,9.655378472684252,8.729107057134234,1.022987853504532,9.438409693338043,8.532952788471757,-999999.0,0.033870366700314423,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,45.833333333333336,2.821207606143401,1.3959849140955825,9.838481347882183,8.884672442063938,1.0533960020350472,9.3397747180313,8.434313804969555,-999999.0,0.03449915994179807,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,46.875,2.8291891662114272,1.3899628174063339,10.020163632226575,9.038388975401045,1.084205767827279,9.241939057663132,8.336414768862324,-999999.0,0.03512331789590738,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,47.91666666666667,2.8373443013863606,1.3840262095823468,10.200489127026128,9.19042220223379,1.1153176009192676,9.145815612179595,8.240183957160594,-999999.0,0.03574281052647534,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,48.958333333333336,2.845711709127812,1.3781747178425492,10.379472665942096,9.340763867996502,1.1467540740400595,9.051175749805541,8.145394099267182,-999999.0,0.036357781075671475,2.894736842105263,9.526315789473683
2.894736842105263,9.526315789473683,50.0,2.8542493537109017,1.372405499931928,10.557146197577378,9.489469461572607,1.1784922014366501,8.958180787880995,8.052212352363807,-999999.0,0.03696830179709605,2.894736842105263,9.526315789473683
2.894736842105263,10.0,25.0,,,,,,,,,,,
2.894736842105263,10.0,26.041666666666668,,,,,,,,,,,
2.894736842105263,10.0,27.083333333333332,,,,,,,,,,,
2.894736842105263,10.0,28.125,,,,,,,,,,,
2.894736842105263,10.0,29.166666666666668,,,,,,,,,,,
2.894736842105263,10.0,30.208333333333336,,,,,,,,,,,
2.894736842105263,10.0,31.25,,,,,,,,,,,
2.894736842105263,10.0,32.291666666666664,2.795557047047376,1.4824923471329532,7.344202141840664,6.698279795940039,0.7065243659409484,10.394832076399325,9.480606924319273,-999999.0,0.025898098751661915,2.894736842105263,10.0
2.894736842105263,10.0,33.333333333333336,2.7960456297798366,1.475095560801314,7.547142177144882,6.879008508837924,0.7319130856349046,10.311527864812042,9.39866856304484,-999999.0,0.02659229979837029,2.894736842105263,10.0
2.894736842105263,10.0,34.375,2.796773290888872,1.4678046080548264,7.748383820640995,7.057816340889723,0.7575070432628699,10.228794424492438,9.317162663582684,-999999.0,0.02727989544150409,2.894736842105263,10.0
2.894736842105263,10.0,35.41666666666667,2.797857071277535,1.4616861127925003,7.953110261443098,7.239786868516695,0.783006271258387,10.157147590480312,9.246141613759326,-999999.0,0.027982668474605822,2.894736842105263,10.0
2.894736842105263,10.0,36.458333333333336,2.7993318147704453,1.4545886139567754,8.151044081148505,7.414704688048309,0.809146614227818,10.073630585388017,9.16361084341221,-999999.0,0.02865787400298474,2.894736842105263,10.0
2.894736842105263,10.0,37.5,2.8012830162194176,1.447599035563541,8.347317700564222,7.58760601180998,0.8356205813015712,9.989363459145961,9.080204798200931,-999999.0,0.029327081011611852,2.894736842105263,10.0
2.894736842105263,10.0,38.54166666666667,2.803700740031023,1.4397062178262292,8.536624720280175,7.753208300077338,0.8627888586320683,9.894222247856556,8.986217453444947,-999999.0,0.02996827599702181,2.894736842105263,10.0
2.894736842105263,10.0,39.583333333333336,2.806986177288761,1.4339478817446496,8.73491299397154,7.927154713541767,0.8897952920375908,9.816766926209493,8.908964550024695,-999999.0,0.03064838283559073,2.894736842105263,10.0
2.894736842105263,10.0,40.625,2.8107834079290805,1.4272849002609282,8.926274339581733,8.09378734054561,0.9175484493962751,9.728395645434317,8.82110077769858,-999999.0,0.03130084240983338,2.894736842105263,10.0
2.894736842105263,10.0,41.66666666666667,2.8152290199252734,1.4207291227039733,9.116039554159457,8.258322719864294,0.9457751751571697,9.638696165443914,8.731803220032626,-999999.0,0.031948074561702705,2.894736842105263,10.0
2.894736842105263,10.0,42.708333333333336,2.8203019303704866,1.414278693293426,9.304236306065016,8.420783492984489,0.9744801504992588,9.547897205805727,8.641308382392642,-999999.0,0.032590227827939036,2.894736842105263,10.0
2.894736842105263,10.0,43.75,2.825981499121219,1.4079317551584756,9.49089200791847,8.58119310657927,1.0036670627661683,9.456215472251312,8.549840305538146,-999999.0,0.033227445945905244,2.894736842105263,10.0
2.894736842105263,10.0,44.79166666666667,2.832110520767398,1.401682361753215,9.67606270024794,8.73967937090535,1.033265559808049,9.36454584051507,8.458308987409714,-999999.0,0.03385976401781812,2.894736842105263,10.0
2.894736842105263,10.0,45.833333333333336,2.8387694359980893,1.395531547691374,9.85975459237159,8.896194791206455,1.0633280782025991,9.272542307956417,8.366368737524711,-999999.0,0.03448738441034956,2.894736842105263,10.0
2.894736842105263,10.0,46.875,2.8458810478153356,1.389475670164898,10.042006721105714,9.050810904808335,1.0938227617592984,9.180652544617198,8.274476653101516,-999999.0,0.035110387246090335,2.894736842105263,10.0
2.894736842105263,10.0,47.91666666666667,2.8532504831781256,1.3835073811386993,10.222883594523351,9.203695374318501,1.1246486754354768,9.089846294057063,8.183618204818252,-999999.0,0.03572874345144585,2.894736842105263,10.0
2.894736842105263,10.0,48.958333333333336,2.86092118806008,1.3776265472444487,10.402398641998698,9.354833223042334,1.1558335659335675,8.999910496280384,8.093581549075736,-999999.0,0.036342606523798796,2.894736842105263,10.0
2.894736842105263,10.0,50.0,2.8688499792689144,1.3718303944846515,10.580583441546887,9.50427752056,1.1873565259906598,8.911041637404635,8.004569236380114,-999999.0,0.036952054677522383,2.894736842105263,10.0
3.3684210526315788,1.0,25.0,,,,,,,,,,,
3.3684210526315788,1.0,26.041666666666668,,,,,,,,,,,
3.3684210526315788,1.0,27.083333333333332,,,,,,,,,,,
3.3684210526315788,1.0,28.125,,,,,,,,,,,
3.3684210526315788,1.0,29.166666666666668,,,,,,,,,,,
3.3684210526315788,1.0,30.208333333333336,,,,,,,,,,,
3.3684210526315788,1.0,31.25,,,,,,,,,,,
3.3684210526315788,1.0,32.291666666666664,2.5741792198967897,1.4921157491771,7.0016348184533825,6.443713812374934,0.6075354427420722,11.524652433201187,10.606317523289912,-999999.0,0.025976174355197834,3.3684210526315788,1.0
3.3684210526315788,1.0,33.333333333333336,2.585089518347235,1.4852368633682271,7.193263580564016,6.610981344097093,0.6348047944148891,11.33145755018151,10.414195674420752,-999999.0,0.026683335268193845,3.3684210526315788,1.0
3.3684210526315788,1.0,34.375,2.596002695796364,1.4784633434466299,7.3832698379923185,6.776250402719148,0.6624333005415824,11.14568037560312,10.229332367770644,-999999.0,0.027384504152531974,3.3684210526315788,1.0
3.3684210526315788,1.0,35.41666666666667,2.6067493527865717,1.471787629958306,7.571730149477938,6.939685975261251,0.6903334831447816,10.968220916918703,10.052657367346344,-999999.0,0.028079721061300647,3.3684210526315788,1.0
3.3684210526315788,1.0,36.458333333333336,2.61743943429966,1.4652103467714177,7.758652023557743,7.101253519454987,0.7185455045438173,10.797718411005125,9.882816710353449,-999999.0,0.02876917773174968,3.3684210526315788,1.0
3.3684210526315788,1.0,37.5,2.6280742504661614,1.458729090030461,7.944067819773235,7.26099310635163,0.7470610233240634,10.633760257530158,9.719410971333629,-999999.0,0.02945300229977687,3.3684210526315788,1.0
3.3684210526315788,1.0,38.54166666666667,2.638711152591225,1.4523432792894206,8.127994186903011,7.418900170525256,0.7759001019836076,10.475567880611944,9.561669281340029,-999999.0,0.0301313567657904,3.3684210526315788,1.0
3.3684210526315788,1.0,39.583333333333336,2.64919287020405,1.4460457180936637,8.310503064869168,7.575135106019649,0.8049757401752313,10.323917417759812,9.410389317286324,-999999.0,0.030804252749725584,3.3684210526315788,1.0
3.3684210526315788,1.0,40.625,2.659622350343443,1.439837359158842,8.491597468151001,7.729656909311632,0.8343304435207557,10.177738969127951,9.26450301476904,-999999.0,0.03147187256064462,3.3684210526315788,1.0
3.3684210526315788,1.0,41.66666666666667,2.6700007460006576,1.4337160972665102,8.671305768944606,7.882500868558532,0.8639570456046575,10.03673251240844,9.123718486538653,-999999.0,0.032134328087209986,3.3684210526315788,1.0
3.3684210526315788,1.0,42.708333333333336,2.680385808098423,1.4276817726899091,8.849639586447905,8.033654023226754,0.8938791838811445,9.90026364415776,8.987404750097587,-999999.0,0.032791773002306734,3.3684210526315788,1.0
3.3684210526315788,1.0,43.75,2.690620580899162,1.4217271908322147,9.026669673985195,8.183280829784723,0.9240050727222722,9.769069392001418,8.856315913586297,-999999.0,0.03344418614525735,3.3684210526315788,1.0
3.3684210526315788,1.0,44.79166666666667,2.700806955105,1.4158537420282993,9.202393972290555,8.33133083247474,0.954381720157683,9.642257157618374,8.729558264274212,-999999.0,0.03409174684985839,3.3684210526315788,1.0
3.3684210526315788,1.0,45.833333333333336,2.7109459552971704,1.4100595799588607,9.376837553830585,8.477835245869255,0.9850029329787596,9.519603688360576,8.606913707587985,-999999.0,0.03473455348254441,3.3684210526315788,1.0
3.3684210526315788,1.0,46.875,2.7211008471157103,1.404345082748469,9.550006315256642,8.622769207736093,1.0158986108356718,9.400550619319054,8.487824587773634,-999999.0,0.03537275868822413,3.3684210526315788,1.0
3.3684210526315788,1.0,47.91666666666667,2.7311047570325635,1.398702710567505,9.721972956242528,8.766309994849761,1.0469664453131686,9.285849608422255,8.373057258991317,-999999.0,0.03600630167475804,3.3684210526315788,1.0
3.3684210526315788,1.0,48.958333333333336,2.741063691410101,1.3931343907815423,9.89272982314064,8.908394614664338,1.0782604500256905,9.174712679951245,8.26182080076487,-999999.0,0.036635365370034534,3.3684210526315788,1.0
3.3684210526315788,1.0,50.0,2.750978557099884,1.3876385051702247,10.062299079902733,9.049050658257096,1.1097752353242325,9.06697028336817,8.153948989151232,-999999.0,0.0372600369402484,3.3684210526315788,1.0
3.3684210526315788,1.4736842105263157,25.0,,,,,,,,,,,
3.3684210526315788,1.4736842105263157,26.041666666666668,,,,,,,,,,,
3.3684210526315788,1.4736842105263157,27.083333333333332,,,,,,,,,,,
3.3684210526315788,1.4736842105263157,28.125,,,,,,,,,,,
3.3684210526315788,1.4736842105263157,29.166666666666668,,,,,,,,,,,
3.3684210526315788,1.4736842105263157,30.208333333333336,,,,,,,,,,,
3.3684210526315788,1.4736842105263157,31.25,,,,,,,,,,,
3.3684210526315788,1.4736842105263157,32.291666666666664,2.575961996669473,1.4913116254746874,7.022016096919374,6.4632875035701876,0.6086360160399584,11.537299653424324,10.619298452995027,-999999.0,0.025961358474203715,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,33.333333333333336,2.586909580361381,1.4844145140319942,7.214195693889534,6.631066543638521,0.6359539406023085,11.343896520331347,10.4269603823168,-999999.0,0.026667708610533386,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,34.375,2.5978642248695776,1.4776232904294317,7.404745065925801,6.79683698331312,0.6636332483393714,11.157887409129827,10.24185723111529,-999999.0,0.02736805649474255,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,35.41666666666667,2.6086477390254217,1.4709301614330834,7.593742219297706,6.960769354203657,0.6915825033791391,10.980240509547228,10.064987648173087,-999999.0,0.02806243840389701,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,36.458333333333336,2.619374490858687,1.464335842513467,7.7811943735369296,7.122826819810039,0.7198437826583375,10.809559741978283,9.894961922857613,-999999.0,0.028751048486674282,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,37.5,2.6300457962199926,1.457837911611174,7.967134119716672,7.283049736915831,0.7484087216283709,10.645431953788513,9.731380095450431,-999999.0,0.029434015165952503,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,38.54166666666667,2.640723566326732,1.4514359109195383,8.1515772634597,7.441430398992062,0.7772996079042077,10.487046668450498,9.573439023153506,-999999.0,0.030111503762219476,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,39.583333333333336,2.65124135803307,1.4451223781480764,8.33459763883745,7.598135706708721,0.8064249501230146,10.335242774378525,9.421999785038492,-999999.0,0.03078352078953355,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,40.625,2.661706730325668,1.4388983763157153,8.516197646132847,7.753121801770434,0.8358294425746382,10.188917992527363,9.275961586000356,-999999.0,0.03145025148024462,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,41.66666666666667,2.6721208428926,1.4327617870880833,8.696405858249474,7.9064241978402725,0.8655059002388279,10.047771893697995,9.135032118970619,-999999.0,0.03211180799266939,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,42.708333333333336,2.6825462279340635,1.4267125823445075,8.875233067489747,8.058026520117773,0.8954804838089981,9.911140698162658,8.998550684033125,-999999.0,0.032768347729920114,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,43.75,2.6928163261016693,1.4207432823628154,9.052751938224695,8.208100332311876,0.9256563441782735,9.779819470973358,8.867330066860177,-999999.0,0.033419843271675326,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,44.79166666666667,2.7030378617950572,1.4148553990271717,9.228959821537805,8.356592033712577,0.9560829747681805,9.65288585310865,8.740446440580937,-999999.0,0.034066477307904686,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,45.833333333333336,2.7132118580107587,1.409047078928018,9.403881857728171,8.503532931784568,0.9867541616626818,9.530116236735825,8.617681345732667,-999999.0,0.0347083485175529,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,46.875,2.7237848070479864,1.404759762942156,9.583429212258762,8.654618063721744,1.0173059692405482,9.420400058610786,8.507389443691848,-999999.0,0.03538372830313756,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,47.91666666666667,2.733445125932202,1.397662844663871,9.749958174892054,8.792861545227302,1.0488204207684728,9.29611779273733,8.38357203112498,-999999.0,0.035978204814240015,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,48.958333333333336,2.743438536425362,1.392081148278163,9.921178787537082,8.935367759110129,1.0801643291242777,9.184879115181008,8.272229991481302,-999999.0,0.036606308461923615,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.4736842105263157,50.0,2.7533877306335532,1.3865721254866366,10.091207237193888,9.076440827809478,1.1117289546539975,9.077039142454076,8.164256934941783,-999999.0,0.037230012055311366,3.3684210526315788,1.4736842105263157
3.3684210526315788,1.9473684210526314,25.0,,,,,,,,,,,
3.3684210526315788,1.9473684210526314,26.041666666666668,,,,,,,,,,,
3.3684210526315788,1.9473684210526314,27.083333333333332,,,,,,,,,,,
3.3684210526315788,1.9473684210526314,28.125,,,,,,,,,,,
3.3684210526315788,1.9473684210526314,29.166666666666668,,,,,,,,,,,
3.3684210526315788,1.9473684210526314,30.208333333333336,,,,,,,,,,,
3.3684210526315788,1.9473684210526314,31.25,,,,,,,,,,,
3.3684210526315788,1.9473684210526314,32.291666666666664,2.5779123903704115,1.4905179676614655,7.0422242189183315,6.482614400708919,0.6098064140089278,11.548294765583151,10.630610390093425,-999999.0,0.02594673692378981,3.3684210526315788,1.9473684210526314
