DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
3.3684210526315788,1.9473684210526314,33.333333333333336,2.589349896905473,1.4852177263903208,7.2417580848567695,6.657514770158053,0.6367728801487619,11.372591877915658,10.455085286613864,-999999.0,0.026682971599915832,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,34.375,2.59989048799553,1.4767941739754513,7.42603663249422,6.817164299280895,0.6649047874648414,11.168571459393938,10.252842854799523,-999999.0,0.027351824695872298,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,35.41666666666667,2.6107094642907516,1.4700838607443403,7.615565516799259,6.981587384665743,0.6929039367814311,10.99079556709389,10.075837376672327,-999999.0,0.028045382688630025,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,36.458333333333336,2.6214715895713345,1.463472734797594,7.803542760679826,7.144128654777495,0.7212152885860137,10.819990763062087,9.90568110221844,-999999.0,0.028733157475770748,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,37.5,2.632178174861443,1.4569583621938054,7.990001175623319,7.304828688724302,0.7498304518486255,10.655743783044338,9.741973896518926,-999999.0,0.02941527789706991,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,38.54166666666667,2.6428959808340804,1.4505404016904058,8.174955931592752,7.4636767332193985,0.7787740873651882,10.497211019502366,9.58387914327134,-999999.0,0.03009191246571449,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,39.583333333333336,2.653448814948272,1.4442111233089587,8.358482600026688,7.6208462880188454,0.807949939126486,10.345297641910154,9.432324849554556,-999999.0,0.030763062545043057,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,40.625,2.6639491191435463,1.437971703133422,8.54058301076692,7.776290558826025,0.8374050208346913,10.198867690396712,9.286176181598403,-999999.0,0.03142891634630962,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,41.66666666666667,2.6743980536284404,1.431820010002939,8.721285929580672,7.930045277493826,0.8671321285910788,10.057620565566019,9.14514064930175,-999999.0,0.032089586301601816,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,42.708333333333336,2.68486318574364,1.4257561512002292,8.900601319926487,8.082090534051352,0.8971600800386844,9.920861970968106,9.008526698716757,-999999.0,0.0327452336330622,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,43.75,2.695167834559875,1.4197723558827162,9.078603765355853,8.23260522328541,0.9273867007326463,9.789447873453058,8.87720863020955,-999999.0,0.03339582451808317,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,44.79166666666667,2.7054238059516864,1.4138702591670749,9.25528999645646,8.381532488759152,0.9578640968687087,9.662425000281697,8.750231391027889,-999999.0,0.03404154503884459,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,45.833333333333336,2.7161664779696135,1.4094223145777915,9.438505991218815,8.53645117100036,0.9883101048587758,9.55014619886693,8.637421725259172,-999999.0,0.03471805976435721,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,46.875,2.725866285409851,1.4023062515139049,9.6047936874791,8.674686474868299,1.0195881932198465,9.420267664288348,8.5080295481588,-999999.0,0.03531883330313768,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,47.91666666666667,2.7359388674057574,1.3966368425994622,9.77769202656655,8.819073860376859,1.0507567145452392,9.305381437222861,8.393069240764925,-999999.0,0.03595048609509051,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,48.958333333333336,2.7459662034600805,1.3910419848421418,9.949371186425921,8.961995586196148,1.0821512953500791,9.19406669767675,8.281647515190485,-999999.0,0.03657764367236541,3.3684210526315788,1.9473684210526314
3.3684210526315788,1.9473684210526314,50.0,2.7565089854066867,1.3868376851612194,10.127986665636977,9.111300532892496,1.113540162246702,9.09530433568066,8.182282814577018,-999999.0,0.03723748875919192,3.3684210526315788,1.9473684210526314
3.3684210526315788,2.4210526315789473,25.0,,,,,,,,,,,
3.3684210526315788,2.4210526315789473,26.041666666666668,,,,,,,,,,,
3.3684210526315788,2.4210526315789473,27.083333333333332,,,,,,,,,,,
3.3684210526315788,2.4210526315789473,28.125,,,,,,,,,,,
3.3684210526315788,2.4210526315789473,29.166666666666668,,,,,,,,,,,
3.3684210526315788,2.4210526315789473,30.208333333333336,,,,,,,,,,,
3.3684210526315788,2.4210526315789473,31.25,,,,,,,,,,,
3.3684210526315788,2.4210526315789473,32.291666666666664,2.5801584590709927,1.4897380384137677,7.062236463795001,6.50161466272224,0.6111025867146997,11.556548143187761,10.639154217420442,-999999.0,0.025932369743703044,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,33.333333333333336,2.5911707877055123,1.4828051012366243,7.255502866454315,6.670399873199972,0.6385192874041536,11.363012847976686,10.446669356407261,-999999.0,0.026637130568888907,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,34.375,2.602200345407839,1.475979118480277,7.447123264662558,6.837155454961226,0.6663023311260847,11.176793051401368,10.26134103929381,-999999.0,0.027335869844672164,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,35.41666666666667,2.612960202767146,1.469249192183638,7.637200347971455,7.00212828400741,0.6943096981321487,10.999702825003402,10.085021573002265,-999999.0,0.028028563197502455,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,36.458333333333336,2.6237555213226145,1.4626214669345345,7.825697809655788,7.165147721413095,0.7226717726458656,10.828841122442254,9.914802255496795,-999999.0,0.02871551380825802,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,37.5,2.634495367221208,1.4560908568081645,8.01267007556003,7.326319288629551,0.7513378178746638,10.664537156169986,9.751032244528531,-999999.0,0.0293967992494509,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,38.54166666666667,2.6452516299454643,1.4496571528502302,8.198131429856819,7.485628793797671,0.780335003549296,10.505912707450296,9.592839946625286,-999999.0,0.03007259156395722,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,39.583333333333336,2.655837752187515,1.4433123356661925,8.382159464805474,7.6432568975973965,0.8095620277166273,10.353943463044315,9.441224558364269,-999999.0,0.030742886498379914,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,40.625,2.6663713571661973,1.4370577004131266,8.564755421905918,7.799153710972033,0.8390683673733904,10.207458360892481,9.29501577492,-999999.0,0.03140787536401603,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,41.66666666666667,2.6768535870255428,1.4308911067344778,8.745948168634142,7.953355096206585,0.8688467932586061,10.066156929500197,9.153921218236372,-999999.0,0.03206767094605247,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,42.708333333333336,2.6873573148584176,1.4248128072626651,8.925746742748416,8.105837361418896,0.8989289206869702,9.929313138492946,9.017217240295636,-999999.0,0.032722438525149576,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,43.75,2.6976951789822334,1.4188147175271315,9.104227874234294,8.256787268801558,0.9292069759893358,9.797847099179311,8.885842963038968,-999999.0,0.033372137338013946,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,44.79166666666667,2.707984330134782,1.4128986100899075,9.281387532538012,8.406144394322045,0.9597358086613658,9.670773403238584,8.758810829458252,-999999.0,0.03401695719649506,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,45.833333333333336,2.7182257860530203,1.4070626118206693,9.457251152477408,8.553940379317753,0.9905091723694851,9.547868324988729,8.635902238901142,-999999.0,0.03465699725780727,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,46.875,2.728498535958414,1.4013075564517843,9.63182178439858,8.70013844502367,1.0215658276804676,9.42848862345784,8.516473642014738,-999999.0,0.03529242362765139,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,47.91666666666667,2.738604117519398,1.3956249400459924,9.805178432518689,8.844940339614649,1.0527857506726042,9.313555418331179,8.401462818017617,-999999.0,0.03592315173850902,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,48.958333333333336,2.7486643981790726,1.3900171200026836,9.977311213707608,8.988271870890387,1.084231675707563,9.202194915765098,8.289991956769475,-999999.0,0.03654937690429526,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.4210526315789473,50.0,2.759240071236494,1.3857936240319007,10.156374559829446,9.13797880218089,1.1156764445494762,9.10333332701195,8.190527681052652,-999999.0,0.03720809513438626,3.3684210526315788,2.4210526315789473
3.3684210526315788,2.894736842105263,25.0,,,,,,,,,,,
3.3684210526315788,2.894736842105263,26.041666666666668,,,,,,,,,,,
3.3684210526315788,2.894736842105263,27.083333333333332,,,,,,,,,,,
3.3684210526315788,2.894736842105263,28.125,,,,,,,,,,,
3.3684210526315788,2.894736842105263,29.166666666666668,,,,,,,,,,,
3.3684210526315788,2.894736842105263,30.208333333333336,,,,,,,,,,,
3.3684210526315788,2.894736842105263,31.25,,,,,,,,,,,
3.3684210526315788,2.894736842105263,32.291666666666664,2.5825786290414143,1.488968201699417,7.082086400374019,6.520376626910495,0.612471038082655,11.563136801610312,10.646016254617656,-999999.0,0.025918189887665814,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,33.333333333333336,2.5936168359568086,1.4820176068790036,7.275889409486693,6.689657836117253,0.6399372992618689,11.36969108985992,10.453614508536056,-999999.0,0.026622170860510937,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,34.375,2.6046784251781814,1.475174516028247,7.468038499292452,6.856898543233362,0.6677726744879313,11.183504184293216,10.268312563839846,-999999.0,0.027320121239975112,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,35.41666666666667,2.6155547536620465,1.4684303473865168,7.658617054102741,7.022288464505653,0.6958721508970547,11.00578180090977,10.091348612605293,-999999.0,0.028012064307879087,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,36.458333333333336,2.626375156411861,1.4617861248926034,7.847630790723508,7.185782667578725,0.7242843276558183,10.835013945590607,9.921217943284597,-999999.0,0.028698202077395058,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,37.5,2.637140818132011,1.4552393865195519,8.035112876549393,7.347422170874469,0.7530007471189425,10.67079004541835,9.757523082130335,-999999.0,0.029378664137128162,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,38.54166666666667,2.647929086006799,1.4487900645233553,8.221076738966406,7.507189161975781,0.7820512674531075,10.512196682117583,9.59935681253265,-999999.0,0.030053626266601775,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,39.583333333333336,2.658542303068225,1.442429831993061,8.405602028232583,7.665271860534923,0.8113292209710977,10.360285086455697,9.44779463429185,-999999.0,0.03072307821821836,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,40.625,2.669103503266371,1.4361601122367356,8.588689341355872,7.8216170851729485,0.8408866656698826,10.213848895455838,9.301630534171865,-999999.0,0.03138721460839865,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,41.66666666666667,2.6796137727385125,1.4299787518426155,8.770367713753926,7.97626090792449,0.8707163457886606,10.07258880136225,9.16057329864401,-999999.0,0.03204614849654689,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,42.708333333333336,2.6901515838433654,1.4238861585722653,8.950645186937583,8.129175612345472,0.9008528371289174,9.935746237380938,9.02386636007468,-999999.0,0.03270004946287878,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,43.75,2.7005182767236366,1.417873920646352,9.12960069934655,8.280556182974403,0.9311824745811292,9.804308981924612,8.892517212267357,-999999.0,0.03334886948870893,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,44.79166666666667,2.7108365631203295,1.4119439502867552,9.307229470350183,8.430338542673898,0.9617629665136017,9.677259152625686,8.765505468809993,-999999.0,0.03399280216978692,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,45.833333333333336,2.7211074199002154,1.4060943675436957,9.483557012438299,8.578554431544369,0.9925880406440657,9.55437364154081,8.64261312878398,-999999.0,0.034631946985120086,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,46.875,2.7318642488271534,1.4016695218561268,9.666509343594901,8.732854279382916,1.0233920267531351,9.445558584488248,8.5332443981308,-999999.0,0.03530199512937516,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,47.91666666666667,2.741551071634482,1.3946305075403573,9.832395920111837,8.87037417803394,1.0549714939715116,9.320058386693576,8.408164797553738,-999999.0,0.03589629263049606,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,48.958333333333336,2.7516414295725453,1.3890098909416972,10.00497776573543,9.014110356674024,1.0864692855264855,9.208707414942873,8.296700584872891,-999999.0,0.03652160003156231,3.3684210526315788,2.894736842105263
3.3684210526315788,2.894736842105263,50.0,2.7621596018235124,1.3847644136361401,10.184508814219036,9.164292250668051,1.1179178972364996,9.110247576673752,8.197643380897865,-999999.0,0.03717912330539362,3.3684210526315788,2.894736842105263
3.3684210526315788,3.3684210526315788,25.0,,,,,,,,,,,
3.3684210526315788,3.3684210526315788,26.041666666666668,,,,,,,,,,,
3.3684210526315788,3.3684210526315788,27.083333333333332,,,,,,,,,,,
3.3684210526315788,3.3684210526315788,28.125,,,,,,,,,,,
3.3684210526315788,3.3684210526315788,29.166666666666668,,,,,,,,,,,
3.3684210526315788,3.3684210526315788,30.208333333333336,,,,,,,,,,,
3.3684210526315788,3.3684210526315788,31.25,,,,,,,,,,,
3.3684210526315788,3.3684210526315788,32.291666666666664,2.5852854983001925,1.488211273027629,7.101754984513932,6.538831249530048,0.6139607930361977,11.56711481427647,10.650242366770373,-999999.0,0.02590424915226659,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,33.333333333333336,2.596342680000186,1.4812431530221322,7.296090556199339,6.708604581016436,0.6414763362093022,11.373904451899776,10.458070239441442,-999999.0,0.026607460345451736,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,34.375,2.6074304282089487,1.4743830982460662,7.488764179588974,6.876326175698577,0.6693640393113076,11.187879449415869,10.272924405639513,-999999.0,0.027304632276572614,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,35.41666666666667,2.618328147868402,1.467622223900709,7.67986126611616,7.042193142005789,0.6975136141278012,11.010338881656615,10.096137192693547,-999999.0,0.02799578312611183,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,36.458333333333336,2.629170927374564,1.4609616786663333,7.869386877982886,7.20615732558663,0.7259761852931734,10.839731436651693,9.926162140809815,-999999.0,0.028681117951422516,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,37.5,2.640440939147529,1.455898423074845,8.06453797906534,7.375206396477347,0.7543916181304084,10.690121397493122,9.776363123910567,-999999.0,0.029392700512277478,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,38.54166666666667,2.650778049842128,1.4479342238334263,8.243836385613148,7.528479552316206,0.7838475593699578,10.51714237936697,9.604519989023707,-999999.0,0.030034909017739652,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,39.583333333333336,2.661415951921995,1.4415587427481011,8.428854587665063,7.687012197996095,0.813176654867882,10.365342557742894,9.453065520240512,-999999.0,0.03070352830018165,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,40.625,2.6720024418271793,1.4352741010681729,8.612428948326103,7.843801251402386,0.842785401738813,10.219005847226546,9.30699705431449,-999999.0,0.031366822618395365,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,41.66666666666667,2.682538534802833,1.429078136166538,8.79458864146199,7.99888294041789,0.8726665128336671,10.077834444345482,9.166024847732986,-999999.0,0.032024905389152356,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,42.708333333333336,2.6932056158264768,1.4229423791212727,8.976126463915646,8.15295722591093,0.902922988622252,9.941187207573591,9.029515616111764,-999999.0,0.032677249165587126,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,43.75,2.7035020242673733,1.4169451901085175,9.154766253670864,8.30403205244809,0.9332390179445997,9.809669417630719,8.898076369264112,-999999.0,0.03332590274385352,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,44.79166666666667,2.7138473825723213,1.4110015135794727,9.332859832077848,8.45423516845961,0.9638712481446056,9.682683086608344,8.771124965843212,-999999.0,0.03396895923034009,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,45.833333333333336,2.724145647804295,1.40513849831469,9.509647082339947,8.602866590567285,0.9947480961954668,9.559854518657266,8.648286559652616,-999999.0,0.034607219832718944,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,46.875,2.7344876192939584,1.3993573166295812,9.685128980982892,8.74988067412948,1.0259149707722657,9.440479237467736,8.528855629763292,-999999.0,0.03524086055283963,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,47.91666666666667,2.744651043399683,1.3936487567496212,9.85938907777024,8.89549722858769,1.0572386162313478,9.325604387129935,8.413897385149195,-999999.0,0.03586977928846538,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,48.958333333333336,2.754769583558403,1.3880154918749863,10.032415799653549,9.039633773922638,1.088788238315234,9.214294797285355,8.302471918607754,-999999.0,0.036494180363882835,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.3684210526315788,50.0,2.765403639321394,1.383754378655348,10.212361188421363,9.190129607214612,1.120345783503871,9.115365397709892,8.202940326577183,-999999.0,0.03715069482626059,3.3684210526315788,3.3684210526315788
3.3684210526315788,3.8421052631578947,25.0,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,26.041666666666668,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,27.083333333333332,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,28.125,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,29.166666666666668,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,30.208333333333336,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,31.25,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,32.291666666666664,,,,,,,,,,,
3.3684210526315788,3.8421052631578947,33.333333333333336,2.599506575368881,1.48048580066665,7.3160783165538295,6.727140285700114,0.6432067564252452,11.374380389308175,10.458752521642635,-999999.0,0.02659307607579601,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,34.375,2.610503480269838,1.4736058882419218,7.5092963218980415,6.895412814289985,0.6710976090983864,11.189573945862678,10.2748284613231,-999999.0,0.027289422896187604,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,35.41666666666667,2.621408324908118,1.4668282233079908,7.700909686959154,7.0617581534857745,0.6992936830541207,11.012411342436158,10.09841547923613,-999999.0,0.027979788105822304,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,36.458333333333336,2.6322664043438837,1.4601514576042192,7.890943455904878,7.226189023822309,0.727806147441674,10.84209508760333,9.928727655328593,-999999.0,0.028664330338634456,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,37.5,2.643552511327759,1.455066023457918,8.086597690825764,7.3956978838453855,0.7562756230825709,10.69265945379131,9.779103885036786,-999999.0,0.029374971988674767,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,38.54166666666667,2.6539145693129584,1.447092836274706,8.266388897002646,7.549419775764178,0.7857813855643324,10.519960193592384,9.60753196048585,-999999.0,0.03001650982974985,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,39.583333333333336,2.6645715353335127,1.4407022200239754,8.45189623167714,7.708398788079771,0.8151613360515778,10.368372318314128,9.456286071438546,-999999.0,0.03068430739015072,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,40.625,2.675178075769255,1.4344027748969732,8.635953771009879,7.865627951038501,0.8448211481800905,10.222227260306406,9.310406075868954,-999999.0,0.03134677082412971,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,41.66666666666667,2.6857351098388276,1.4281923254511526,8.818590922904285,8.021143740911391,0.8747535056771715,10.081229587159601,9.169604567291213,-999999.0,0.03200401382958665,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,42.708333333333336,2.696333330228599,1.4220716145163603,8.99981357027581,8.174909708526519,0.9049994444099485,9.944551486596334,9.03305494718451,-999999.0,0.03265621518350927,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,43.75,2.7067491550709297,1.4160315168737831,9.179705373506458,8.327138774792964,0.9354323609886508,9.813328848068185,8.901914368230836,-999999.0,0.03330331094973725,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,44.79166666666667,2.7171175828238368,1.4100742598752398,9.358259851121494,8.477758704604724,0.966116275439951,9.686473656454984,8.775091487558383,-999999.0,0.033945503138361866,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,45.833333333333336,2.727439494742078,1.404197938813174,9.535502860463419,8.626801659792362,0.9970448763161298,9.563764968829776,8.652370484733417,-999999.0,0.03458289158829941,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,46.875,2.7377157486013055,1.3984007158849718,9.711459468128885,8.774298770562975,1.0282120670865635,9.44499659068025,8.533549694106323,-999999.0,0.03521557320407678,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,47.91666666666667,2.7480001188887546,1.3926825830945593,9.886140012043908,8.92023483376627,1.0596427076796915,9.329691923885997,8.418153372941132,-999999.0,0.03584368976624749,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,48.958333333333336,2.7581436971049347,1.3870368000027256,10.059607614454784,9.064767616431933,1.0912442305962609,9.218474959503949,8.30681836592978,-999999.0,0.03646719709111127,3.3684210526315788,3.8421052631578947
3.3684210526315788,3.8421052631578947,50.0,2.7688028313223803,1.3827572158009738,10.239987712131601,9.215651465674577,1.12285810639003,9.119574106342776,8.207316145494769,-999999.0,0.037122632113899975,3.3684210526315788,3.8421052631578947
3.3684210526315788,4.315789473684211,25.0,,,,,,,,,,,
3.3684210526315788,4.315789473684211,26.041666666666668,,,,,,,,,,,
3.3684210526315788,4.315789473684211,27.083333333333332,,,,,,,,,,,
3.3684210526315788,4.315789473684211,28.125,,,,,,,,,,,
3.3684210526315788,4.315789473684211,29.166666666666668,,,,,,,,,,,
3.3684210526315788,4.315789473684211,30.208333333333336,,,,,,,,,,,
3.3684210526315788,4.315789473684211,31.25,,,,,,,,,,,
3.3684210526315788,4.315789473684211,32.291666666666664,2.592090183912301,1.4867492495553611,7.1404614573094145,6.574497186826892,0.6175340331476467,11.562863055358433,10.646372238491656,-999999.0,0.025877326157637236,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,33.333333333333336,2.603041180531877,1.4797433496070937,7.335874583238291,6.745318376657838,0.6450978167728265,11.371724399776795,10.456272213727281,-999999.0,0.026578976174591026,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,34.375,2.614032277550356,1.4728463311182205,7.529612230123814,6.914073439331005,0.6730344013652717,11.18755923151886,10.272986678400965,-999999.0,0.027274560423671587,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,35.41666666666667,2.6250270250406613,1.4660546043997074,7.721717625446506,7.08082875415285,0.7013200731826463,11.010261820119787,10.096429611688547,-999999.0,0.02796420522382404,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,36.458333333333336,2.6358725553450224,1.4593612287040818,7.912259747314755,7.245734659018973,0.7298743630650082,10.840577704480939,9.927372470779074,-999999.0,0.02864795862034914,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,37.5,2.646669349888594,1.4527664804934806,8.101250603699222,7.408764496462987,0.7587343209169686,10.677321929906181,9.764636042177612,-999999.0,0.029326005813351805,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,38.54166666666667,2.657903751098778,1.447733851942311,8.295973785909998,7.576983454407279,0.7875576326713294,10.533798977696085,9.620862194817143,-999999.0,0.030030527173531087,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,39.583333333333336,2.6681676653731836,1.4398647198643377,8.474696671189854,7.729319784219617,0.8173631209612394,10.368337466979668,9.456408768638525,-999999.0,0.03066551536196997,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,40.625,2.679273920338065,1.4349770226715757,8.666653707682723,7.894171247666674,0.8467552665501523,10.235134105504152,9.322848713807334,-999999.0,0.031359985718630454,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,41.66666666666667,2.6893341865906066,1.4273250282560952,8.842350335793295,8.042949471954806,0.877045531705388,10.081974100705601,9.170503903389756,-999999.0,0.031983561151359384,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,42.708333333333336,2.6997612717688635,1.4211843700700817,9.024087449588395,8.197288204625968,0.9072431678501971,9.946713041633444,9.035381576970435,-999999.0,0.03263478547259064,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,43.75,2.7102907431987098,1.415133536074454,9.20441814642743,8.349859739223529,0.9377789401471802,9.815125668084248,8.9038678325545,-999999.0,0.033281109679734876,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,44.79166666666667,2.721203625344471,1.410520960657378,9.391169613277222,8.508359362521984,0.9682478353935422,9.69913824745108,8.787377623275326,-999999.0,0.033956802679520816,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,45.833333333333336,2.731551022363757,1.4046159500081834,9.568943528965656,8.657880075966885,0.9992399883208177,9.576221569200685,8.664465170690479,-999999.0,0.034593703396248385,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,46.875,2.7413139281269974,1.3974631091992924,9.737528859231604,8.798244389128989,1.0307129486978754,9.447372201477881,8.536076315179725,-999999.0,0.03519079086212371,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,47.91666666666667,2.751625530361006,1.3917325153353892,9.912650095187429,8.944572829280963,1.0621990881457521,9.332196012794206,8.42080635269159,-999999.0,0.035818038187162886,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,48.958333333333336,2.761790186227518,1.3860743195319931,10.086554948742549,9.089498317597315,1.0938523385893002,9.221130305166048,8.309620957907073,-999999.0,0.03644066395369162,3.3684210526315788,4.315789473684211
3.3684210526315788,4.315789473684211,50.0,2.77191180541408,1.3804902419770653,10.259239904073008,9.232962646155787,1.1257261084817671,9.113442272303104,8.201784232052685,-999999.0,0.03705884648398186,3.3684210526315788,4.315789473684211
3.3684210526315788,4.789473684210526,25.0,,,,,,,,,,,
3.3684210526315788,4.789473684210526,26.041666666666668,,,,,,,,,,,
3.3684210526315788,4.789473684210526,27.083333333333332,,,,,,,,,,,
3.3684210526315788,4.789473684210526,28.125,,,,,,,,,,,
3.3684210526315788,4.789473684210526,29.166666666666668,,,,,,,,,,,
3.3684210526315788,4.789473684210526,30.208333333333336,,,,,,,,,,,
3.3684210526315788,4.789473684210526,31.25,,,,,,,,,,,
3.3684210526315788,4.789473684210526,32.291666666666664,2.596359459674693,1.4860480072970046,7.159478827951354,6.591613514548628,0.6196905787045687,11.553312369082448,10.636943244042952,-999999.0,0.025864414649914107,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,33.333333333333336,2.607247497111987,1.479023661617897,7.355422694728245,6.762945830044331,0.6472829962388862,11.36353455516025,10.448205606112351,-999999.0,0.026565309843081624,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,34.375,2.6186375052852022,1.473659162597417,7.556596016770676,6.938912247005065,0.6748781164848151,11.196978879875566,10.281726548116916,-999999.0,0.027290465384784794,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,35.41666666666667,2.629137606420259,1.4652996264225648,7.7423040210083,7.099447280368719,0.7035700364272836,11.004311753132049,10.090604933120218,-999999.0,0.02794899929982039,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,36.458333333333336,2.639942624164641,1.458589229313319,7.93335483263414,7.264837223204355,0.7321575984007769,10.83558355463722,9.922504716296947,-999999.0,0.028631966158758685,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,37.5,2.650705027493943,1.4519778998232034,8.122847433255,7.428342652602974,0.7610521972798392,10.673180449761222,9.760621780153102,-999999.0,0.029309217155384905,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,38.54166666666667,2.6613496549899063,1.4454609773334466,8.310831924035508,7.590059632743454,0.7902082097074666,10.51726851472748,9.605138923516472,-999999.0,0.029980830438627554,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,39.583333333333336,2.6725953890187752,1.4404826741451566,8.50462329332019,7.756960974651762,0.8194107073943571,10.37895064901462,9.466511609688519,-999999.0,0.030679380975844557,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,40.625,2.682711050633431,1.43271353000954,8.682305400430174,7.907972403055331,0.8494829310544657,10.220694357746309,9.309159859444312,-999999.0,0.031307902547477,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,41.66666666666667,2.6932730014992683,1.4264739038696799,8.86589066626609,8.06435850029912,0.8795088429717299,10.080502017818901,9.169161361756009,-999999.0,0.031963492021220535,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,42.708333333333336,2.703790570688111,1.4203218243723745,9.048072490273158,8.219053969930748,0.9098011126547995,9.945110381180877,9.033901866692107,-999999.0,0.03261395459023878,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,43.75,2.714323248722921,1.4142570982322267,9.228864299261081,8.372046230503747,0.9403848940083145,9.813922318470892,8.902786809790806,-999999.0,0.033259443424108075,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,44.79166666666667,2.7247082575221313,1.4082725770703097,9.40833303698981,8.52349941567249,0.9711649632169019,9.687677576243587,8.776572197826328,-999999.0,0.03389993495595584,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,45.833333333333336,2.735049873193695,1.4023695768729851,9.586479772269037,8.673364288572488,1.0021903028397523,9.565528368320175,8.654408513030022,-999999.0,0.03453560782302825,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,46.875,2.74534867001086,1.396546234133418,9.763329843902044,8.82167239224268,1.0334547403708145,9.447273753274244,8.536099402937927,-999999.0,0.035166559269188484,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,47.91666666666667,2.7556721048169606,1.3908029584406776,9.938890833942951,8.968397656934044,1.0649910384762182,9.33237039080014,8.421101523789314,-999999.0,0.035792943308948985,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,48.958333333333336,2.765843313213126,1.3851321474514529,10.113231797557708,9.11371987452074,1.096690894908373,9.221588183608159,8.310199270216591,-999999.0,0.0364146937147125,3.3684210526315788,4.789473684210526
3.3684210526315788,4.789473684210526,50.0,2.775973032065346,1.3795357150262992,10.286348063820512,9.2575757646603,1.1286115606999694,9.114161525548148,8.202623548281496,-999999.0,0.03703199436799316,3.3684210526315788,4.789473684210526
3.3684210526315788,5.263157894736842,25.0,,,,,,,,,,,
3.3684210526315788,5.263157894736842,26.041666666666668,,,,,,,,,,,
3.3684210526315788,5.263157894736842,27.083333333333332,,,,,,,,,,,
3.3684210526315788,5.263157894736842,28.125,,,,,,,,,,,
3.3684210526315788,5.263157894736842,29.166666666666668,,,,,,,,,,,
3.3684210526315788,5.263157894736842,30.208333333333336,,,,,,,,,,,
3.3684210526315788,5.263157894736842,31.25,,,,,,,,,,,
3.3684210526315788,5.263157894736842,32.291666666666664,2.601476401357634,1.4853732169897247,7.178228264016969,6.608090055608009,0.6222093390468627,11.536677149547458,10.620364627973398,-999999.0,0.025851991278355666,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,33.333333333333336,2.612195368541709,1.4783281661135665,7.374717234716385,6.7799870151311445,0.6497919735152761,11.349351077422954,10.434088587540476,-999999.0,0.02655210410151471,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,34.375,2.6230289205668313,1.4713944280798466,7.569504886672409,6.949764043452429,0.677774569613193,11.168174826907913,10.253798762940708,-999999.0,0.027246154620222007,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,35.41666666666667,2.6339022025406402,1.4645674413564453,7.762641855252908,7.117510741908997,0.7061179929477522,10.993406106034872,10.079775353402788,-999999.0,0.027934253837977985,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,36.458333333333336,2.644628712068163,1.4578394073652325,7.95420328637536,7.283398452790918,0.7347271891536952,10.826063610817927,9.913065094515412,-999999.0,0.028616434614606057,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,37.5,2.655244484755826,1.4512086901277816,8.14421639873423,7.447447756393245,0.7636079094200618,10.66544269416948,9.752973567349985,-999999.0,0.029292842512123766,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,38.54166666666667,2.6664179769247442,1.4461321206834783,8.339926599449804,7.6165910790144595,0.7925149389050478,10.523368317791446,9.610659313927474,-999999.0,0.02999550360351075,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,39.583333333333336,2.6766557454586315,1.438244386052934,8.519614206181663,7.769822700816858,0.8224013902290093,10.359435559574207,9.447725639973982,-999999.0,0.030629163546601314,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,40.625,2.687224741659593,1.4318995595035182,8.705112249113084,7.928389891326676,0.8521877546305598,10.215016822069828,9.303571716732527,-999999.0,0.03128917662922901,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,41.66666666666667,2.697754156944952,1.42564479471853,8.889171798595424,8.08522311324176,0.8822488318698146,10.075583528692183,9.164334166480169,-999999.0,0.03194394405643485,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,42.708333333333336,2.7082438995988456,1.4194779454743587,9.071821833480023,8.240358456966838,0.912577339526292,9.940880011538635,9.029764492338051,-999999.0,0.03259357669141639,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,43.75,2.7187606390266263,1.4133990298518897,9.253074413145233,8.393777883430037,0.94320241665308,9.81027428447378,8.899232800118407,-999999.0,0.03323823356856534,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,44.79166666666667,2.729049975323336,1.4073980309448273,9.43301808017256,8.545718306564188,0.9739788078126448,9.68503421687087,8.774029001468836,-999999.0,0.03387781960468782,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,45.833333333333336,2.739393076408822,1.4014818314594928,9.611611569776121,8.695989063351089,1.005052388655821,9.563294091197477,8.652274410273574,-999999.0,0.03451265346456281,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,46.875,2.74969526417205,1.395645573813375,9.788903275034713,8.844697500815217,1.0363653873132,9.445417026530246,8.534342818747826,-999999.0,0.035142758883474484,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,47.91666666666667,2.760031541924347,1.389889893655933,9.964899256905912,8.991811607899779,1.0679549191125228,9.330823875212639,8.419654656745276,-999999.0,0.03576829646524316,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,48.958333333333336,2.770209462583134,1.3842067162516185,10.139671771225673,9.137523281395687,1.0997039593739046,9.220364885290131,8.309075550294427,-999999.0,0.036389187859024355,3.3684210526315788,5.263157894736842
3.3684210526315788,5.263157894736842,50.0,2.7803473384958166,1.378598172618518,10.313214852507576,9.281763591540855,1.1316740069745674,9.11323825496272,8.201799753583497,-999999.0,0.037005623116194084,3.3684210526315788,5.263157894736842
3.3684210526315788,5.7368421052631575,25.0,,,,,,,,,,,
3.3684210526315788,5.7368421052631575,26.041666666666668,,,,,,,,,,,
3.3684210526315788,5.7368421052631575,27.083333333333332,,,,,,,,,,,
3.3684210526315788,5.7368421052631575,28.125,,,,,,,,,,,
3.3684210526315788,5.7368421052631575,29.166666666666668,,,,,,,,,,,
3.3684210526315788,5.7368421052631575,30.208333333333336,,,,,,,,,,,
3.3684210526315788,5.7368421052631575,31.25,,,,,,,,,,,
3.3684210526315788,5.7368421052631575,32.291666666666664,2.6077849462840055,1.4847334020035465,7.196650950904975,6.623717908760475,0.6252372980664415,11.510271337235894,10.593926384821334,-999999.0,0.025840212818077822,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,33.333333333333336,2.618282249302048,1.4776670359340396,7.393686475235726,6.796191860005026,0.6527993777290891,11.326123656790765,10.41084304284591,-999999.0,0.02653955195926186,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,34.375,2.6288783870450767,1.4707115998998546,7.589020125166337,6.966558577255949,0.6807483908868132,11.148054445314365,10.233676157766,-999999.0,0.02723279722175574,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,35.41666666666667,2.6395126389215067,1.4638629201906472,7.782699590702138,7.134898260232435,0.709051463108104,10.976212582069754,10.062595779658704,-999999.0,0.0279200667931458,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,36.458333333333336,2.650110506030665,1.4571163906149043,7.974775353297451,7.301303074712726,0.7376669144201564,10.810807964141958,9.897831842508376,-999999.0,0.02860145970073544,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,37.5,2.6606892362270056,1.4504699826456862,8.16527775863091,7.465802560223775,0.766594760162007,10.651361296684726,9.738916763070494,-999999.0,0.029277118686469723,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,38.54166666666667,2.6716700948972134,1.445367712240252,8.361508001272849,7.635504846602721,0.7954747575939934,10.511342970282563,9.598676480567654,-999999.0,0.029978791488027588,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,39.583333333333336,2.681842144004719,1.4374694921312194,8.541680892912925,7.78920478499697,0.825384271644034,10.348732325489141,9.43706471348444,-999999.0,0.030611781598357864,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,40.625,2.6923409612134956,1.4311085805420918,8.727661079253656,7.948239175047004,0.8551938671657041,10.205476692880174,9.29407878167926,-999999.0,0.03127098147810164,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,41.66666666666667,2.7028079844336723,1.4248381598096078,8.912196200744603,8.105531064894802,0.8852800024451352,10.06709309611558,9.155895357974199,-999999.0,0.03192492791493469,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,42.708333333333336,2.7131599856058006,1.4186535251062735,9.095334760568974,8.261181057402608,0.9155914080019693,9.933835858526768,9.022781324947557,-999999.0,0.032573670748341804,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,43.75,2.7236648531157677,1.4125608641645653,9.277042120997232,8.415015204407853,0.9462640270983472,9.80386219419609,8.892882920015369,-999999.0,0.03321751785913497,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,44.79166666666667,2.734013527177308,1.4065486267936806,9.457418013006821,8.567308521262538,0.9771262553089645,9.678808610066888,8.767862366520465,-999999.0,0.0338563423394333,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,45.833333333333336,2.7448527726921013,1.4019434711383982,9.644278313613865,8.725531883762972,1.0079916737218335,9.567815454272603,8.656353133895907,-999999.0,0.034524589727547,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,46.875,2.7546006680106867,1.3947687304832184,9.814196686334306,8.867124623802377,1.0395844550182838,9.440499652490185,8.529489433012373,-999999.0,0.035119590420423605,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,47.91666666666667,2.7649216618741135,1.389000048633989,9.99062972163015,9.014641414358676,1.0712156307377372,9.326441320455423,8.4153378233945,-999999.0,0.03574427907706843,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,48.958333333333336,2.775080069406906,1.3833039488213423,10.165835505565642,9.160755435446532,1.1030028576558641,9.216508765145353,8.305287127646482,-999999.0,0.03636430944099294,3.3684210526315788,5.7368421052631575
3.3684210526315788,5.7368421052631575,50.0,2.7857555606512445,1.3789513257336088,10.347928619463266,9.313187357933732,1.1348195278171624,9.118567636360309,8.206756342876604,-999999.0,0.03701555627257251,3.3684210526315788,5.7368421052631575
3.3684210526315788,6.2105263157894735,25.0,,,,,,,,,,,
3.3684210526315788,6.2105263157894735,26.041666666666668,,,,,,,,,,,
3.3684210526315788,6.2105263157894735,27.083333333333332,,,,,,,,,,,
3.3684210526315788,6.2105263157894735,28.125,,,,,,,,,,,
3.3684210526315788,6.2105263157894735,29.166666666666668,,,,,,,,,,,
3.3684210526315788,6.2105263157894735,30.208333333333336,,,,,,,,,,,
3.3684210526315788,6.2105263157894735,31.25,,,,,,,,,,,
3.3684210526315788,6.2105263157894735,32.291666666666664,2.615727657563198,1.4841394353762858,7.214672067506631,6.638230504097051,0.6289622517276634,11.470755276153739,10.554258997042897,-999999.0,0.025829279250688765,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,33.333333333333336,2.625757863105203,1.4770462486050084,7.4122925226298655,6.811412955551408,0.6564125044500639,11.292125717257342,10.37672638679841,-999999.0,0.026527766725645625,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,34.375,2.6359017632501343,1.470064177910394,7.608206239216659,6.9824878513570585,0.6842452021007841,11.119122524875268,10.204657380014176,-999999.0,0.027220133506767743,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,35.41666666666667,2.6463416921397984,1.4631958086321675,7.80240987691482,7.151368460957037,0.7125408120675913,10.950123480330115,10.036433478393741,-999999.0,0.027906634240584257,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,36.458333333333336,2.65659503692617,1.4564254565634376,7.995037377148481,7.318419607862166,0.7410725906698541,10.788467253824328,9.875442298098033,-999999.0,0.028587150555607486,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,37.5,2.667000845122019,1.4497600674098217,8.18605142075026,7.483448707887549,0.7699916537158418,10.631350848084967,9.718869901736943,-999999.0,0.029262009103390656,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,38.54166666666667,2.6778685677300014,1.4446352118804682,8.382777261803737,7.65363614478313,0.7988926267124979,10.492996156817071,9.580306400221025,-999999.0,0.02996277848407679,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,39.583333333333336,2.687828731026517,1.4367225238337424,8.563460771567533,7.8078959474284,0.8287605312350618,10.332853036335864,9.421172525907659,-999999.0,0.030595027663424913,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,40.625,2.6982157829891715,1.4303447696028935,8.749926211351829,7.967414654931475,0.8585795709826396,10.19116516054253,9.279762673380189,-999999.0,0.031253412994867856,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,41.66666666666667,2.7085821661641516,1.424057990495191,8.934939623422977,8.125181076709337,0.8886778265908065,10.054194395397117,9.142999671635323,-999999.0,0.03190653751631148,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,42.708333333333336,2.718843745112716,1.4178574805662072,9.118549393562184,8.281295728415984,0.919003996770332,9.922208636314558,9.011163996586578,-999999.0,0.032554451894061205,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,43.75,2.7292858293198217,1.411749919041694,9.3007178500036,8.4355719789096,0.9497034705805077,9.793286155223296,8.882321945978932,-999999.0,0.033197476978139746,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,44.79166666666667,2.7395705811479676,1.4057229429949918,9.481550226911583,8.588305351307055,0.9805899647692224,9.66923032823717,8.758304347249032,-999999.0,0.03383546701766022,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,45.833333333333336,2.749825180010422,1.3997784997104923,9.661043759688976,8.739430251900103,1.011724729956011,9.549083336244069,8.638150272634025,-999999.0,0.03446861763167663,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,46.875,2.760048990054367,1.3939146829753293,9.83922431134034,8.88897903526931,1.0431013103278812,9.432664127559715,8.521683318061609,-999999.0,0.035097026696586126,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,47.91666666666667,2.770332306581483,1.3881325906724054,10.016095012734372,9.036907595765413,1.0747657724552437,9.319328238238505,8.408257712860628,-999999.0,0.03572086846531899,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.2105263157894735,48.958333333333336,2.7803785082695103,1.3824208433452323,10.191751921946715,9.18349276793925,1.1065413140354383,9.210457659984227,8.299276901327822,-999999.0,0.03633997554076264,3.3684210526315788,6.2105263157894735
