DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
3.3684210526315788,6.2105263157894735,50.0,2.7904870478054864,1.3767874148723405,10.366146178077683,9.328515124017722,1.13859462243397,9.104334390687711,8.19300824034825,-999999.0,0.036954698605222706,3.3684210526315788,6.2105263157894735
3.3684210526315788,6.684210526315789,25.0,,,,,,,,,,,
3.3684210526315788,6.684210526315789,26.041666666666668,,,,,,,,,,,
3.3684210526315788,6.684210526315789,27.083333333333332,,,,,,,,,,,
3.3684210526315788,6.684210526315789,28.125,,,,,,,,,,,
3.3684210526315788,6.684210526315789,29.166666666666668,,,,,,,,,,,
3.3684210526315788,6.684210526315789,30.208333333333336,,,,,,,,,,,
3.3684210526315788,6.684210526315789,31.25,,,,,,,,,,,
3.3684210526315788,6.684210526315789,32.291666666666664,2.6260457578444316,1.4836096405159125,7.23216296362968,6.651179029087304,0.6336976265999469,11.412640130014788,10.495824427769543,-999999.0,0.02581952763957578,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,33.333333333333336,2.635297666375754,1.4764828717253993,7.430415320106275,6.825230660862327,0.660924671117219,11.242454162811008,10.32679056952896,-999999.0,0.026517072198929396,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,34.375,2.6448420921169773,1.4694714823481214,7.626925629401792,6.997075350631529,0.6885967834427884,11.076040162821165,10.161353521937961,-999999.0,0.027208541167254324,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,35.41666666666667,2.654596185844113,1.4625710301377237,7.8217434142963,7.16679868056517,0.7166776112196335,10.913893906892598,10.000031490266311,-999999.0,0.027894055112196586,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,36.458333333333336,2.664542738521186,1.4557788027305392,8.01490478587567,7.334444762087924,0.745158401158465,10.755974532951987,9.84279953186515,-999999.0,0.028573759581366577,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,37.5,2.6746071069372714,1.4490904904709878,8.206457304530593,7.500098246975631,0.7740020793929662,10.602629531650287,9.690023381923991,-999999.0,0.02924775930761835,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,38.54166666666667,2.684654867423711,1.4424999926639115,8.396461470150767,7.663889848480463,0.8031393019227825,10.454551844305138,9.54241665192137,-999999.0,0.02991610943425963,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,39.583333333333336,2.694847276942179,1.4360096822510648,8.584913903130161,7.825740102780594,0.8326439268298398,10.310426373751222,9.398663523045036,-999999.0,0.03057904063152568,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,40.625,2.705025999846087,1.4296128067690357,8.771879070951353,7.985797937542924,0.8624328705109738,10.171086203792528,9.259616847409239,-999999.0,0.03123657863127417,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,41.66666666666667,2.7157284095716574,1.4246882081480692,8.96488067367262,8.151316385088288,0.89223767523434,10.047637442924675,9.135812812373565,-999999.0,0.0319213930674567,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,42.708333333333336,2.725452987322131,1.4170940229274658,9.14144123293789,8.300595092317954,0.9228963211156785,9.905165969116561,8.994071059123371,-999999.0,0.0325360215765544,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,43.75,2.7360829035376852,1.4123095260239773,9.331785665634406,8.462890949691847,0.9532311499992533,9.789635667740942,8.878109941852482,-999999.0,0.03321130632509493,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,44.79166666666667,2.7458589573514596,1.4049247728292185,9.505392592576225,8.60861147060962,0.9844436218826055,9.6555987374864,8.744646498036017,-999999.0,0.03381528934298361,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,45.833333333333336,2.7560233970819965,1.3989653347788717,9.685338979863907,8.760183143135711,1.0155923821892279,9.536640043504491,8.62568811736468,-999999.0,0.0344475983484394,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,46.875,2.7661653171961786,1.3930869256406953,9.8639663550329,8.910170448971416,1.0469850362017687,9.421305953729004,8.510313080782465,-999999.0,0.03507515982568182,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,47.91666666666667,2.7762017511976134,1.3872850569188797,10.041319478627523,9.05867260804399,1.0785682279973627,9.309860255453469,8.398794228218392,-999999.0,0.035697997978929794,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,48.958333333333336,2.7869259362197067,1.382836758287983,10.225407975972814,9.213238665095092,1.1102822047842171,9.20973778730437,8.29810531538302,-999999.0,0.03635143571403275,3.3684210526315788,6.684210526315789
3.3684210526315788,6.684210526315789,50.0,2.796440599821022,1.37591943106593,10.392184586082553,9.350942006400901,1.1425613244746724,9.095515805999018,8.184192660906218,-999999.0,0.036930292036988326,3.3684210526315788,6.684210526315789
3.3684210526315788,7.157894736842105,25.0,,,,,,,,,,,
3.3684210526315788,7.157894736842105,26.041666666666668,,,,,,,,,,,
3.3684210526315788,7.157894736842105,27.083333333333332,,,,,,,,,,,
3.3684210526315788,7.157894736842105,28.125,,,,,,,,,,,
3.3684210526315788,7.157894736842105,29.166666666666668,,,,,,,,,,,
3.3684210526315788,7.157894736842105,30.208333333333336,,,,,,,,,,,
3.3684210526315788,7.157894736842105,31.25,,,,,,,,,,,
3.3684210526315788,7.157894736842105,32.291666666666664,2.6396340787443755,1.4831657316908062,7.248972208665044,6.662031110917349,0.6398165431162962,11.329766769327556,10.412408342036922,-999999.0,0.02581135738901619,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,33.333333333333336,2.647609815393549,1.4759943361197954,7.447934873673611,6.8372160473595835,0.6666384053700454,11.172375929255569,10.256258853799913,-999999.0,0.026507798998676273,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,34.375,2.6561566334905375,1.4689446423764403,7.6451051542292525,7.010045798843444,0.6940011420035765,11.01598353593178,10.10091392444325,-999999.0,0.027198237609549415,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,35.41666666666667,2.6650993591841563,1.462010163683725,7.840547742372369,7.180654806816311,0.7218353912247129,10.861960826095801,9.947773265360604,-999999.0,0.0278827636217209,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,36.458333333333336,2.674411418022009,1.4551882258519317,8.034298457979608,7.349085036317966,0.7501342214510904,10.710481175539135,9.797026753560976,-999999.0,0.028561530812051796,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,37.5,2.683848060833157,1.448470012190418,8.226438346458496,7.5155321742659735,0.7787846507085056,10.56317473511378,9.650334232227944,-999999.0,0.029234555494571844,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,38.54166666666667,2.6934453085135552,1.4418543471647143,8.41699114705738,7.680004018583433,0.8078016063090586,10.419626652533674,9.507289857560798,-999999.0,0.029902000164199517,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,39.583333333333336,2.7032634777068525,1.4353408831592898,8.60597400826982,7.842487932103788,0.8372136784554411,10.279304112836297,9.367367177483576,-999999.0,0.03056404265066166,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,40.625,2.7136179009382784,1.4303156683084932,8.800877849249364,8.010314074177113,0.866643069558525,10.15513555509375,9.24292174661667,-999999.0,0.03125274366668419,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,41.66666666666667,2.7230866163756584,1.4225985833111663,8.979449306103424,8.161961048287306,0.8969770400004367,10.01079058400319,9.099409108936984,-999999.0,0.03187214072438416,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,42.708333333333336,2.732999244257077,1.4163628330601967,9.164020032247471,8.319086211178144,0.9272711959525285,9.88278302210589,8.97157837695202,-999999.0,0.03251837186744249,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,43.75,2.7435156889695262,1.4115577931240584,9.354824814571197,8.481830418649608,0.9576279317764714,9.768746821343543,8.857125128874612,-999999.0,0.03319272926815446,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,44.79166666666667,2.7530325614982405,1.4041583022939592,9.528920924194997,8.628119417870757,0.9887688324563159,9.637157454208072,8.726123978277755,-999999.0,0.03379591491410977,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,45.833333333333336,2.763066663701168,1.3981830717251316,9.709323682243241,8.780156079386936,1.0199171291507827,9.519718224879261,8.608695577745213,-999999.0,0.03442737983734669,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,46.875,2.773089360376261,1.392289322245498,9.888401045132305,8.930598981545169,1.0513121832136687,9.405770429583793,8.494716530579874,-999999.0,0.0350540916474303,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,47.91666666666667,2.78362376992399,1.387754175104599,10.07415002787103,9.087146280933867,1.0827352459333826,9.304352163382756,8.392768513876355,-999999.0,0.0357106567205134,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,48.958333333333336,2.793637768854364,1.3820043963956665,10.25072403848188,9.23455052432065,1.1146251169851529,9.19656652472369,8.284893623515625,-999999.0,0.03632850129610519,3.3684210526315788,7.157894736842105
3.3684210526315788,7.157894736842105,50.0,2.803076337218394,1.375078697466699,10.417930135744214,9.372675083236729,1.1469178594357137,9.083414343961705,8.172054350821695,-999999.0,0.03690665418743736,3.3684210526315788,7.157894736842105
3.3684210526315788,7.63157894736842,25.0,,,,,,,,,,,
3.3684210526315788,7.63157894736842,26.041666666666668,,,,,,,,,,,
3.3684210526315788,7.63157894736842,27.083333333333332,,,,,,,,,,,
3.3684210526315788,7.63157894736842,28.125,,,,,,,,,,,
3.3684210526315788,7.63157894736842,29.166666666666668,,,,,,,,,,,
3.3684210526315788,7.63157894736842,30.208333333333336,,,,,,,,,,,
3.3684210526315788,7.63157894736842,31.25,,,,,,,,,,,
3.3684210526315788,7.63157894736842,32.291666666666664,2.657587158662613,1.4828338107700942,7.264917840836863,6.670147100448556,0.6477671309964937,11.215323367304642,10.297137321845158,-999999.0,0.0258052486062152,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,33.333333333333336,2.66379726039541,1.4756077955012612,7.464660947332693,6.846701278591551,0.6740213494993952,11.074813806531198,10.157988739787974,-999999.0,0.026500462238503785,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,34.375,2.67076825397928,1.4685067907323197,7.662583899219457,7.020828132958523,0.7008598513987291,10.933118631245584,10.017449450053139,-999999.0,0.02718967494696768,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,35.41666666666667,2.6783925139587574,1.461526517764257,7.858734892257434,7.192606459217966,0.7282516305264872,10.791235560400994,9.876540137669302,-999999.0,0.027873027397656906,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,36.458333333333336,2.686714134434197,1.4546666807421014,8.053132335700992,7.362017816807415,0.7562317466253963,10.649027062983324,9.735134566433686,-999999.0,0.02855073220770449,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,37.5,2.6953227369368036,1.447914371287132,8.245887304219217,7.529357621977859,0.7846190185686508,10.509415536806463,9.596195661575177,-999999.0,0.029222732302292866,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,38.54166666666667,2.704244621474916,1.4412683756120832,8.43702394809483,7.694633579289957,0.8134288650062007,10.372171816192575,9.459503971784063,-999999.0,0.02988919593986314,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,39.583333333333336,2.713408725252711,1.4347247724683327,8.626585995803685,7.8579216435504335,0.8426291554560303,10.23770176945157,9.325480364250785,-999999.0,0.03055022733482111,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,40.625,2.722821524151158,1.4282818332399956,8.814600590867359,8.01924390162764,0.8722243447605122,10.105886912945081,9.194015220739447,-999999.0,0.031205971618156445,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,41.66666666666667,2.732350042343784,1.42193375690645,9.00112430285249,8.178725575666938,0.9021469561586674,9.977447955019644,9.065846223648384,-999999.0,0.03185647350035851,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,42.708333333333336,2.7419243265502597,1.4156764924755108,9.186200529252574,8.336449770288826,0.9323577289401139,9.852656597479239,8.941256678126688,-999999.0,0.03250180620974551,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,43.75,2.7515488000095605,1.4095081904235967,9.369855963861577,8.492444848789972,0.9628547923260976,9.731328169666744,8.820068110450624,-999999.0,0.033142087677572506,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,44.79166666666667,2.761432793889444,1.4034333589540462,9.552070543445772,8.646577906892627,0.9937482976622395,9.612162924874143,8.700973805171209,-999999.0,0.03377759188317265,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,45.833333333333336,2.7712176919350004,1.3974392254911938,9.732950190427834,8.799156058630924,1.024841292334382,9.49703165087946,8.585871904700697,-999999.0,0.034408156070636894,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,46.875,2.7809739580227224,1.3915260415609718,9.912505148199992,8.950156786665538,1.0561656855250883,9.385369439712335,8.474197665507223,-999999.0,0.03503393202506191,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,47.91666666666667,2.7908322926235,1.3856961231439833,10.090730439189091,9.099504414769639,1.0877905230858151,9.276354431332953,8.365125657609527,-999999.0,0.03565512743686696,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,48.958333333333336,2.8007632280596675,1.3799468764567906,10.267656594607228,9.247249104978913,1.1196965692132923,9.170034879915157,8.258709867688621,-999999.0,0.03627181965726746,3.3684210526315788,7.63157894736842
3.3684210526315788,7.63157894736842,50.0,2.8105243964372137,1.3742688445740456,10.443363450143766,9.393619466578947,1.1517382502590623,9.06747991376923,8.156036724894763,-999999.0,0.03688388687713772,3.3684210526315788,7.63157894736842
3.3684210526315788,8.105263157894736,25.0,,,,,,,,,,,
3.3684210526315788,8.105263157894736,26.041666666666668,,,,,,,,,,,
3.3684210526315788,8.105263157894736,27.083333333333332,,,,,,,,,,,
3.3684210526315788,8.105263157894736,28.125,,,,,,,,,,,
3.3684210526315788,8.105263157894736,29.166666666666668,,,,,,,,,,,
3.3684210526315788,8.105263157894736,30.208333333333336,,,,,,,,,,,
3.3684210526315788,8.105263157894736,31.25,,,,,,,,,,,
3.3684210526315788,8.105263157894736,32.291666666666664,2.6803044453218354,1.4841843440125677,7.286811462385576,6.682164314124823,0.657151459537731,11.088480983533746,10.168377802623079,-999999.0,0.025830105886964057,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,33.333333333333336,2.6842863211890933,1.47533195551535,7.480540992198917,6.8534712976327965,0.6832327402042642,10.948744918111625,10.030946841897292,-999999.0,0.026495226860203776,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,34.375,2.6894058391232485,1.4681751631611206,7.679246247855039,7.028996285290539,0.7094769730665372,10.823813230559708,9.907293051259234,-999999.0,0.027183189928354563,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,35.41666666666667,2.695407033353871,1.4611434130131504,7.876144168384857,7.202075747209484,0.7363347827249794,10.696417381285915,9.780979951207135,-999999.0,0.027865315581001006,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,36.458333333333336,2.702164667014489,1.4542321769304491,8.071284492704134,7.372794931748694,0.7637704455351318,10.56768370639038,9.65315557161024,-999999.0,0.028541736339683675,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,37.5,2.7096409683918026,1.4474391183561475,8.26470042373246,7.541186074959641,0.7917840465742421,10.43807394136163,9.524296564937845,-999999.0,0.029212620301484995,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,38.54166666666667,2.717510979937727,1.4407537433405204,8.456484456675382,7.707485849925581,0.820233833214428,10.309845941778729,9.396693403539068,-999999.0,0.02987795134867036,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,39.583333333333336,2.725836394614627,1.4341760790051565,8.64665142148115,7.871670808364003,0.849156669897313,10.182633815414503,9.269986431733393,-999999.0,0.030537924644408247,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,40.625,2.73448088139295,1.427700548545649,8.835256776047666,8.033858389419787,0.8784914211632557,10.057305698385134,9.145061859319858,-999999.0,0.031192606020139544,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,41.66666666666667,2.7434179724982615,1.4213246220950302,9.02233323973998,8.194091014813424,0.9082281844519458,9.933993895140294,9.02206202702023,-999999.0,0.03184211984078642,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,42.708333333333336,2.752469870751339,1.4150412686395095,9.207945885347511,8.352525871916052,0.9382765138334468,9.813680455164853,8.901987579110083,-999999.0,0.03248647557939976,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,43.75,2.7617520365839106,1.4088520752297016,9.392096592790665,8.509103622484073,0.9686960211448171,9.695607690935871,8.784080286019869,-999999.0,0.0331258791090431,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,44.79166666666667,2.7711854704006833,1.402752921642682,9.57482847014572,8.663909832799435,0.9994449319675823,9.580146102993382,8.668721563020997,-999999.0,0.033760395246899694,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,45.833333333333336,2.7805676707576144,1.3967358147667894,9.756212099311412,8.817130328346604,1.0304103853832793,9.46827811297963,8.556911356310637,-999999.0,0.03438997893687451,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,46.875,2.790129418820035,1.390806040766835,9.936221594852276,8.96861311792585,1.061715610118925,9.358646986210648,8.447283841782507,-999999.0,0.03501491724442597,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,47.91666666666667,2.7996414708490054,1.384954768611488,10.114932873127982,9.118567662857046,1.0932298311785227,9.252338881224903,8.340942958926627,-999999.0,0.03563512804576234,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,48.958333333333336,2.8093988474948386,1.3791895834865153,10.292303086919315,9.266782632347415,1.1251178233123265,9.147755793805631,8.236277517199198,-999999.0,0.03625096096274374,3.3684210526315788,8.105263157894736
3.3684210526315788,8.105263157894736,50.0,2.819035476247227,1.3734972731564026,10.468438800510782,9.413582578042009,1.1571663038580766,9.04661565550971,8.135029983725278,-999999.0,0.036862197873328666,3.3684210526315788,8.105263157894736
3.3684210526315788,8.578947368421051,25.0,,,,,,,,,,,
3.3684210526315788,8.578947368421051,26.041666666666668,,,,,,,,,,,
3.3684210526315788,8.578947368421051,27.083333333333332,,,,,,,,,,,
3.3684210526315788,8.578947368421051,28.125,,,,,,,,,,,
3.3684210526315788,8.578947368421051,29.166666666666668,,,,,,,,,,,
3.3684210526315788,8.578947368421051,30.208333333333336,,,,,,,,,,,
3.3684210526315788,8.578947368421051,31.25,,,,,,,,,,,
3.3684210526315788,8.578947368421051,32.291666666666664,2.7064550450373064,1.4840538332192041,7.301227678073855,6.685329091433348,0.6684504508570284,10.922616132149903,10.001233573650833,-999999.0,0.025827703579201295,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,33.333333333333336,2.7088427879525296,1.475158097725327,7.495648213311717,6.857738810217828,0.6941363527829584,10.798524213952883,9.879526958534179,-999999.0,0.02649192717467486,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,34.375,2.7121833131957853,1.46795021770397,7.695099162797142,7.0345376107312365,0.7198719442135535,10.689538916819284,9.771929114998828,-999999.0,0.027178791247472325,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,35.41666666666667,2.7163652376753507,1.4608644463662808,7.89276032630206,7.208972227680752,0.7461587100757884,10.577857257071196,9.661446191452388,-999999.0,0.027859700277859754,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,36.458333333333336,2.7216873738211547,1.4553610692388343,8.095802573608054,7.388025462775117,0.7726328138033542,10.478201843066618,9.56214301384237,-999999.0,0.02856510969586884,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,37.5,2.727372274230631,1.4470581591382585,8.282787077715808,7.55066984082076,0.8005315037952256,10.346609769194703,9.432070824226058,-999999.0,0.029204515034641297,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,38.54166666666667,2.7342217996119405,1.4417438525575075,8.482567359851815,7.725271446239985,0.8281526795423757,10.242757850568267,9.328317877941117,-999999.0,0.029899585644105383,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,39.583333333333336,2.7410103965369528,1.4337065230425188,8.666095498530822,7.883440149516712,0.8570121914814378,10.111986252553237,9.198749128515123,-999999.0,0.030527397031515482,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,40.625,2.74868357426818,1.4271940401196361,8.855320652113,8.046596625191304,0.8860134286150538,9.994567086815985,9.08179985236692,-999999.0,0.031180960561506692,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,41.66666666666667,2.7567916910362253,1.4207846284281989,9.042988280311357,8.207716576958491,0.9154684188863841,9.877990429546053,8.965592266899517,-999999.0,0.03182939633733957,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,42.708333333333336,2.7651330667642404,1.4144707803794543,9.229166843020502,8.366968360779163,0.9452790950087371,9.76343060134552,8.851320636369122,-999999.0,0.03247270832603741,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,43.75,2.773733191946083,1.4082515203739228,9.413877042056551,8.524356915780649,0.9754605985330358,9.65069942980145,8.738801883541127,-999999.0,0.0331110442535802,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,44.79166666666667,2.782538109636649,1.4021235496501943,9.597155997392235,8.679946700915826,1.0059859677791012,9.54004956806676,8.628297987176106,-999999.0,0.03374449047233379,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,45.833333333333336,2.7915502433875687,1.3960852642995552,9.779028261635606,8.833759952475585,1.0368572882871114,9.431411990931329,8.519745245817735,-999999.0,0.03437316919566484,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,46.875,2.8007192327990915,1.3901334758251436,9.959529406231708,8.9858600748392,1.068047201323653,9.324989938542656,8.413354825238844,-999999.0,0.03499715674243765,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,47.91666666666667,2.809896533343736,1.384261905724304,10.138716675442225,9.136391032910568,1.099470775246004,9.221451723601941,8.309807989999845,-999999.0,0.03561643845612248,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,48.958333333333336,2.8197432157953353,1.3797236676809226,10.32463096433781,9.292995427798681,1.1310155100846706,9.128637823512149,8.216505737488061,-999999.0,0.03626567144691312,3.3684210526315788,8.578947368421051
3.3684210526315788,8.578947368421051,50.0,2.8286402547590823,1.3727641558992607,10.493163287861872,9.432558612246696,1.1632149118727628,9.02082941059275,8.109042031674425,-999999.0,0.03684159172329134,3.3684210526315788,8.578947368421051
3.3684210526315788,9.052631578947368,25.0,,,,,,,,,,,
3.3684210526315788,9.052631578947368,26.041666666666668,,,,,,,,,,,
3.3684210526315788,9.052631578947368,27.083333333333332,,,,,,,,,,,
3.3684210526315788,9.052631578947368,28.125,,,,,,,,,,,
3.3684210526315788,9.052631578947368,29.166666666666668,,,,,,,,,,,
3.3684210526315788,9.052631578947368,30.208333333333336,,,,,,,,,,,
3.3684210526315788,9.052631578947368,31.25,,,,,,,,,,,
3.3684210526315788,9.052631578947368,32.291666666666664,2.7349721128457207,1.4839780455283071,7.315229012569089,6.687166989172561,0.6806414811146254,10.74755097292865,9.824800830859719,-999999.0,0.025826308576138827,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,33.333333333333336,2.736328665849097,1.4750546651070724,7.510220104695215,6.860277850302453,0.7062072223526917,10.63458410928639,9.714256146301935,-999999.0,0.026489964138785058,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,34.375,2.738320951183187,1.4678090601839242,7.7103177241012295,7.038015230131077,0.7316652098594438,10.538040650562593,9.619174364574627,-999999.0,0.027176031056438597,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,35.41666666666667,2.7410250380651644,1.4606806709382676,7.908657353321133,7.213515986724984,0.7575806564416442,10.439360200230151,9.521779529861366,-999999.0,0.027856001181672644,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,36.458333333333336,2.744640617624834,1.4551251296402663,8.112438763683409,7.39383373982449,0.7835495868169995,10.353446546552892,9.436331617326656,-999999.0,0.028560224365541263,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,37.5,2.748742469288241,1.4467754600531635,8.300128664857256,7.5577087057363155,0.8109415125634853,10.235175455033168,9.319671750241856,-999999.0,0.029198500596648382,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,38.54166666666667,2.7540094320031066,1.4414085815772422,8.500636345072088,7.733584937072741,0.8380362982387783,10.143518082614168,9.228221919892594,-999999.0,0.0298922595327056,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,39.583333333333336,2.759548228216187,1.433331718799804,8.684815691021116,7.8928366590462025,0.8664801917720877,10.023097785143026,9.109079161872259,-999999.0,0.030518994231469945,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,40.625,2.7659136883323465,1.4267744826505966,8.874714898098745,8.057150731457,0.8950162371220403,9.91570267667516,9.002239732951754,-999999.0,0.031171314807144936,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,41.66666666666667,2.772858806283764,1.4203234923467274,9.063029863257018,8.219355474161551,0.9240510901864416,9.807931573814184,8.894914536060089,-999999.0,0.03181853158091167,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,42.708333333333336,2.7802553650136823,1.4139736459253638,9.249811764462335,8.379557453672652,0.953530228067029,9.700596260291931,8.787930583658019,-999999.0,0.0324607120743861,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,43.75,2.7880254950575294,1.4077211693957359,9.43510172703745,8.537831251164981,0.9834206295413147,9.594166975567875,8.681769524346038,-999999.0,0.03309794448922608,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,44.79166666666667,2.796112876430068,1.4015628539564335,9.618936364490338,8.694238298972166,1.0136977878745301,9.48895862213415,8.576755718488645,-999999.0,0.0337303222527679,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,45.833333333333336,2.8045253673796715,1.3954973972399658,9.801338289152769,8.848792352163068,1.0443701887149668,9.384927294039972,8.472850381770243,-999999.0,0.0343579803108035,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,46.875,2.8130526281909174,1.3895168433791678,9.98237710083051,9.00167831850387,1.0753248910922366,9.283126600641728,8.371124292827094,-999999.0,0.03498087455194416,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,47.91666666666667,2.821745492666566,1.3836211063092017,10.1620658672008,9.152881168411813,1.106589283525137,9.183231772160894,8.27125411810831,-999999.0,0.03559915466883011,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,48.958333333333336,2.831158383238808,1.379055862012576,10.348469909945758,9.310121940350761,1.13799977851063,9.093560565969032,8.181128077665788,-999999.0,0.03624727797244031,3.3684210526315788,9.052631578947368
3.3684210526315788,9.052631578947368,50.0,2.8397237084709177,1.3720808731864966,10.517464820790597,9.450251764964776,1.1701029989177298,8.98849488508155,8.076427266407874,-999999.0,0.03682238796854596,3.3684210526315788,9.052631578947368
3.3684210526315788,9.526315789473683,25.0,,,,,,,,,,,
3.3684210526315788,9.526315789473683,26.041666666666668,,,,,,,,,,,
3.3684210526315788,9.526315789473683,27.083333333333332,,,,,,,,,,,
3.3684210526315788,9.526315789473683,28.125,,,,,,,,,,,
3.3684210526315788,9.526315789473683,29.166666666666668,,,,,,,,,,,
3.3684210526315788,9.526315789473683,30.208333333333336,,,,,,,,,,,
3.3684210526315788,9.526315789473683,31.25,,,,,,,,,,,
3.3684210526315788,9.526315789473683,32.291666666666664,2.7648507441866443,1.483930473524319,7.329009969634025,6.688320652626427,0.6932861256557178,10.571407242142866,9.647273189407242,-999999.0,0.025825432938327633,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,33.333333333333336,2.7656196854362913,1.4749914458035271,7.524480971637008,6.8618298106069915,0.718939366250003,10.466085632345878,9.544379029344832,-999999.0,0.0264887643195628,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,34.375,2.7667863163231887,1.4677229623814099,7.725116075558633,7.040136499998907,0.744374205930393,10.378000760925097,9.457792121100493,-999999.0,0.027174347526228194,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,35.41666666666667,2.768442047399267,1.4605649206298434,7.924038954022235,7.216378081332333,0.7701434203058444,10.289043241939778,9.37017429619345,-999999.0,0.027853671363165872,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,36.458333333333336,2.770764262735225,1.4549708530309562,8.128465360899465,7.397632031542866,0.7958360170187501,10.21374402147466,9.295422515878137,-999999.0,0.028557030015824932,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,37.5,2.773516358604415,1.4465822325821904,8.31679707252489,7.562520442164379,0.8228715160220083,10.107042120901962,9.190402505027425,-999999.0,0.029194389795387406,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,38.54166666666667,2.7772803674117457,1.441167837949684,8.518000972972347,7.739555363783372,0.8495225319863657,10.0268099458827,9.110476853023112,-999999.0,0.029886999158897948,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,39.583333333333336,2.7813961136396825,1.4330479348426433,8.702848970025743,7.899952506038808,0.8775068926321705,9.91769870196765,9.002724163615516,-999999.0,0.030512632293637675,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,40.625,2.786376719346728,1.4264456930305158,8.893422334909861,8.065423217681252,0.9055786571315158,9.820706644169821,8.906375116247824,-999999.0,0.031163756187466873,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,41.66666666666667,2.7919892689410757,1.419950050492298,9.082404799658205,8.228783096216619,0.9341441835200008,9.722701227378291,8.808900426066222,-999999.0,0.03180973343324823,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,42.708333333333336,2.798281156427309,1.413561156810821,9.269810113769113,8.390005613466558,0.9632424745848636,9.623547921061308,8.71016990512432,-999999.0,0.03245075894642022,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,43.75,2.8049463905996377,1.4072688265508135,9.455725362151382,8.549326752976683,0.9927276019495616,9.524994916613398,8.6119563273824,-999999.0,0.03308677222204328,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,44.79166666666667,2.812482826039652,1.4023742700547108,9.647930701386406,8.714224051593371,1.0223835537828105,9.436703735784034,8.523439192024183,-999999.0,0.03375082624501777,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,45.833333333333336,2.8196485054185083,1.3949755408643534,9.823128738200301,8.86214083658962,1.0530210197195957,9.328521040174543,8.415920167433582,-999999.0,0.03434449788769364,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,46.875,2.827531954684717,1.3889672046078219,10.004696134194647,9.015782513953733,1.083761011590383,9.231459728850266,8.318976617108023,-999999.0,0.03496636237487836,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,47.91666666666667,2.8356086327860806,1.3830442011941133,10.184906437171874,9.167732054649136,1.1148125623751934,9.135981043730034,8.223563641152895,-999999.0,0.03558359541935295,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,48.958333333333336,2.8439028015980576,1.37720575431976,10.363777518758727,9.31799208472932,1.1461905440933418,9.041932488595663,8.129531457703683,-999999.0,0.03619632805213793,3.3684210526315788,9.526315789473683
3.3684210526315788,9.526315789473683,50.0,2.8524501561327806,1.3714515171642014,10.541324048135184,9.466554391454403,1.1779173141484924,8.949120554998743,8.036688380200697,-999999.0,0.03680470125328572,3.3684210526315788,9.526315789473683
3.3684210526315788,10.0,25.0,,,,,,,,,,,
3.3684210526315788,10.0,26.041666666666668,,,,,,,,,,,
3.3684210526315788,10.0,27.083333333333332,,,,,,,,,,,
3.3684210526315788,10.0,28.125,,,,,,,,,,,
3.3684210526315788,10.0,29.166666666666668,,,,,,,,,,,
3.3684210526315788,10.0,30.208333333333336,,,,,,,,,,,
3.3684210526315788,10.0,31.25,,,,,,,,,,,
3.3684210526315788,10.0,32.291666666666664,2.7955246905866926,1.483896359201712,7.342678582613524,6.689147983232468,0.7061398354674255,10.398335023477435,9.472837598525542,-999999.0,0.025824805013660784,3.3684210526315788,10.0
3.3684210526315788,10.0,33.333333333333336,2.795975884440734,1.4749488547806646,7.538575501269489,6.862875399470367,0.7320039620350417,10.29854466950086,9.375462095028707,-999999.0,0.02648795600342456,3.3684210526315788,10.0
3.3684210526315788,10.0,34.375,2.796666490352722,1.4676671879328425,7.739676858532966,7.041510716834592,0.75758144640695,10.216296736463955,9.294724349746158,-999999.0,0.027173256939481766,3.3684210526315788,10.0
3.3684210526315788,10.0,35.41666666666667,2.7976541664400076,1.4604904251436452,7.939102970259604,7.218220184892201,0.7833931719077754,10.134250916338383,9.214045314326485,-999999.0,0.027852171938487248,3.3684210526315788,10.0
3.3684210526315788,10.0,36.458333333333336,2.7991189519784174,1.4548711135098311,8.144081489676473,7.400087800793758,0.8090339203453321,10.066427729260367,9.146820194677458,-999999.0,0.028554964908275048,3.3684210526315788,10.0
3.3684210526315788,10.0,37.5,2.800916795506988,1.4464553102270519,8.332965363258758,7.565681320572028,0.8359270978534009,9.968531208830528,9.050647287305482,-999999.0,0.029191689651150404,3.3684210526315788,10.0
3.3684210526315788,10.0,38.54166666666667,2.8033290120104524,1.4395976725555917,8.527427523308344,7.736370017786118,0.8627346993047116,9.884182855031451,8.967264240120343,-999999.0,0.029852694135975133,3.3684210526315788,10.0
3.3684210526315788,10.0,39.583333333333336,2.806362081298328,1.432847601776149,8.720257287584758,7.904976482342359,0.8899683714851423,9.798390107990866,8.882311704123667,-999999.0,0.030508141314619718,3.3684210526315788,10.0
3.3684210526315788,10.0,40.625,2.8100349738933774,1.426204411362058,8.911474848267794,8.071494887903233,0.9176530499283284,9.711159189155213,8.795802387987097,-999999.0,0.031158209506002107,3.3684210526315788,10.0
3.3684210526315788,10.0,41.66666666666667,2.8143502627582038,1.4196669869964271,9.101103235809989,8.235930402319829,0.9458057852267366,9.622592056389458,8.707845237323689,-999999.0,0.03180306483859977,3.3684210526315788,10.0
3.3684210526315788,10.0,42.708333333333336,2.8193313403242137,1.4132348286079726,9.289160867930255,8.398273008555401,0.9744540435364158,9.532682356387713,8.618439283269856,-999999.0,0.03244288519462876,3.3684210526315788,10.0
3.3684210526315788,10.0,43.75,2.8248265384567266,1.4069023655263744,9.475701915092312,8.558641778448358,1.0035340266782051,9.442332460273223,8.528501825472018,-999999.0,0.033077721582154204,3.3684210526315788,10.0
3.3684210526315788,10.0,44.79166666666667,2.8308933155750373,1.400670005301674,9.66073764704054,8.71700520415712,1.0330873511373184,9.351327006767727,8.43782008806964,-999999.0,0.03370776289276275,3.3684210526315788,10.0
3.3684210526315788,10.0,45.833333333333336,2.8373856711668632,1.3945321642945157,9.84432133607048,8.873484893172591,1.063047025519748,9.260475877120646,8.347217649034993,-999999.0,0.03433304371364432,3.3684210526315788,10.0
3.3684210526315788,10.0,46.875,2.8447578420280832,1.389753958742047,10.034397326908895,9.03572994100793,1.0931979857809646,9.178938726035492,8.265410345183662,-999999.0,0.034987135440618405,3.3684210526315788,10.0
3.3684210526315788,10.0,47.91666666666667,2.8516708228351524,1.3825354376253813,10.207218764957934,9.180832723078419,1.1242302513997238,9.079295591138406,8.166327771066307,-999999.0,0.03556987487808167,3.3684210526315788,10.0
3.3684210526315788,10.0,48.958333333333336,2.859257142577002,1.3766675863876816,10.386621284989024,9.331893745757524,1.15535180532199,8.99000740479592,8.07710145322946,-999999.0,0.03618150967560119,3.3684210526315788,10.0
3.3684210526315788,10.0,50.0,2.867106544455835,1.3708838715030336,10.564696364245721,9.481263427300378,1.1868130210190269,8.90173614304856,7.988843448279269,-999999.0,0.036788749946290694,3.3684210526315788,10.0
3.8421052631578947,1.0,25.0,,,,,,,,,,,
3.8421052631578947,1.0,26.041666666666668,,,,,,,,,,,
3.8421052631578947,1.0,27.083333333333332,,,,,,,,,,,
3.8421052631578947,1.0,28.125,,,,,,,,,,,
3.8421052631578947,1.0,29.166666666666668,,,,,,,,,,,
3.8421052631578947,1.0,30.208333333333336,,,,,,,,,,,
3.8421052631578947,1.0,31.25,,,,,,,,,,,
3.8421052631578947,1.0,32.291666666666664,,,,,,,,,,,
3.8421052631578947,1.0,33.333333333333336,2.583873597317562,1.4850099221612743,7.186044163460365,6.59676902266646,0.6343852236270004,11.327571790489156,10.398680134682902,-999999.0,0.026577908179296863,3.8421052631578947,1.0
3.8421052631578947,1.0,34.375,2.594655025363206,1.4782405207626075,7.375987135440591,6.762000037401163,0.6619410029171324,11.142967580094114,10.215411959074077,-999999.0,0.02727658294512537,3.8421052631578947,1.0
3.8421052631578947,1.0,35.41666666666667,2.605379036101298,1.4715715858859728,7.56436184035265,6.92532769490713,0.689817323969448,10.965746404895562,10.039364704638606,-999999.0,0.027969393704992664,3.8421052631578947,1.0
3.8421052631578947,1.0,36.458333333333336,2.6160469860001516,1.4650006635715387,7.751201729544123,7.0867931554469745,0.7180055367906565,10.79546233611299,9.870109340832586,-999999.0,0.02865647215951343,3.8421052631578947,1.0
3.8421052631578947,1.0,37.5,2.6267407676689625,1.4585278492182383,7.936518463520702,7.246375097885184,0.7465368959271331,10.63111348791977,9.706653666307844,-999999.0,0.029337997900180945,3.8421052631578947,1.0
3.8421052631578947,1.0,38.54166666666667,2.637254109663606,1.4521444942782435,8.12039618563082,7.404269043870376,0.7753018140724155,10.4738516513678,9.550176343555924,-999999.0,0.030013959936038205,3.8421052631578947,1.0
3.8421052631578947,1.0,39.583333333333336,2.6477144674711606,1.4458521845845431,8.30283331498689,7.560418390580501,0.8043532985882158,10.3223711888294,9.399375130120545,-999999.0,0.03068455562784252,3.8421052631578947,1.0
3.8421052631578947,1.0,40.625,2.6581230319551903,1.4396487644808937,8.483859135175452,7.714859383159258,0.8336839280172946,10.176349633310258,9.253938002028047,-999999.0,0.031349899815177565,3.8421052631578947,1.0
3.8421052631578947,1.0,41.66666666666667,2.6685603215868596,1.4335347334473465,8.66348019317467,7.867562285651524,0.8633286312889508,10.034973796988622,9.11305614167486,-999999.0,0.032010164321102985,3.8421052631578947,1.0
3.8421052631578947,1.0,42.708333333333336,2.678823876602986,1.4275014687130674,8.841779143243372,8.018726541903646,0.893172904762354,9.899291722912148,8.977798698491847,-999999.0,0.0326653023580772,3.8421052631578947,1.0
3.8421052631578947,1.0,43.75,2.6890383745632866,1.4215509841529304,9.018749375109438,8.16828604233778,0.9232744465208693,9.768221582536329,8.847083413949058,-999999.0,0.033315508917403425,3.8421052631578947,1.0
3.8421052631578947,1.0,44.79166666666667,2.6992048614204567,1.4156813893451907,9.194416592641609,8.316272733043972,0.9536268441267437,9.64152451167745,8.72067809779344,-999999.0,0.033960884888608496,3.8421052631578947,1.0
3.8421052631578947,1.0,45.833333333333336,2.7094078177953973,1.4098937147125306,9.3687816776947,8.462645033311626,0.9842712740678085,9.518495484456519,8.59787871115765,-999999.0,0.03460160171230719,3.8421052631578947,1.0
3.8421052631578947,1.0,46.875,2.7194379531999395,1.4041790111636483,9.541928943180388,8.607614992874085,1.015082798505961,9.400148398952851,8.479717128044248,-999999.0,0.03523757021240693,3.8421052631578947,1.0
3.8421052631578947,1.0,47.91666666666667,2.729422520946477,1.3985398318941464,9.71384606473487,8.751103786914125,1.046126166009733,9.285539718203065,8.365247014414805,-999999.0,0.03586898978791193,3.8421052631578947,1.0
3.8421052631578947,1.0,48.958333333333336,2.739362447374892,1.3929745185792057,9.884555762315763,8.893139661857951,1.0773958035967788,9.174488826963273,8.254292092255316,-999999.0,0.03649594971824342,3.8421052631578947,1.0
3.8421052631578947,1.0,50.0,2.7492586247572697,1.3874814622704528,10.054080077706699,9.033750059807709,1.1088863227054178,9.066826663690057,8.146687243618908,-999999.0,0.0371185366093748,3.8421052631578947,1.0
3.8421052631578947,1.4736842105263157,25.0,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,26.041666666666668,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,27.083333333333332,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,28.125,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,29.166666666666668,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,30.208333333333336,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,31.25,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,32.291666666666664,,,,,,,,,,,
3.8421052631578947,1.4736842105263157,33.333333333333336,2.5856003614741123,1.4841884630486006,7.206913018779915,6.616833899058189,0.6354916737009411,11.34068834735268,10.412148849289308,-999999.0,0.02656238329651617,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,34.375,2.5965111026290115,1.4774039274434934,7.397376488649424,6.782503265136946,0.6631377359857374,11.155113164617923,10.22789519745084,-999999.0,0.027260291766209827,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,35.41666666666667,2.6072718412543416,1.4707176299214302,7.586286474323433,6.946326219218076,0.6910630161469962,10.977705791029848,10.051653838961224,-999999.0,0.027952274774308523,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,36.458333333333336,2.6179763299471714,1.4641297206256572,7.773655064463398,7.108280121771839,0.71930037364298,10.807244580025479,9.88221385979703,-999999.0,0.028638513900581173,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,37.5,2.628711121028382,1.4576404049534692,7.959493386426366,7.268340827554344,0.7478832842936278,10.64269459364113,9.718549645643247,-999999.0,0.02931919172579124,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,38.54166666666667,2.6392605832424363,1.4512407917422705,8.143886990871207,7.426709827358083,0.7766976803431638,10.485272709032737,9.561905507528724,-999999.0,0.029994292844610013,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,39.583333333333336,2.6497568886397875,1.4449325567837321,8.32683410809954,7.583328122051368,0.8057987593955677,10.33363977172852,9.410945392543974,-999999.0,0.03066401705107405,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,40.625,2.6602012158969592,1.4387135392857913,8.508363993408315,7.738231970803656,0.8351790670792614,10.187472757385144,9.265356707113531,-999999.0,0.03132847965239153,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,41.66666666666667,2.670678961677881,1.4325843628254595,8.688482600982331,7.891388442593342,0.8648760519444324,10.04592806269604,9.124299863375517,-999999.0,0.03198785595211567,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,42.708333333333336,2.680977890757768,1.42653613031587,8.867274278335818,8.043003830502608,0.8947701642094077,9.910113941014874,8.98890480731347,-999999.0,0.032642093370884494,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,43.75,2.691227593442112,1.4205709702713951,9.044731877393334,8.19300899152541,0.9249215735509756,9.778917625057263,8.858058051420146,-999999.0,0.03329139002603917,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,44.79166666666667,2.701429114935739,1.4146869851506791,9.22088119006185,8.34143597592698,0.9553238462081677,9.65209988912241,8.731527019905833,-999999.0,0.03393584713748023,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,45.833333333333336,2.71167203400184,1.4088853414643179,9.395722389701975,8.488239620048601,0.9860209815229134,9.528927442487321,8.608579106438974,-999999.0,0.0345756401364856,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,46.875,2.7217368392585324,1.403156795448371,9.569341560813854,8.63363948597997,1.0168824003455452,9.410470234868958,8.490302795137556,-999999.0,0.03521067284268984,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,47.91666666666667,2.7317559186697986,1.3975040314859815,9.74172575899154,8.777553299578301,1.0479756235741513,9.295756065171728,8.375722776491882,-999999.0,0.03584114839223913,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,48.958333333333336,2.7417302031216724,1.39192538046601,9.912897838909144,8.920009481203698,1.0792950657111122,9.18460405670238,8.26466252333563,-999999.0,0.03646715621474068,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.4736842105263157,50.0,2.751660590540424,1.3864192252512832,10.082879989605646,9.061035625347156,1.1108353262102726,9.076844921744085,8.156956671750617,-999999.0,0.037088783113710735,3.8421052631578947,1.4736842105263157
3.8421052631578947,1.9473684210526314,25.0,,,,,,,,,,,
3.8421052631578947,1.9473684210526314,26.041666666666668,,,,,,,,,,,
3.8421052631578947,1.9473684210526314,27.083333333333332,,,,,,,,,,,
3.8421052631578947,1.9473684210526314,28.125,,,,,,,,,,,
3.8421052631578947,1.9473684210526314,29.166666666666668,,,,,,,,,,,
3.8421052631578947,1.9473684210526314,30.208333333333336,,,,,,,,,,,
3.8421052631578947,1.9473684210526314,31.25,,,,,,,,,,,
3.8421052631578947,1.9473684210526314,32.291666666666664,,,,,,,,,,,
