DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
3.8421052631578947,1.9473684210526314,33.333333333333336,2.5875811599694254,1.4833801648503748,7.22758391278105,6.6365856365997455,0.6367084593763753,11.351480895762109,10.423272282419422,-999999.0,0.02654710870285387,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,34.375,2.5985320353528656,1.4765782220409465,7.418583492125839,6.80274839354442,0.6644061813964758,11.165735208142044,10.238839709838535,-999999.0,0.027244214279855156,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,35.41666666666667,2.609328085991386,1.4698747898750846,7.608023586560471,6.96706055478829,0.692381237104701,10.988200111219934,10.062462963211033,-999999.0,0.027935380466712775,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,36.458333333333336,2.620067806451587,1.4632701235476204,7.795915748194827,7.129496811156062,0.7206685515580036,10.817616130662206,9.892892919696438,-999999.0,0.028620791492584032,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,37.5,2.630842663633095,1.4567645431668892,7.982270329047782,7.29002991693374,0.749303945640964,10.65291378149577,9.729069170585719,-999999.0,0.029300633029873555,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,38.54166666666667,2.641427136865816,1.4503488935233697,8.167174796832189,7.448868003824451,0.7781686358292618,10.49537904869267,9.57230561713208,-999999.0,0.029974884804454562,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,39.583333333333336,2.6519583434076033,1.4440249576780668,8.350626679341621,7.605949128947519,0.8073201107158712,10.34363763332603,9.42123084510199,-999999.0,0.030643749404235678,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,40.625,2.6624374680614453,1.4377905659311008,8.532655523610455,7.761309788895341,0.836750897341087,10.197366445287797,9.275532077178733,-999999.0,0.031307342521688056,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,41.66666666666667,2.672955026192944,1.431646471458798,8.71326648316798,7.914913600717325,0.8665010873999216,10.05569018881853,9.134337758844964,-999999.0,0.031965843066962374,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,42.708333333333336,2.6832884905185126,1.4255834913752545,8.892545707567937,8.06697404441224,0.8964458319885946,9.919780303782009,8.998841599293504,-999999.0,0.03261919240100372,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,43.75,2.693572611171784,1.4196038771774735,9.070485452751187,8.217418748618568,0.926647894034323,9.788491951631432,8.867897722016725,-999999.0,0.033267591959402106,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,44.79166666666667,2.7038084389954804,1.4137057189683728,9.247111728941379,8.366279995024472,0.9571008267195528,9.661585771099688,8.741273397181944,-999999.0,0.033911143162267114,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,45.833333333333336,2.713996977295579,1.4078871712431953,9.42244965931658,8.513589006663015,0.9877983992916055,9.538838761101294,8.618751571948781,-999999.0,0.03454994438726409,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,46.875,2.72418970982136,1.4021481615281635,9.596509667930981,8.659332384646936,1.01876365748197,9.419760508193058,8.4998442190702,-999999.0,0.03518413612237361,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,47.91666666666667,2.734242705253456,1.396482027349454,9.769355765054884,8.80366516548064,1.0499075087924294,9.304967993124736,8.385181639101082,-999999.0,0.03581368125445173,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,48.958333333333336,2.7442507879787015,1.3908902535976548,9.940985032729834,8.946535579421074,1.0812775209221488,9.193740589605374,8.274041960838302,-999999.0,0.03643875082966925,3.8421052631578947,1.9473684210526314
3.8421052631578947,1.9473684210526314,50.0,2.7542148588606157,1.385371214300511,10.111419802390358,9.08797137792343,1.1128682816088735,9.085908880224604,8.16625968060205,-999999.0,0.037059431831616335,3.8421052631578947,1.9473684210526314
3.8421052631578947,2.4210526315789473,25.0,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,26.041666666666668,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,27.083333333333332,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,28.125,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,29.166666666666668,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,30.208333333333336,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,31.25,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,32.291666666666664,,,,,,,,,,,
3.8421052631578947,2.4210526315789473,33.333333333333336,2.5898512229289947,1.4825856958948676,7.2480559248866125,6.656007497885707,0.6380511513846681,11.359678466463432,10.431777269645478,-999999.0,0.026532096949839892,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,34.375,2.6008366514575805,1.475766514576323,7.439587077952955,6.8226587752960155,0.6658007694180004,11.173893782754497,10.247297823431383,-999999.0,0.027228410966412958,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,35.41666666666667,2.6115735840792427,1.4690435329393339,7.6295735230657336,6.987518872371322,0.6937839739256313,10.997044915718348,10.071606054596376,-999999.0,0.027918720074444875,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,36.458333333333336,2.6223463313311797,1.4624223139118784,7.817984344646689,7.150431856677636,0.7221218892940287,10.826405431761419,9.901973562480077,-999999.0,0.02860331396227617,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,37.5,2.6330641049499603,1.4558978170814911,8.004873533960252,7.31150259016319,0.7507638411528069,10.662305634843404,9.738751641176925,-999999.0,0.029282269895032784,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,38.54166666666667,2.6437771233579306,1.4494691995423385,8.190260810822348,7.470733147163385,0.7797262116897758,10.504021396270502,9.58122612163218,-999999.0,0.02995574443058928,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,39.583333333333336,2.654341463698475,1.4431297704813533,8.374212597339078,7.628271438397106,0.8089287422032096,10.352225307918909,9.430090736571728,-999999.0,0.030623761152168638,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,40.625,2.6648537348944106,1.43688020734848,8.556735516789093,7.784083268870831,0.8384106700468983,10.205900070797588,9.284332305116552,-999999.0,0.03128649663642554,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,41.66666666666667,2.6753150580923344,1.4307183920722477,8.737858288714136,7.938204233805445,0.8681647699528913,10.06474645266736,9.143660867782266,-999999.0,0.03194406297134578,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,42.708333333333336,2.6857764114466263,1.4246438814202427,8.917595800065282,8.090628411395302,0.8982109187128469,9.928175681547454,9.007492831404594,-999999.0,0.032596607260540575,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,43.75,2.6960936044622326,1.4186500126807913,9.096012857676861,8.241507047400113,0.9284643060202832,9.796836344377626,8.876493144605679,-999999.0,0.03324412217649189,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,44.79166666666667,2.7063624687490853,1.4127378833310327,9.273111181944191,8.390796865651248,0.9589685654268181,9.669880240356902,8.749814298570536,-999999.0,0.03388678020606032,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,45.833333333333336,2.7165840110169728,1.4069056339838426,9.448916145191498,8.538529354978618,0.9897174568623905,9.547084452917018,8.627239315397675,-999999.0,0.034524679862261834,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,46.875,2.7268152466858884,1.4011533632425364,9.62343690824146,8.684686653544519,1.0207371553395077,9.427928490602074,8.50824975667306,-999999.0,0.035157966595619164,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,47.91666666666667,2.7369011045394127,1.3954740585003398,9.79673998272163,8.829432702971717,1.0519323037189856,9.313089775916552,8.393536990694432,-999999.0,0.03578659465751248,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,48.958333333333336,2.7469419946542972,1.3898693599350247,9.968821542630089,8.972711675294784,1.0833535550274123,9.201817353502703,8.282348485086889,-999999.0,0.036410739506518394,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.4210526315789473,50.0,2.756938815633886,1.3843376328561623,10.139704049225339,9.114551471278906,1.1149954846041037,9.093941804459948,8.17451872867016,-999999.0,0.03703048830645111,3.8421052631578947,2.4210526315789473
3.8421052631578947,2.894736842105263,25.0,,,,,,,,,,,
3.8421052631578947,2.894736842105263,26.041666666666668,,,,,,,,,,,
3.8421052631578947,2.894736842105263,27.083333333333332,,,,,,,,,,,
3.8421052631578947,2.894736842105263,28.125,,,,,,,,,,,
3.8421052631578947,2.894736842105263,29.166666666666668,,,,,,,,,,,
3.8421052631578947,2.894736842105263,30.208333333333336,,,,,,,,,,,
3.8421052631578947,2.894736842105263,31.25,,,,,,,,,,,
3.8421052631578947,2.894736842105263,32.291666666666664,,,,,,,,,,,
3.8421052631578947,2.894736842105263,33.333333333333336,2.5922929807350292,1.4818014679172344,7.268362083741832,6.675186847572635,0.6394667344944782,11.366286456617226,10.438677240731863,-999999.0,0.02651728016749468,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,34.375,2.603310297030867,1.4749652324774547,7.4604202975999705,6.842321685942671,0.6672685937951989,11.180535644825744,10.254224085425408,-999999.0,0.027212812197638325,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,35.41666666666667,2.614163260751736,1.4682280392478493,7.65090699501477,7.007597857788521,0.6953436912891343,11.003058042894372,10.077890898523528,-999999.0,0.027902377291766752,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,36.458333333333336,2.624960828006175,1.4615903686224063,7.839832583831903,7.170984235917348,0.723731545620051,10.832514668287937,9.90834830858957,-999999.0,0.028586165264008704,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,37.5,2.635704166723745,1.4550497878711404,8.027230148413688,7.332521579429655,0.7524237124609123,10.668497038934952,9.74520268034558,-999999.0,0.0292643047962236,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,38.54166666666667,2.6464490674354257,1.448605599067359,8.213118379079052,7.492208156634676,0.7814393358430316,10.51024436876931,9.587702861863153,-999999.0,0.02993695624443421,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,39.583333333333336,2.6570402689257056,1.4422507965648048,8.397566016136361,7.650199755318748,0.8106926428412979,10.358507740621347,9.436621662812302,-999999.0,0.03060413706733252,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,40.625,2.66757990621005,1.4359861890475896,8.580578883056338,7.806458721583899,0.8402255236463325,10.212233075019123,9.29090881184632,-999999.0,0.031266027192982465,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,41.66666666666667,2.6780690470459585,1.4298096444069641,8.762185899421395,7.961020889601263,0.8700307285333793,10.071122331727192,9.150275534544908,-999999.0,0.03192273895613401,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,42.708333333333336,2.688564381559766,1.423720887671156,8.942400835194496,8.113876062844353,0.9001311698185726,9.934553024085252,9.014104093828635,-999999.0,0.032574424050366126,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,43.75,2.698910192771971,1.4177129085447475,9.121290918185968,8.265184130967892,0.9304359943437065,9.803243827233675,8.8831302542179,-999999.0,0.03322106744591995,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,44.79166666666667,2.7092079858399565,1.4117869513626533,9.298857008124347,8.41489798395241,0.9609917699061088,9.676312846084903,8.756472477151979,-999999.0,0.03386284556001306,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,45.833333333333336,2.7194587296506776,1.4059411559581978,9.47512459401748,8.563049165024617,0.9917922298665878,9.553537836540663,8.633914349355699,-999999.0,0.03449985737672802,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,46.875,2.7297253054348682,1.4001757849138534,9.650101750978449,8.709615413263204,1.0228668773696727,9.43436723241437,8.514906099667822,-999999.0,0.035132253142173234,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,47.91666666666667,2.739840867900855,1.3944834688844405,9.8238573903083,8.854769783912314,1.054113758750712,9.31954194578685,8.400203213746671,-999999.0,0.03575997830526528,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,48.958333333333336,2.7498233072785654,1.3888629818352476,9.996410950373644,8.998529924034063,1.0855344821942026,9.208745658790857,8.289492477332674,-999999.0,0.03638312984477095,3.8421052631578947,2.894736842105263
3.8421052631578947,2.894736842105263,50.0,2.7598514629505324,1.3833187490693823,10.16773654967536,9.140768407828299,1.1172281259417385,9.10085980972304,8.181649025460512,-999999.0,0.03700195989282259,3.8421052631578947,2.894736842105263
3.8421052631578947,3.3684210526315788,25.0,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,26.041666666666668,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,27.083333333333332,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,28.125,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,29.166666666666668,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,30.208333333333336,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,31.25,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,32.291666666666664,,,,,,,,,,,
3.8421052631578947,3.3684210526315788,33.333333333333336,2.5950153596266388,1.481030241833464,7.28848414011869,6.694055825250751,0.6410038030004709,11.370422618402682,10.443082855228916,-999999.0,0.02650271045395735,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,34.375,2.606058651130222,1.4741770969873844,7.48106525880747,6.861669988075313,0.6688578927565404,11.184835134375136,10.258786002803308,-999999.0,0.027197470879297823,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,35.41666666666667,2.6169327356309315,1.4674232434372474,7.672068992297748,7.027421838152983,0.6969829379520441,11.007542042335654,10.082631088218266,-999999.0,0.02788625052538125,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,36.458333333333336,2.627752421116035,1.4607692939591694,7.861504993226986,7.191276859385528,0.7254210387673994,10.837161555977033,9.913245515465889,-999999.0,0.028569242377031307,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,37.5,2.6385187583150236,1.454212801176476,8.049406546740473,7.353276053978032,0.7541637120376904,10.67328806499005,9.750238491467675,-999999.0,0.029246575479029896,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,38.54166666666667,2.6492934586836685,1.447753221981919,8.235791354846754,7.513413706526195,0.7832330348858885,10.515122559975588,9.59282023596061,-999999.0,0.02991841419722691,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,39.583333333333336,2.6599091195720903,1.4413832105686153,8.420730538588863,7.671854000232785,0.8125373473572427,10.363499679094232,9.44184784266877,-999999.0,0.0305847693167817,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,40.625,2.6704738197112574,1.435103723424054,8.604229042159204,7.828555488755721,0.8421213897740026,10.2173263221212,9.29623161674666,-999999.0,0.031245824467769804,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,41.66666666666667,2.680988565702579,1.4289126152335268,8.78631600203728,7.983554245669227,0.8719778879183894,10.076305974928133,9.155684285444208,-999999.0,0.03190169225141799,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,42.708333333333336,2.6915160715609785,1.42280977713365,8.96700404365338,8.136835706075676,0.9021329561935644,9.939781029049772,9.019552661514576,-999999.0,0.03255252890026952,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,43.75,2.70188837846551,1.4167878442001884,9.146362880553571,8.288568734427093,0.9324893350896167,9.808544222840428,8.888647218287513,-999999.0,0.033198311508582594,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,44.79166666666667,2.7122130492120258,1.4108482190955167,9.324392504232009,8.438702141453554,0.9630967220551183,9.681678164509805,8.76205052743457,-999999.0,0.03383922069783399,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,45.833333333333336,2.72249100621335,1.404989024495576,9.501118478697745,8.587267679906914,0.9939488291189814,9.558961387498558,8.639547055474189,-999999.0,0.03447535550718908,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,46.875,2.732791278379266,1.3992107123847723,9.676547728134386,8.734238284366405,1.0250786340738665,9.439810182832376,8.52055441801065,-999999.0,0.03510687162360543,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,47.91666666666667,2.742934604671748,1.3935055334086042,9.850751703439618,8.879796660088108,1.0563772477273592,9.325032060877936,8.405895412071482,-999999.0,0.03573370509113542,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,48.958333333333336,2.7530333918730925,1.3878754560851567,10.023724730102119,9.023878383737014,1.0879019451274536,9.213812674016117,8.29475342346209,-999999.0,0.03635604065429007,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.3684210526315788,50.0,2.763088488100185,1.3823188313250299,10.195489475304312,9.166511594663705,1.1196472662976849,9.105983448713747,8.186963761341039,-999999.0,0.036973965928808694,3.8421052631578947,3.3684210526315788
3.8421052631578947,3.8421052631578947,25.0,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,26.041666666666668,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,27.083333333333332,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,28.125,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,29.166666666666668,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,30.208333333333336,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,31.25,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,32.291666666666664,,,,,,,,,,,
3.8421052631578947,3.8421052631578947,33.333333333333336,2.5981778335169667,1.4802761011412162,7.30839419676796,6.712514089823196,0.6427332967155815,11.370803775243072,10.443700558419298,-999999.0,0.026488464870484618,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,34.375,2.6092229417934596,1.473405756783077,7.501497546638673,6.88061366434277,0.6706329138034869,11.185698453262628,10.2598806630582,-999999.0,0.02718245794765733,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,35.41666666666667,2.6200099953567944,1.466632535910742,7.693036531024231,7.046906914631481,0.6987613646590856,11.009533325840847,10.084854817451955,-999999.0,0.027870407638138164,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,36.458333333333336,2.6308446607592333,1.4599624080224716,7.882979245183758,7.211227325246017,0.7272491939744343,10.839447208051325,9.91575842915203,-999999.0,0.02855261360997285,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,37.5,2.6416274025398203,1.4533901078135485,8.071381075815854,7.373685018689487,0.7560419339440384,10.675837825171865,9.753010630274485,-999999.0,0.029229150719134987,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,38.54166666666667,2.6524262578657947,1.4469152590247625,8.258258623067633,7.534269975819744,0.7851648060442035,10.517866516042885,9.595781570723608,-999999.0,0.029900187609336062,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,39.583333333333336,2.663060701627537,1.4405301520476836,8.44368553561639,7.693155372797156,0.81451981880422,10.366458053792226,9.445019255751593,-999999.0,0.03056572789345344,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,40.625,2.673645189955718,1.4342358981392755,8.627665898151536,7.850295780884271,0.844154779339833,10.220478648357306,9.299592886299306,-999999.0,0.031225959049657727,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,41.66666666666667,2.684180617153035,1.428030343382119,8.810228962288068,8.005727413658423,0.8740623744675322,10.07963415386133,9.159217519842805,-999999.0,0.03188099405277252,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,42.708333333333336,2.6947361042442797,1.4219135560962692,8.991386208315639,8.159431095796274,0.9042721274943153,9.943230510963817,9.023203135106659,-999999.0,0.03253099394653378,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,43.75,2.7051306077963164,1.4158777900893642,9.171209969191985,8.311585271607488,0.9346799620981651,9.812139278779975,8.89243977473282,-999999.0,0.03317592732140322,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,44.79166666666667,2.715478116533699,1.409924618402497,9.349699202845457,8.462134336466535,0.9653388953388146,9.685406076550867,8.765972631297007,-999999.0,0.033815979286082154,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,45.833333333333336,2.7257794960630854,1.4040521535914934,9.526879674276623,8.611110245815974,0.9962426185542219,9.562810802154122,8.643587501117631,-999999.0,0.034451249116899896,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,46.875,2.736110260715251,1.3982610364929753,9.70275705273548,8.758480962911547,1.0274277781271548,9.443736347504771,8.524668253448365,-999999.0,0.03508189793904046,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,47.91666666666667,2.7462779954327465,1.3925431230876348,9.87740545219975,8.904439301559092,1.0587781620644834,9.329060426539264,8.410108576660253,-999999.0,0.03570785201192311,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,48.958333333333336,2.7564016170601273,1.386900558934274,10.05081815022529,9.048916166723927,1.0903546339060535,9.217935007273315,8.299057834337223,-999999.0,0.036329301052522724,3.8421052631578947,3.8421052631578947
3.8421052631578947,3.8421052631578947,50.0,2.766481935382634,1.381331687888779,10.223017955797758,9.191939837032145,1.122151715897922,9.110192330470674,8.191352120044614,-999999.0,0.036946332906221,3.8421052631578947,3.8421052631578947
3.8421052631578947,4.315789473684211,25.0,,,,,,,,,,,
3.8421052631578947,4.315789473684211,26.041666666666668,,,,,,,,,,,
3.8421052631578947,4.315789473684211,27.083333333333332,,,,,,,,,,,
3.8421052631578947,4.315789473684211,28.125,,,,,,,,,,,
3.8421052631578947,4.315789473684211,29.166666666666668,,,,,,,,,,,
3.8421052631578947,4.315789473684211,30.208333333333336,,,,,,,,,,,
3.8421052631578947,4.315789473684211,31.25,,,,,,,,,,,
3.8421052631578947,4.315789473684211,32.291666666666664,,,,,,,,,,,
3.8421052631578947,4.315789473684211,33.333333333333336,2.601712422574593,1.4795368313024289,7.328114142065192,6.730615391688426,0.644624168666711,11.368041252970821,10.441146514269688,-999999.0,0.02647450149885652,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,34.375,2.612758441870647,1.4726496107253,7.5217343228455125,6.899191572105183,0.672572555087758,11.183528477257102,10.257914212995159,-999999.0,0.02716774214855276,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,35.41666666666667,2.623628476991162,1.4658621990247545,7.713765198670438,7.0658977536524175,0.7007875420034287,11.00728071823043,10.082795897672858,-999999.0,0.027854974403231765,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,36.458333333333336,2.634449969208247,1.4591754959251118,7.904214828198383,7.230692048283822,0.7293169138031607,10.837832879783857,9.914334785653075,-999999.0,0.028536398079541725,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,37.5,2.6452232997676606,1.4525870288423948,8.093116882557013,7.3936159391037375,0.7581520338654467,10.674794132377599,9.752154724702516,-999999.0,0.029212143107075938,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,38.54166666666667,2.6560230019370707,1.4460965883733214,8.280486866517698,7.554655003643786,0.7873214245086955,10.517288884504685,9.595388577616879,-999999.0,0.029882382471892628,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,39.583333333333336,2.6666545724979844,1.4396960884109091,8.466401016983411,7.713991769414597,0.8167204423876295,10.366339052604626,9.445082269354296,-999999.0,0.03054711239730258,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,40.625,2.677238858412873,1.4333867972801295,8.650862514866722,7.871576741963477,0.8464000094869039,10.220773178052019,9.300066934941677,-999999.0,0.03120652430462274,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,41.66666666666667,2.687776485999334,1.4271665476078148,8.833900807783015,8.027446384771373,0.8763527499580073,10.080302490300069,9.160062982806899,-999999.0,0.03186073147520901,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,42.708333333333336,2.6982569150894475,1.4210328918711639,9.01554711718343,8.181644867217626,0.90656557199784,9.94472699566062,9.024879302649186,-999999.0,0.03250983510232182,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,43.75,2.7086681571172635,1.4149833862346815,9.195832253629014,8.334216999806229,0.9370244315433932,9.81386604667539,8.894343326863698,-999999.0,0.03315393049987926,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,44.79166666666667,2.71903339678836,1.4090167611036593,9.374777565890376,8.485178508414007,0.9677345407441659,9.687344174654946,8.768084790989374,-999999.0,0.03379313658819575,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,45.833333333333336,2.7293534028045277,1.4031311260024297,9.552408957730789,8.634561444469444,0.9986895567722041,9.564943272866971,8.645891394295358,-999999.0,0.034427553062606316,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,46.875,2.739710544515565,1.3973273163674513,9.728730820786396,8.78232859931204,1.029930004592649,9.446011648756887,8.527112095142396,-999999.0,0.035057346648095934,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,47.91666666666667,2.749898448205458,1.3915967694145492,9.903820028269077,8.928683462170453,1.0613319339246305,9.331501024044744,8.412715359608237,-999999.0,0.035682433195358146,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,48.958333333333336,2.760042907226633,1.3859418243658628,10.07766876810488,9.073551940238534,1.0929599930259857,9.220528502789653,8.301815252283262,-999999.0,0.03630300782914851,3.8421052631578947,4.315789473684211
3.8421052631578947,4.315789473684211,50.0,2.7701446733476898,1.3803608143881003,10.250299977277074,9.216962486703013,1.1248086843844158,9.112927486763535,8.19424904400277,-999999.0,0.03691915853130708,3.8421052631578947,4.315789473684211
3.8421052631578947,4.789473684210526,25.0,,,,,,,,,,,
3.8421052631578947,4.789473684210526,26.041666666666668,,,,,,,,,,,
3.8421052631578947,4.789473684210526,27.083333333333332,,,,,,,,,,,
3.8421052631578947,4.789473684210526,28.125,,,,,,,,,,,
3.8421052631578947,4.789473684210526,29.166666666666668,,,,,,,,,,,
3.8421052631578947,4.789473684210526,30.208333333333336,,,,,,,,,,,
3.8421052631578947,4.789473684210526,31.25,,,,,,,,,,,
3.8421052631578947,4.789473684210526,32.291666666666664,,,,,,,,,,,
3.8421052631578947,4.789473684210526,33.333333333333336,2.6059238912813645,1.4788203696847821,7.34758724981576,6.748164855623853,0.646811646267395,11.359701533231565,10.432967455929402,-999999.0,0.026460970161742127,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,34.375,2.6169208736725147,1.4719153876942745,7.541728234384056,6.917237857788098,0.6747928180188139,11.176361148191393,10.250906164201705,-999999.0,0.027153454334239262,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,35.41666666666667,2.6277424920309422,1.4651105249670804,7.734273564571382,7.0844358845822555,0.7030391474887415,11.001198997521314,10.076872546696563,-999999.0,0.027839916492592737,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,36.458333333333336,2.6385225573890496,1.4584068367784435,7.925230481598322,7.249713139293492,0.7316014033502862,10.832716347051308,9.90937566015353,-999999.0,0.028520560208074818,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,37.5,2.6492606469163302,1.4518018159578026,8.114632873047949,7.413111609954866,0.7604707942487356,10.670538480132356,9.748055633455632,-999999.0,0.029195515498072463,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,38.54166666666667,2.6599618440624186,1.4452932060236543,8.302512331008968,7.5746679395367895,0.7896415180756154,10.51428039300984,9.592540116173888,-999999.0,0.029864911587443373,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,39.583333333333336,2.6705902960911234,1.4388776028037422,8.488908681768791,7.7344479304803775,0.8190875277679331,10.363860263995987,9.442761204724057,-999999.0,0.030528846447498974,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,40.625,2.681174074388006,1.4325535615002416,8.673846379542544,7.892469448952464,0.8488146041780105,10.218776087084732,9.298225325182178,-999999.0,0.03118745466120297,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,41.66666666666667,2.6917135326194375,1.4263188962272422,8.857354998372896,8.048769217576872,0.8788153081915737,10.078744550546762,9.158658414974166,-999999.0,0.031840849692912204,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,42.708333333333336,2.702291602157446,1.4201740606452817,9.039443514178405,8.20331802958844,0.9091265722208086,9.942997807331613,9.023295853677917,-999999.0,0.0324892030134668,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,43.75,2.7126984391314757,1.4141104921897911,9.220189839765935,8.356314980723479,0.9396294695808854,9.812580531215703,8.893202322028861,-999999.0,0.033132465002468116,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,44.79166666666667,2.7230617618994963,1.4081301189916755,9.39959085034506,8.507695177918045,0.9703841478102868,9.686463728365347,8.767347650016772,-999999.0,0.03377083012545905,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,45.833333333333336,2.7333821098807736,1.4022310340906776,9.577672587179089,8.657490926504328,1.0013842093776644,9.564433408762634,8.645523711508039,-999999.0,0.03440439819999628,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,46.875,2.74374883956725,1.39641428267721,9.754438178385334,8.80565962579789,1.0326741549496306,9.445804498574978,8.527045616075666,-999999.0,0.03503334197459102,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,47.91666666666667,2.7539411757358843,1.3906708782381714,9.92996722973673,8.952415578057067,1.0641221233178428,9.331604909007936,8.41295879663153,-999999.0,0.03565756681180839,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,48.958333333333336,2.7640917776479745,1.3850033438107616,10.10425092184239,9.097679842240963,1.0957965579713995,9.22091865350257,8.302343875840513,-999999.0,0.0362772730167293,3.8421052631578947,4.789473684210526
3.8421052631578947,4.789473684210526,50.0,2.774201248932386,1.3794100048606017,10.277312293855566,9.241481007892428,1.1276919187451777,9.113581575800856,8.195040555203896,-999999.0,0.0368925488179824,3.8421052631578947,4.789473684210526
3.8421052631578947,5.263157894736842,25.0,,,,,,,,,,,
3.8421052631578947,5.263157894736842,26.041666666666668,,,,,,,,,,,
3.8421052631578947,5.263157894736842,27.083333333333332,,,,,,,,,,,
3.8421052631578947,5.263157894736842,28.125,,,,,,,,,,,
3.8421052631578947,5.263157894736842,29.166666666666668,,,,,,,,,,,
3.8421052631578947,5.263157894736842,30.208333333333336,,,,,,,,,,,
3.8421052631578947,5.263157894736842,31.25,,,,,,,,,,,
3.8421052631578947,5.263157894736842,32.291666666666664,,,,,,,,,,,
3.8421052631578947,5.263157894736842,33.333333333333336,2.6108829981253705,1.478128159410035,7.366808168870444,6.765126503415181,0.6493258207746038,11.345318379734717,10.41869318448606,-999999.0,0.02644789799467558,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,34.375,2.6216893445642313,1.4712020704634985,7.56149249910869,6.9347769291512735,0.6772828877575482,11.16445230757924,10.239114341293922,-999999.0,0.02713957459472985,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,35.41666666666667,2.632515732424972,1.4643816928376212,7.7545347224193755,7.102417651629994,0.705591361548917,10.990121400291224,10.065907887589125,-999999.0,0.02782531750712263,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,36.458333333333336,2.643215966281851,1.4576603923570324,7.9460008456486015,7.2681917872851525,0.7341747220095549,10.823037905607963,9.899812087497288,-999999.0,0.028505181506467508,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,37.5,2.6538032779026794,1.4510359332907674,8.135922779285893,7.432135127843841,0.7630282844949077,10.662675217435128,9.740314060262653,-999999.0,0.02917929878105303,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,38.54166666666667,2.66456118350459,1.4445140982069775,8.324271025660524,7.594084310892971,0.7922821271188053,10.506700505705428,9.585075885164091,-999999.0,0.029847970248279013,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,39.583333333333336,2.6751450922669977,1.4380825940886688,8.511153053392183,7.754325940029878,0.8217603872678565,10.357219921113009,9.436237205118918,-999999.0,0.03051110618894093,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,40.625,2.685690226313533,1.4317430522554453,8.6965699629257,7.912801222774634,0.8515210483423468,10.212982967191808,9.292549183814609,-999999.0,0.03116890701629224,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,41.66666666666667,2.696196335812361,1.4254932733064083,8.880551583913451,8.06954720407151,0.881556541638768,10.073717526280237,9.15374887817251,-999999.0,0.03182148657733989,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,42.708333333333336,2.706753498826248,1.4193339143641406,9.063105609894718,8.224529401730715,0.911907703958946,9.938621606713323,9.019037086785026,-999999.0,0.03246902189831523,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,43.75,2.717136302394945,1.4132559729036784,9.244312772515322,8.377957868758447,0.9424477119834949,9.808833588294837,8.889573142605466,-999999.0,0.0331114535766224,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,44.79166666666667,2.727402166583615,1.4072591186022092,9.424187501992053,8.529825087976711,0.9731977365562794,9.683733477782352,8.76473995732874,-999999.0,0.033748919527073505,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,45.833333333333336,2.7377235803670237,1.401346865794884,9.602714816449762,8.680025694582614,1.0042458327476107,9.562115672590636,8.643327571331929,-999999.0,0.034381655436817656,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,46.875,2.7480045024060957,1.395514333263315,9.779942999207007,8.828667706729501,1.035533469630435,9.44435239036485,8.525719318256614,-999999.0,0.03500968390024245,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,47.91666666666667,2.7582982583470215,1.3897614553198807,9.955883635647266,8.975737314943565,1.0670852642783777,9.329979495481073,8.411452782091837,-999999.0,0.03563314542103849,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,48.958333333333336,2.768455204606261,1.3840815817298906,10.130597719403259,9.121390050712026,1.0988086941956585,9.219619186594606,8.301162976680846,-999999.0,0.036251999490624756,3.8421052631578947,5.263157894736842
3.8421052631578947,5.263157894736842,50.0,2.7785724798516664,1.3784761578746265,10.304084760549323,9.265574666935425,1.130753252901907,9.112584672301804,8.194161408031974,-999999.0,0.036866416788783836,3.8421052631578947,5.263157894736842
3.8421052631578947,5.7368421052631575,25.0,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,26.041666666666668,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,27.083333333333332,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,28.125,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,29.166666666666668,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,30.208333333333336,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,31.25,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,32.291666666666664,,,,,,,,,,,
3.8421052631578947,5.7368421052631575,33.333333333333336,2.6169969998778697,1.4774705980974179,7.3857042219511415,6.781244775766507,0.6523457504296868,11.321763370247035,10.39516969536452,-999999.0,0.02643548120933021,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,34.375,2.6275627548257248,1.47052281555122,7.580933045836946,6.951484540122431,0.6802680581463539,11.14403793483123,10.218743121739926,-999999.0,0.027126358787571237,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,35.41666666666667,2.6381419271467172,1.4636806055443174,7.774517261151696,7.1197213729361355,0.7085326248923315,10.972701874289996,10.04854416409978,-999999.0,0.027811275517354395,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,36.458333333333336,2.648711643513388,1.4569408256697929,7.966496301390168,7.286011921864367,0.7371215187098232,10.8075752765078,9.884410829054353,-999999.0,0.028490357904143598,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,37.5,2.6592631269679177,1.4503007708216105,8.156905742990947,7.450402838694376,0.7660229696707804,10.648382706456704,9.726082811715676,-999999.0,0.029163733975736496,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,38.54166666666667,2.669737554896875,1.4437563396778121,8.345791152123805,7.612976321821779,0.7952003678248334,10.495205346738741,9.573657948179878,-999999.0,0.02983149470234253,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,39.583333333333336,2.680339696412776,1.4373111800828613,8.533139239495037,7.773622000826355,0.8247479525156031,10.346360016375552,9.42545171178135,-999999.0,0.03049389409571452,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,40.625,2.69081344048905,1.430955573702438,8.71903699909977,7.932563697204987,0.8545313229495359,10.203297134860755,9.282940816990324,-999999.0,0.03115088817305093,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,41.66666666666667,2.7012560333000524,1.4246901584269025,8.903492926461647,8.08976757061042,0.8845913762555672,10.06509125620205,9.145202844791475,-999999.0,0.031802653216651926,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,42.708333333333336,2.7115817533935056,1.418510181330003,9.08655569298297,8.24533567418696,0.9148755085487847,9.932013271834611,9.012522028561097,-999999.0,0.03244923705759222,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,43.75,2.72204246676411,1.4124213190369275,9.268195163824586,8.399107285857779,0.9455110308188311,9.802313100248178,8.883140452189105,-999999.0,0.033090932727684305,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,44.79166666666667,2.732368179189088,1.4064132802137215,9.448500910927434,8.551325774837423,0.976347261130692,9.677397875818567,8.758488004497776,-999999.0,0.03372764411836626,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,45.833333333333336,2.742657651772222,1.4004871640118794,9.627476490437315,8.701947287452057,1.0074303090252974,9.556468972778902,8.637766016660063,-999999.0,0.034359544347379894,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,46.875,2.752910836164565,1.3946410962153646,9.805147507814702,8.851003674317727,1.038753862814645,9.439336746480363,8.52079014207921,-999999.0,0.03498673051193802,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,47.91666666666667,2.7631889172942974,1.3888752510291997,9.981523917893513,8.998474815197662,1.0703471499691022,9.325501467614176,8.407061966257789,-999999.0,0.03560935011903675,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,48.958333333333336,2.7733256829008326,1.3831824758999567,10.156670124681272,9.144529081341359,1.1021084228630003,9.215672354900256,8.297304413649409,-999999.0,0.036227349876017334,3.8421052631578947,5.7368421052631575
3.8421052631578947,5.7368421052631575,50.0,2.783425966979841,1.3775644374264984,10.33058431164779,9.289109441260045,1.1340915466848214,9.10912733795272,8.19079329919528,-999999.0,0.03684090676339394,3.8421052631578947,5.7368421052631575
3.8421052631578947,6.2105263157894735,25.0,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,26.041666666666668,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,27.083333333333332,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,28.125,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,29.166666666666668,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,30.208333333333336,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,31.25,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,32.291666666666664,,,,,,,,,,,
3.8421052631578947,6.2105263157894735,33.333333333333336,2.624517828638712,1.476853688812754,7.404237818210386,6.79637159297375,0.6559797088659715,11.287297027846337,10.360643021600492,-999999.0,0.026423832987061885,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,34.375,2.6347051988049977,1.4698813852309809,7.600029064947221,6.967267216097826,0.6838195966580916,11.114084916679012,10.188750439659374,-999999.0,0.027113879935131428,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,35.41666666666667,2.645005000549751,1.463017275063926,7.794152554701651,7.1360990653152205,0.7120385423964176,10.946250926908904,10.022068526372406,-999999.0,0.027797990880784912,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,36.458333333333336,2.6552186749694267,1.4562534488951115,7.986683342840295,7.303041192297676,0.7405386164655293,10.784965382304355,9.861796576056905,-999999.0,0.02847619867292166,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,37.5,2.6655948801094125,1.4495944221404917,8.17760304671581,7.46796123574836,0.7694303762176463,10.628126078041188,9.70583104927472,-999999.0,0.029148780547122617,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,38.54166666666667,2.675967617945493,1.4430332543603008,8.366978439990891,7.631010958368875,0.7986298808638906,10.47666590052979,9.555128278088329,-999999.0,0.02981577447427774,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,39.583333333333336,2.6863409633341204,1.4365677671494934,8.554840217289927,7.792225167402341,0.8281324066075877,10.330280700322428,9.409395291415885,-999999.0,0.030477308320003706,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,40.625,2.6967012820324925,1.4301953301768955,8.741221926998081,7.951650575228531,0.8579245294900157,10.188800560574029,9.268473276962144,-999999.0,0.0311334941665392,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,41.66666666666667,2.7070416983014414,1.4239135700128371,8.926154868580637,8.109328355531881,0.8879960444772084,10.05202097925532,9.132167204985807,-999999.0,0.03178444367427431,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,42.708333333333336,2.7172742083330514,1.4177176900368784,9.109687913679958,8.265361538909255,0.9182935928219549,9.920234644875942,9.000783195611168,-999999.0,0.03243020447697171,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,43.75,2.727671350803707,1.4116139595702626,9.291787105049563,8.419574155181389,0.9489556785251007,9.791592289632721,8.87246300930237,-999999.0,0.033071084927613105,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,44.79166666666667,2.7379320131727023,1.4055911991332506,9.472548136745075,8.572231995890428,0.979815657760165,9.667683978840564,8.748821197128391,-999999.0,0.03370696837602417,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,45.833333333333336,2.7481630832824457,1.399650737680871,9.651973123334074,8.723285253473785,1.0109240622192117,9.547673741334997,8.629021288032417,-999999.0,0.0343380341048775,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,46.875,2.758363893886423,1.3937906824458832,9.830087827004713,8.872766111740074,1.0422744356329516,9.431381496980785,8.5128885525738,-999999.0,0.03496437937547103,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,47.91666666666667,2.7686037304952573,1.3880114567420663,10.006900585646724,9.02064793949527,1.0739007895479238,9.318272863789675,8.399889475165262,-999999.0,0.03558615899555778,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,48.958333333333336,2.77862549508084,1.3823029985447135,10.182497043242444,9.167174041578381,1.1056487879514776,9.209522186614391,8.291217013463312,-999999.0,0.03620324097433773,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.2105263157894735,50.0,2.7887122574107623,1.3766727306888198,10.356833052522742,9.312139072788097,1.1376760165693178,9.103499503974739,8.185229307082535,-999999.0,0.036815959429236794,3.8421052631578947,6.2105263157894735
3.8421052631578947,6.684210526315789,25.0,,,,,,,,,,,
3.8421052631578947,6.684210526315789,26.041666666666668,,,,,,,,,,,
3.8421052631578947,6.684210526315789,27.083333333333332,,,,,,,,,,,
3.8421052631578947,6.684210526315789,28.125,,,,,,,,,,,
3.8421052631578947,6.684210526315789,29.166666666666668,,,,,,,,,,,
3.8421052631578947,6.684210526315789,30.208333333333336,,,,,,,,,,,
3.8421052631578947,6.684210526315789,31.25,,,,,,,,,,,
3.8421052631578947,6.684210526315789,32.291666666666664,,,,,,,,,,,
3.8421052631578947,6.684210526315789,33.333333333333336,2.634142862191098,1.476295004473316,7.4222864420049985,6.810074910018228,0.6605307531069659,11.236852193622298,10.310004307877259,-999999.0,0.026413284918283552,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,34.375,2.6436288853268137,1.4692907817523515,7.618691642106404,6.981803956012919,0.6881647557192381,11.071028527381786,10.14554130822329,-999999.0,0.027102390786948816,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,35.41666666666667,2.653408155455233,1.4623992363164573,7.813392431030517,7.151363643040377,0.7162451987191982,10.908823465766414,9.984518787460729,-999999.0,0.027785614295306266,3.8421052631578947,6.684210526315789
