DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
3.8421052631578947,6.684210526315789,36.458333333333336,2.663210909862037,1.4556107880838658,8.006475919623925,7.318968230192577,0.7446466192958333,10.752047631929303,9.828780579321876,-999999.0,0.028462961634439943,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,37.5,2.673241363048707,1.448928814726311,8.19793264598105,7.484512891548908,0.7734613383488854,10.59902058386169,9.676647713932493,-999999.0,0.02913469080806298,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,38.54166666666667,2.6832477003928075,1.4423440414883988,8.387846480528493,7.648207251843256,0.8025655081624022,10.4512920069712,9.529698415964834,-999999.0,0.02980079195502671,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,39.583333333333336,2.693481719139325,1.4358614678613366,8.576194893058084,7.8099063683896635,0.8320782645675269,10.306956999430295,9.386023768387782,-999999.0,0.030461551967024172,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,40.625,2.703532245025753,1.4294670330026267,8.763096306457317,7.96994267855011,0.8617895738451538,10.168487264655477,9.248130773954047,-999999.0,0.031116832599753307,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,41.66666666666667,2.7137222113470045,1.4231680130926523,8.94851050745495,8.128115189437834,0.89185625000814,10.033579410777552,9.1137054759258,-999999.0,0.03176696339178737,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,42.708333333333336,2.7239040703957547,1.4169580158404793,9.13249813988551,8.2845661510983,0.922198053623311,9.902968352626612,8.983499931005367,-999999.0,0.03241196176632609,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,43.75,2.73407291359877,1.4108348594213416,9.31508830710946,8.439333115747182,0.9528063333102467,9.776476059669873,8.857343639212797,-999999.0,0.03305193369518341,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,44.79166666666667,2.7442327898388146,1.4047966923180573,9.496307227489433,8.592445833279776,0.9836773597577323,9.653884104670515,8.735024495629327,-999999.0,0.033686988104184856,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,45.833333333333336,2.754372298681202,1.3988412448031158,9.676183880626786,8.743945326397562,1.0147991196124821,9.535073191945415,8.61642975186713,-999999.0,0.03431721858430112,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,46.875,2.764489910546175,1.3929666093333255,9.85474426853634,8.893864143293182,1.0461649544609808,9.419876116586064,8.501397514195643,-999999.0,0.03494272273660511,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,47.91666666666667,2.7745788502464053,1.3871707567442824,10.032014862967696,9.042238414268576,1.077765311693533,9.308162690079545,8.389802785599185,-999999.0,0.03556359023003669,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,48.958333333333336,2.784639116826179,1.3814519291380651,10.208019883837169,9.189098010685745,1.109594522414444,9.1997749426744,8.281491864875603,-999999.0,0.0361799132453668,3.8421052631578947,6.684210526315789
3.8421052631578947,6.684210526315789,50.0,2.7946714680801383,1.3758084456872004,10.382782674648125,9.334471346228934,1.1416475316464478,9.094560612481162,8.17631632134925,-999999.0,0.03679178182699714,3.8421052631578947,6.684210526315789
3.8421052631578947,7.157894736842105,25.0,,,,,,,,,,,
3.8421052631578947,7.157894736842105,26.041666666666668,,,,,,,,,,,
3.8421052631578947,7.157894736842105,27.083333333333332,,,,,,,,,,,
3.8421052631578947,7.157894736842105,28.125,,,,,,,,,,,
3.8421052631578947,7.157894736842105,29.166666666666668,,,,,,,,,,,
3.8421052631578947,7.157894736842105,30.208333333333336,,,,,,,,,,,
3.8421052631578947,7.157894736842105,31.25,,,,,,,,,,,
3.8421052631578947,7.157894736842105,32.291666666666664,,,,,,,,,,,
3.8421052631578947,7.157894736842105,33.333333333333336,2.646663229051753,1.4758140582672015,7.4397161213981295,6.821874669000991,0.6663377862674785,11.165082147107457,10.23786255198588,-999999.0,0.02640420515001911,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,34.375,2.6550506296879406,1.4687690880862119,7.6367965983426584,6.994648328166848,0.6936190730732913,11.010072956191209,10.084279108956622,-999999.0,0.02709224286060775,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,35.41666666666667,2.66392651255751,1.4618411819495911,7.832137072079053,7.165150919550555,0.7214114898798725,10.856684682667366,9.93212753063259,-999999.0,0.02777443974849632,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,36.458333333333336,2.6731611337844714,1.4550249924903846,8.025793190980554,7.333490676507463,0.7496624597381676,10.705875806804704,9.78239016939545,-999999.0,0.028450896781016286,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,37.5,2.6825422376391193,1.448312655425562,8.217838591574031,7.49984012054374,0.7782742802734498,10.559051994737203,9.636500024012925,-999999.0,0.02912164883213953,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,38.54166666666667,2.6920891361204897,1.4417025759172124,8.408300275976131,7.66421782171408,0.8072543745982882,10.415924076175283,9.494179360165132,-999999.0,0.02978684853926132,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,39.583333333333336,2.7019542438629514,1.4351970929200482,8.597175859679794,7.826544179234094,0.836677613579857,10.2753745530437,9.354312882529499,-999999.0,0.030446732125636013,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,40.625,2.711703150033204,1.428781661414203,8.78458660550634,7.987163158495381,0.866325510730845,10.140053013209242,9.219586702182292,-999999.0,0.03110115442026071,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,41.66666666666667,2.721601465198129,1.4224618809201626,8.970505329545231,8.145915544745138,0.8963267076251247,10.008075463145756,9.088109810236789,-999999.0,0.03175040893092857,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,42.708333333333336,2.7314755278447582,1.4162306147223878,9.154997838701574,8.302962288891607,0.9265877712675572,9.880335271614566,8.960794159341525,-999999.0,0.03239449564336152,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,43.75,2.741554642598446,1.4100927981988851,9.338041264296415,8.45816045605575,0.957225733195362,9.755317832006712,8.836118966235011,-999999.0,0.03303369461540429,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,44.79166666666667,2.75142585037171,1.4040339759275615,9.519754101809673,8.611859081946971,0.9880147867364092,9.635234441434966,8.716326109241232,-999999.0,0.03366780911415699,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,45.833333333333336,2.7614332028552266,1.3980627396070509,9.700085969439266,8.763823195619365,1.0191352721181792,9.517957267123654,8.599273752349443,-999999.0,0.034297201817307346,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,46.875,2.7714298901243053,1.39217276588517,9.87909518417513,8.914197236297882,1.0505027313025825,9.404159446520845,8.48564879526265,-999999.0,0.034921862575454876,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,47.91666666666667,2.781502057981484,1.3863649953304362,10.056786753554976,9.062940951311166,1.0821612777470608,9.293242107583154,8.374852378916383,-999999.0,0.03554196154790392,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,48.958333333333336,2.791368864029562,1.3806287433010334,10.23324974044235,9.210313480897325,1.1139444431600487,9.186499204046987,8.268198236861272,-999999.0,0.03615735207750042,3.8421052631578947,7.157894736842105
3.8421052631578947,7.157894736842105,50.0,2.8013178637201346,1.3749714627477705,10.408441241442882,9.356108341839889,1.1460121279553326,9.082313343413906,8.164057005690394,-999999.0,0.03676837036918671,3.8421052631578947,7.157894736842105
3.8421052631578947,7.63157894736842,25.0,,,,,,,,,,,
3.8421052631578947,7.63157894736842,26.041666666666668,,,,,,,,,,,
3.8421052631578947,7.63157894736842,27.083333333333332,,,,,,,,,,,
3.8421052631578947,7.63157894736842,28.125,,,,,,,,,,,
3.8421052631578947,7.63157894736842,29.166666666666668,,,,,,,,,,,
3.8421052631578947,7.63157894736842,30.208333333333336,,,,,,,,,,,
3.8421052631578947,7.63157894736842,31.25,,,,,,,,,,,
3.8421052631578947,7.63157894736842,32.291666666666664,,,,,,,,,,,
3.8421052631578947,7.63157894736842,33.333333333333336,2.66297420149819,1.4754324358418323,7.45637971364897,6.8312396751407345,0.6737769089991601,11.066540889216292,10.138726311188039,-999999.0,0.02639700090026213,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,34.375,2.6698292603004736,1.468337583994813,7.654198675108771,7.005274842481909,0.700554873057775,10.925908832379967,9.999609041195239,-999999.0,0.02708384978992333,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,35.41666666666667,2.6774371658858556,1.461365501409941,7.850232492984909,7.17690627597793,0.7279296347949846,10.78432875616592,9.859340701246825,-999999.0,0.027764915276575212,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,36.458333333333336,2.685579173243956,1.454508859039536,8.044551302876952,7.346289807769193,0.7558161990407749,10.643528563011076,9.719677637357538,-999999.0,0.02844026739193818,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,37.5,2.6941184479569396,1.4477622240391388,8.237210876652748,7.51353656106904,0.7841593725394367,10.504511155656031,9.581644783173425,-999999.0,0.02910999893041736,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,38.54166666666667,2.7029772473462668,1.4411216106226354,8.428255746743133,7.678723047453513,0.8129271024945499,10.367787862995549,9.445770751018838,-999999.0,0.0297742211583034,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,39.583333333333336,2.7120839684406235,1.434583124001462,8.617729396966118,7.84192491152329,0.8420871911946312,10.233773280342303,9.312485682626647,-999999.0,0.030433037740027407,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,40.625,2.721426494884811,1.4281445243995092,8.805662757538512,8.00317737854336,0.8716348413273359,10.10246761605943,9.181800679692914,-999999.0,0.03108658081064242,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,41.66666666666667,2.7309185461575525,1.4218014150855753,8.992102046700445,8.162570789687983,0.9015263743320955,9.974308353831946,9.054167489814485,-999999.0,0.03173492636020549,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,42.708333333333336,2.7404467706220426,1.4155485097007843,9.177099452102087,8.320219428347022,0.931700605371856,9.849837382513416,8.930142773736092,-999999.0,0.03237811856532866,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,43.75,2.750122636915849,1.40938720299577,9.360658204268903,8.47606963858239,0.9622128354733513,9.728261626923754,8.808934287820708,-999999.0,0.03301635336109967,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,44.79166666666667,2.7598631608991906,1.4033131615717367,9.542822780019161,8.630213197649914,0.9930164889335444,9.60993385947471,8.690906237537282,-999999.0,0.03364968541156092,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,45.833333333333336,2.7696181518327494,1.3973230016572358,9.723630322926937,8.782719009725955,1.0240802525696835,9.494988599309302,8.576201901841022,-999999.0,0.03427818357656703,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,46.875,2.77933807069071,1.391413347345515,9.903117494220917,8.933656868211903,1.0553715136025377,9.383536855582138,8.46494031065576,-999999.0,0.03490190888705967,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,47.91666666666667,2.7891690728938077,1.3855869954833286,10.081276165889983,9.082938952147721,1.086968047863422,9.274675723638842,8.35621522638262,-999999.0,0.035521080052615235,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,48.958333333333336,2.7990534998763286,1.3798404744157353,10.258143054181811,9.230638095258865,1.1188344777263226,9.168597552542575,8.250226712728068,-999999.0,0.036135749979418506,3.8421052631578947,7.63157894736842
3.8421052631578947,7.63157894736842,50.0,2.808782765273163,1.3741654380994126,10.4337895035244,9.376954535424629,1.1508445539498295,9.066202266600165,8.14788974170478,-999999.0,0.03674582707856692,3.8421052631578947,7.63157894736842
3.8421052631578947,8.105263157894736,25.0,,,,,,,,,,,
3.8421052631578947,8.105263157894736,26.041666666666668,,,,,,,,,,,
3.8421052631578947,8.105263157894736,27.083333333333332,,,,,,,,,,,
3.8421052631578947,8.105263157894736,28.125,,,,,,,,,,,
3.8421052631578947,8.105263157894736,29.166666666666668,,,,,,,,,,,
3.8421052631578947,8.105263157894736,30.208333333333336,,,,,,,,,,,
3.8421052631578947,8.105263157894736,31.25,,,,,,,,,,,
3.8421052631578947,8.105263157894736,32.291666666666664,,,,,,,,,,,
3.8421052631578947,8.105263157894736,33.333333333333336,2.6837535823608674,1.4751653258707056,7.472177501387588,6.837795655800795,0.6831170826216908,10.938355505194808,10.009697941615604,-999999.0,0.02639195861530022,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,34.375,2.6886880903423345,1.4680132522216436,7.670785382496333,7.013263618734872,0.7092732545095676,10.814993140831676,9.887957249402062,-999999.0,0.027077541596220646,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,35.41666666666667,2.6945698501807698,1.460987235709196,7.867580515650155,7.186256343109318,0.7360692035686361,10.688642423166572,9.763017265589514,-999999.0,0.027757341727361995,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,36.458333333333336,2.7012137223656714,1.4540812657575246,8.06262345784291,7.356896028944581,0.7634434375180563,10.560865496538138,9.636465083597738,-999999.0,0.028431461937372404,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,37.5,2.7085934739670723,1.4472933665432406,8.255944842845107,7.525206337130135,0.7914018041873774,10.432052086768273,9.508705056412051,-999999.0,0.029100076168281433,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,38.54166666666667,2.7163641245095484,1.4406125722795189,8.447640131923169,7.691436141145406,0.8197933253424958,10.304597354941734,9.38216487421638,-999999.0,0.029763157865408247,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,39.583333333333336,2.72461919980881,1.4340398339410139,8.637717672126024,7.855539237894683,0.8486706689454485,10.177938260620206,9.256286950102698,-999999.0,0.0304209206866217,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,40.625,2.733260709003197,1.427570757388397,8.826224207309185,8.0176034894516,0.8779929835352539,10.052727496488915,9.131739820025192,-999999.0,0.031073457675159066,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,41.66666666666667,2.742060030212425,1.4211969976178687,9.013234482589732,8.177817855095952,0.907648017901956,9.930319137834928,9.00989997642381,-999999.0,0.03172075876602415,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,42.708333333333336,2.7510568423530777,1.4149178579657893,9.198767481965959,8.336180461433807,0.9376557333329345,9.81038898921737,8.890448983661118,-999999.0,0.032362978074180086,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,43.75,2.7603015376623943,1.4087330735599086,9.382838785756256,8.492678677323847,0.9680433452957254,9.69258125821826,8.773035544941882,-999999.0,0.033000278300520325,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,44.79166666666667,2.7696688995708656,1.4026371568946199,9.565501085560761,8.647432868238901,0.9987444287717806,9.577526352085954,8.65830398560841,-999999.0,0.033632689817693386,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,45.833333333333336,2.7790060929222054,1.3966236569174817,9.74681357217238,8.800590042489912,1.0296727446934175,9.46593334863347,8.546977753703935,-999999.0,0.034260205390441015,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,46.875,2.78853604669767,1.3906976265550017,9.926752566755606,8.952004190571854,1.0609477769511555,9.356494996654883,8.437742540256995,-999999.0,0.034883105032501784,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,47.91666666666667,2.7980084028253764,1.3848496176514575,10.105397790295997,9.101900620123342,1.0924269826069262,9.250410280219242,8.331816006963608,-999999.0,0.03550129066042648,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,48.958333333333336,2.8077175945447204,1.379087175227553,10.282707449860034,9.25006934999683,1.1242747096711012,9.146080901231132,8.227588213473977,-999999.0,0.036115108123086395,3.8421052631578947,8.105263157894736
3.8421052631578947,8.105263157894736,50.0,2.8173256968525977,1.3733980245408837,10.458780495075214,9.39681078206461,1.1562938714711655,9.045088582687368,8.126663138073148,-999999.0,0.03672436570973065,3.8421052631578947,8.105263157894736
3.8421052631578947,8.578947368421051,25.0,,,,,,,,,,,
3.8421052631578947,8.578947368421051,26.041666666666668,,,,,,,,,,,
3.8421052631578947,8.578947368421051,27.083333333333332,,,,,,,,,,,
3.8421052631578947,8.578947368421051,28.125,,,,,,,,,,,
3.8421052631578947,8.578947368421051,29.166666666666668,,,,,,,,,,,
3.8421052631578947,8.578947368421051,30.208333333333336,,,,,,,,,,,
3.8421052631578947,8.578947368421051,31.25,,,,,,,,,,,
3.8421052631578947,8.578947368421051,32.291666666666664,,,,,,,,,,,
3.8421052631578947,8.578947368421051,33.333333333333336,2.708485698562902,1.4749967497066196,7.4872351891872215,6.841933679993376,0.6940988266425908,10.786987244170332,9.857290370433752,-999999.0,0.02638877645801183,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,34.375,2.711700610566732,1.4677954568400555,7.686571649557523,7.018629012099408,0.7197750097565178,10.679131041459334,9.751142950174998,-999999.0,0.02707330565883073,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,35.41666666666667,2.7157883585818734,1.4607164297405582,7.884118982582508,7.192951334302204,0.7460140633897666,10.568324874142926,9.641844151863038,-999999.0,0.027751919930823245,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,36.458333333333336,2.7207146887360345,1.453757742856166,8.079908005468326,7.364922381436331,0.7728237079072924,10.455046762666848,9.529886707771425,-999999.0,0.028424799920459678,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,37.5,2.7265112817990036,1.4469191979066858,8.273956650329406,7.5345214033042245,0.8002407928710519,10.339333765584035,9.415317827365884,-999999.0,0.029092157785754948,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,38.54166666666667,2.7329372385507464,1.440193047157425,8.466337015055839,7.701916244977412,0.8281707665164431,10.222936328298593,9.299913201928376,-999999.0,0.029754040548876124,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,39.583333333333336,2.740014266011682,1.4335785526889173,8.657070008646736,7.867101604117946,0.8566385437653856,10.105860951101116,9.183688571305485,-999999.0,0.030410633319347874,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,40.625,2.7475266290914884,1.4270682148704197,8.846224802184727,8.030242460438737,0.8855497604659249,9.98952876180595,9.068087214222372,-999999.0,0.03106196433704486,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,41.66666666666667,2.7555484733388846,1.4206626338980628,9.033811815527915,8.191301869414607,0.9149502345370695,9.873555385335996,8.952729405615267,-999999.0,0.03170823410993437,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,42.708333333333336,2.7638231370586634,1.414352813899049,9.219909892919521,8.35048566065542,0.9447152743960034,9.759458900264104,8.839155973204983,-999999.0,0.03234941366144103,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,43.75,2.7723617183627645,1.4081373877298458,9.40454263130146,8.507808816447168,0.974852952057115,9.647139716257907,8.727273993984593,-999999.0,0.032985640590207074,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,44.79166666666667,2.7811827070725155,1.4020152709553186,9.587731327380439,8.663279582973667,1.0053757174335727,9.536465980951963,8.616957255630224,-999999.0,0.033617056068335545,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,45.833333333333336,2.7901423508517373,1.395980497428682,9.769531651867318,8.817031366620817,1.0362072625059409,9.428163655445628,8.50894573475378,-999999.0,0.03424367291403982,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,46.875,2.799184581414566,1.3900296502626188,9.94998057752364,8.969134093457976,1.0673151727773076,9.322438986445174,8.403454126974509,-999999.0,0.03486555701854729,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,47.91666666666667,2.808315137021893,1.3841612141173825,10.129101222587384,9.119609898462944,1.0987002536691697,9.219167091989554,8.300362057811045,-999999.0,0.03548281720556943,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,48.958333333333336,2.817710244766856,1.3783790946197496,10.30687824201518,9.26834153205172,1.1304620383896915,9.117403231599896,8.198719830746539,-999999.0,0.03609570704953063,3.8421052631578947,8.578947368421051
3.8421052631578947,8.578947368421051,50.0,2.8269657898941034,1.3726690231782133,10.483424081155604,9.415680973977366,1.1623661217593053,9.019037878778128,8.1004433953445,-999999.0,0.03670398040185208,3.8421052631578947,8.578947368421051
3.8421052631578947,9.052631578947368,25.0,,,,,,,,,,,
3.8421052631578947,9.052631578947368,26.041666666666668,,,,,,,,,,,
3.8421052631578947,9.052631578947368,27.083333333333332,,,,,,,,,,,
3.8421052631578947,9.052631578947368,28.125,,,,,,,,,,,
3.8421052631578947,9.052631578947368,29.166666666666668,,,,,,,,,,,
3.8421052631578947,9.052631578947368,30.208333333333336,,,,,,,,,,,
3.8421052631578947,9.052631578947368,31.25,,,,,,,,,,,
3.8421052631578947,9.052631578947368,32.291666666666664,,,,,,,,,,,
3.8421052631578947,9.052631578947368,33.333333333333336,2.736132785267004,1.4748978775749464,7.501767901988741,6.844360850769138,0.7062407817024139,10.622110895246678,9.691256902880356,-999999.0,0.02638691011217223,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,34.375,2.73804171944518,1.4676602041642886,7.70173877238034,7.021961272049257,0.731660100924234,10.526388910166748,9.597299706761524,-999999.0,0.027070675165609525,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,35.41666666666667,2.740619204881889,1.460537988190383,7.899965868471329,7.197363369903214,0.7575157189175143,10.428781438041094,9.50127263390416,-999999.0,0.027748347458630543,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,36.458333333333336,2.74397838281145,1.4535330242738596,8.096452856942653,7.370498287124451,0.783877444569974,10.328722829095144,9.402615597860224,-999999.0,0.028420172649379023,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,37.5,2.7481054756701693,1.4466438592003183,8.29122668867978,7.54137724074459,0.810759670705506,10.226491262774491,9.301618609349726,-999999.0,0.029086331135652187,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,38.54166666666667,2.753053546974011,1.439870853757736,8.484300949032695,7.709966507460407,0.8382078263036284,10.121953867273225,9.198156191717047,-999999.0,0.029747038810961534,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,39.583333333333336,2.758674876662685,1.4332088213648249,8.675728758882371,7.87637125724962,0.8661702406913299,10.016193527911877,9.093329333230301,-999999.0,0.03040238809449325,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,40.625,2.764929601764561,1.4266553973984628,8.86554246847633,8.040627388478272,0.8946428140384061,9.909588865367828,8.987528052880663,-999999.0,0.031052523574665158,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,41.66666666666667,2.771830694024301,1.4202096853208412,9.053763566541802,8.20273450015317,0.9236464379097014,9.80219615963801,8.880816472065575,-999999.0,0.03169761833949705,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,42.708333333333336,2.7790756182598697,1.4138616042264955,9.240478567659379,8.362925145438496,0.9530377507818344,9.695815889852062,8.775019812780641,-999999.0,0.03233762247253024,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,43.75,2.786773132115538,1.4076128065545364,9.425689820151025,8.52113702037709,0.9828796597729165,9.589871686152023,8.669562886616053,-999999.0,0.03297275100428426,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,44.79166666666667,2.7947929019185707,1.4014579785833505,9.609448870691445,8.677484902573577,1.0131099815496003,9.48509939265758,8.565195349571965,-999999.0,0.03360304715628909,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,45.833333333333336,2.8031265803211816,1.3953953476384025,9.791781702675385,8.831994751581773,1.0437284859712381,9.381541113696514,8.461965798857342,-999999.0,0.03422863270170466,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,46.875,2.8115947164705712,1.3894179307457575,9.972750628386516,8.984826828228494,1.0746391162763218,9.280092709581048,8.36078520886283,-999999.0,0.03484948813622957,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,47.91666666666667,2.820312805809636,1.3835276644741643,10.152354631444261,9.135913988129444,1.105906469282946,9.18012048345002,8.261018668290312,-999999.0,0.03546581712161007,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,48.958333333333336,2.829133533692356,1.3777184742646813,10.330648788769173,9.285395464414881,1.137448026025987,9.082304028310082,8.163358018964763,-999999.0,0.03607760785470384,3.8421052631578947,9.052631578947368
3.8421052631578947,9.052631578947368,50.0,2.838107384239767,1.3719903766840194,10.507644993407546,9.433254595635937,1.1692916508582158,8.986333722382549,8.06749504173085,-999999.0,0.03668500478711027,3.8421052631578947,9.052631578947368
3.8421052631578947,9.526315789473683,25.0,,,,,,,,,,,
3.8421052631578947,9.526315789473683,26.041666666666668,,,,,,,,,,,
3.8421052631578947,9.526315789473683,27.083333333333332,,,,,,,,,,,
3.8421052631578947,9.526315789473683,28.125,,,,,,,,,,,
3.8421052631578947,9.526315789473683,29.166666666666668,,,,,,,,,,,
3.8421052631578947,9.526315789473683,30.208333333333336,,,,,,,,,,,
3.8421052631578947,9.526315789473683,31.25,,,,,,,,,,,
3.8421052631578947,9.526315789473683,32.291666666666664,,,,,,,,,,,
3.8421052631578947,9.526315789473683,33.333333333333336,2.7655066353183604,1.4748370212731714,7.516008485569108,6.845854845120767,0.7190097853615076,10.4532770465567,9.52122625379677,-999999.0,0.02638576137823233,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,34.375,2.7666085558363402,1.4675770949977323,7.716510847071207,7.024008973994131,0.7444153376981832,10.365867622947608,9.435604854291643,-999999.0,0.027069058819563747,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,35.41666666666667,2.768189628493354,1.460426770859636,7.915308086324035,7.200113470197557,0.7701494743874647,10.277625772087221,9.348981866051572,-999999.0,0.027746120882613395,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,36.458333333333336,2.7703115082897,1.4533862187430349,8.112415306484966,7.374141327203332,0.7962522346988556,10.188248086428416,9.261062017605825,-999999.0,0.028417149786955326,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,37.5,2.7730675387751957,1.4464565860553342,8.307840327699411,7.546040848108935,0.8227808995543312,10.097269312157644,9.171385544069308,-999999.0,0.029082368220579045,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,38.54166666666667,2.7765805360657847,1.4396400096581838,8.50158387304525,7.715735184177814,0.849810478485858,10.00409395774087,9.079359903781434,-999999.0,0.02974202239904054,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,39.583333333333336,2.780756652587491,1.4329328081421078,8.693688136705703,7.883292466669737,0.8773148654654225,9.909427594269285,8.98570487858722,-999999.0,0.030396233082406493,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,40.625,2.785625966641459,1.4263346427142145,8.88417104220462,8.048697951532533,0.9053253910722731,9.81323525200387,8.890392372624836,-999999.0,0.031045188534889027,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,41.66666666666667,2.791197780695379,1.4198446326528429,9.073054139293742,8.21195064074499,0.933863584396744,9.715609743102618,8.79352271354465,-999999.0,0.031689063016308194,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,42.708333333333336,2.7972762690108963,1.4134559709560492,9.260400625239654,8.373199966888768,0.9628446060707337,9.617751989108982,8.696314975537854,-999999.0,0.0323278860257258,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,43.75,2.803899223957109,1.4071684252296486,9.446226567797082,8.532430513018785,0.9922988994497428,9.519537483146735,8.598649578015507,-999999.0,0.0329618326683132,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,44.79166666666667,2.8109280090007314,1.4009765996542893,9.630584166109458,8.689758667158708,1.0221633177478775,9.421766560091816,8.501340750815407,-999999.0,0.03359094727803949,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,45.833333333333336,2.8184439849507603,1.394881533510932,9.813479859365684,8.845137916170398,1.0524894386333459,9.324064925638071,8.404015842340215,-999999.0,0.03421542692199308,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,46.875,2.8261885196222525,1.388874078521385,9.99499119527549,8.998782955198653,1.0831428370224119,9.227768354866274,8.30802978851482,-999999.0,0.03483520301537736,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,47.91666666666667,2.834200468788007,1.3829539035901846,10.175133291718968,9.150684356482259,1.1141474307450308,9.13266324629484,8.213171887281733,-999999.0,0.03545042247422746,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,48.958333333333336,2.8424342605934587,1.3771181546289912,10.3539387331376,9.300898138788199,1.1454801004036972,9.038951204380243,8.119650560066752,-999999.0,0.036061161982204916,3.8421052631578947,9.526315789473683
3.8421052631578947,9.526315789473683,50.0,2.8509087543737484,1.3713659671298326,10.531425825614553,9.449429565296919,1.1771535644343303,8.946518231608403,8.027355011950162,-999999.0,0.03666754705482728,3.8421052631578947,9.526315789473683
3.8421052631578947,10.0,25.0,,,,,,,,,,,
3.8421052631578947,10.0,26.041666666666668,,,,,,,,,,,
3.8421052631578947,10.0,27.083333333333332,,,,,,,,,,,
3.8421052631578947,10.0,28.125,,,,,,,,,,,
3.8421052631578947,10.0,29.166666666666668,,,,,,,,,,,
3.8421052631578947,10.0,30.208333333333336,,,,,,,,,,,
3.8421052631578947,10.0,31.25,,,,,,,,,,,
3.8421052631578947,10.0,32.291666666666664,,,,,,,,,,,
3.8421052631578947,10.0,33.333333333333336,2.7959052690198036,1.4747956704577114,7.530092390059766,6.8468700176535044,0.7320937465560289,10.285694182587132,9.352449805592618,-999999.0,0.026384980838160373,3.8421052631578947,10.0
3.8421052631578947,10.0,34.375,2.7965615033038027,1.4675234160291344,7.731054020159045,7.025331601565434,0.7576558177751038,10.203912962566159,9.272457805703505,-999999.0,0.027068014854698334,3.8421052631578947,10.0
3.8421052631578947,10.0,35.41666666666667,2.797519881986422,1.4603556652969318,7.930343982018101,7.201871800431608,0.7834536606572352,10.122288503145644,9.192466845314112,-999999.0,0.02774469736212921,3.8421052631578947,10.0
3.8421052631578947,10.0,36.458333333333336,2.798842671886426,1.4532923553741057,8.127978729429353,7.376470700106322,0.8095217132212728,10.040470313126328,9.112134461166768,-999999.0,0.02841521708168983,3.8421052631578947,10.0
3.8421052631578947,10.0,37.5,2.8006260215393133,1.4463344722202702,8.323966958002355,7.5490820612519585,0.8359127424063927,9.957937635978183,9.03094507151543,-999999.0,0.0290797842008021,3.8421052631578947,10.0
3.8421052631578947,10.0,38.54166666666667,2.802945736890503,1.4394826435149333,8.518319814673097,7.719668061905839,0.8626738261212513,9.874322781963972,8.9485363159967,-999999.0,0.029738602798891536,3.8421052631578947,10.0
3.8421052631578947,10.0,39.583333333333336,2.8058990427431483,1.4327382408551452,8.71104311817165,7.888171979831794,0.8898653781503205,9.789169611563578,8.864455426087254,-999999.0,0.03039189441572706,3.8421052631578947,10.0
3.8421052631578947,10.0,40.625,2.809438190177811,1.4260987443561342,8.902170172907017,8.054634315481309,0.9174797720777721,9.702851707288001,8.7790865375052,-999999.0,0.031039794179375742,3.8421052631578947,10.0
3.8421052631578947,10.0,41.66666666666667,2.8136476689266283,1.419565323467674,9.09170787430419,8.21900331343217,0.9455738473555484,9.615016214471915,8.692079774010198,-999999.0,0.031682517423272355,3.8421052631578947,10.0
3.8421052631578947,10.0,42.708333333333336,2.818511466320692,1.4131363977345224,9.279682442063343,8.381296446254845,0.9741557015124547,9.525871919299856,8.603651791230305,-999999.0,0.032320215624241755,3.8421052631578947,10.0
3.8421052631578947,10.0,43.75,2.823897172312188,1.4068069793039844,9.466143682562189,8.541618319880394,1.0031713366323143,9.436218257930301,8.514615607494271,-999999.0,0.03295295246940077,3.8421052631578947,10.0
3.8421052631578947,10.0,44.79166666666667,2.8298796461712703,1.4005780079548096,9.651099313628064,8.699924010509275,1.0326719654618273,9.345755124970339,8.424673373038194,-999999.0,0.033580928863976595,3.8421052631578947,10.0
3.8421052631578947,10.0,45.833333333333336,2.83626859952848,1.394442646190368,9.834611241525474,8.856367407768092,1.062567264812143,9.255518748984036,8.33487695419815,-999999.0,0.034204147522278384,3.8421052631578947,10.0
3.8421052631578947,10.0,46.875,2.843183789059256,1.3884031557244374,10.01667732043684,9.010870961372005,1.0929308439882603,9.164969014768177,8.244685389690398,-999999.0,0.034822834257125526,3.8421052631578947,10.0
3.8421052631578947,10.0,47.91666666666667,2.850390039927681,1.3824511667334165,10.197368992019483,9.163630189045428,1.1236411799826236,9.075289490704835,8.15529935382676,-999999.0,0.03543693435617124,3.8421052631578947,10.0
3.8421052631578947,10.0,48.958333333333336,2.8579067070752506,1.3765858761607868,10.376704712401223,9.314648022333586,1.1547132715736264,8.986390793153353,8.066632861714423,-999999.0,0.03604658110360702,3.8421052631578947,10.0
3.8421052631578947,10.0,50.0,2.865761109391743,1.3708067781577364,10.554700610646055,9.463919859528168,1.1861673275407376,8.898154893988652,7.978570678682886,-999999.0,0.03665191392072546,3.8421052631578947,10.0
4.315789473684211,1.0,25.0,,,,,,,,,,,
4.315789473684211,1.0,26.041666666666668,,,,,,,,,,,
4.315789473684211,1.0,27.083333333333332,,,,,,,,,,,
4.315789473684211,1.0,28.125,,,,,,,,,,,
4.315789473684211,1.0,29.166666666666668,,,,,,,,,,,
4.315789473684211,1.0,30.208333333333336,,,,,,,,,,,
4.315789473684211,1.0,31.25,,,,,,,,,,,
4.315789473684211,1.0,32.291666666666664,,,,,,,,,,,
4.315789473684211,1.0,33.333333333333336,2.582561681104912,1.4847746701922855,7.178911136041337,6.582729157590633,0.6339222246497308,11.324592918331572,10.38412742387739,-999999.0,0.026473806846486748,4.315789473684211,1.0
4.315789473684211,1.0,34.375,2.593319999969717,1.4780125830627258,7.368765147203473,6.747845781000629,0.6614541382706024,11.140251033079023,10.201532336985805,-999999.0,0.027170075924077212,4.315789473684211,1.0
4.315789473684211,1.0,35.41666666666667,2.6040214336675387,1.4713505063938743,7.557054597131616,6.911065192074031,0.6893066295136426,10.963269862156531,10.026111597026572,-999999.0,0.027860509324037802,4.315789473684211,1.0
4.315789473684211,1.0,36.458333333333336,2.614667316489856,1.4647860204647571,7.743812810148736,7.072428233951022,0.7174710595185111,10.793205812852639,9.85744043626968,-999999.0,0.028545237861135966,4.315789473684211,1.0
4.315789473684211,1.0,37.5,2.6253188429047323,1.4583186101000873,7.929056782942064,7.2319291393827445,0.745968555533296,10.629210472918055,9.69468362404714,-999999.0,0.029224426482385837,4.315789473684211,1.0
4.315789473684211,1.0,38.54166666666667,2.6358104237367868,1.4519409157708127,8.112859686872634,7.389732063593456,0.7747092661577429,10.472134568764444,9.538716504894355,-999999.0,0.029898090305311643,4.315789473684211,1.0
4.315789473684211,1.0,39.583333333333336,2.6462494772477543,1.4456539277320042,8.29522522048299,7.545795399300457,0.8037366092970823,10.320825410376269,9.3883933020044,-999999.0,0.03056641276456098,4.315789473684211,1.0
4.315789473684211,1.0,40.625,2.6566371694818396,1.4394555158542244,8.476182462991249,7.700155068796284,0.8330431661039247,10.174961884188626,9.243404642293969,-999999.0,0.031229508016555982,4.315789473684211,1.0
4.315789473684211,1.0,41.66666666666667,2.6670330227238623,1.4333455090283276,8.655743862849455,7.852798467149935,0.8626527685887282,10.03386782959031,9.103081509837216,-999999.0,0.031887530713024116,4.315789473684211,1.0
4.315789473684211,1.0,42.708333333333336,2.6772759602870617,1.4273166594941835,8.833980260145857,8.003890898362535,0.8924726115447132,9.898320851388135,8.9682201950256,-999999.0,0.032540465452610454,4.315789473684211,1.0
4.315789473684211,1.0,43.75,2.6874702270181303,1.4213703346658835,9.010890611717903,8.153382596664953,0.9225498003769526,9.767375818666988,8.837878013017283,-999999.0,0.03318849097438369,4.315789473684211,1.0
4.315789473684211,1.0,44.79166666666667,2.697616860770403,1.4155046590666107,9.18650061094005,8.30130537698134,0.9528779312915735,9.640794806201727,8.711824573090256,-999999.0,0.03383170751850835,4.315789473684211,1.0
4.315789473684211,1.0,45.833333333333336,2.7077792017098505,1.4097199408789287,9.360817391985515,8.447636121830369,0.9834862217857884,9.517995458023183,8.589480904461857,-999999.0,0.03447026666873645,4.315789473684211,1.0
4.315789473684211,1.0,46.875,2.7177896872326626,1.4040086929242164,9.533912585974122,8.592550080638159,1.0142731631089656,9.399748443260222,8.471633079889585,-999999.0,0.035104116291989194,4.315789473684211,1.0
4.315789473684211,1.0,47.91666666666667,2.72775494598117,1.3983727660521184,9.705780005952315,8.73598628887371,1.045292039390614,9.285232872920954,8.357459886489357,-999999.0,0.035733436764154164,4.315789473684211,1.0
4.315789473684211,1.0,48.958333333333336,2.737675896161865,1.392810517330113,9.876442342649838,8.87797282817451,1.0765372811627634,9.174268755451122,8.246786231671837,-999999.0,0.03635831693019034,4.315789473684211,1.0
4.315789473684211,1.0,50.0,2.7476244331920294,1.387322869258996,10.045900570959256,9.01847218079976,1.1080463660544984,9.066317871453727,8.139074732867446,-999999.0,0.03697891313442533,4.315789473684211,1.0
4.315789473684211,1.4736842105263157,25.0,,,,,,,,,,,
4.315789473684211,1.4736842105263157,26.041666666666668,,,,,,,,,,,
4.315789473684211,1.4736842105263157,27.083333333333332,,,,,,,,,,,
4.315789473684211,1.4736842105263157,28.125,,,,,,,,,,,
4.315789473684211,1.4736842105263157,29.166666666666668,,,,,,,,,,,
4.315789473684211,1.4736842105263157,30.208333333333336,,,,,,,,,,,
4.315789473684211,1.4736842105263157,31.25,,,,,,,,,,,
4.315789473684211,1.4736842105263157,32.291666666666664,,,,,,,,,,,
4.315789473684211,1.4736842105263157,33.333333333333336,2.5843755990093755,1.4839591964361412,7.199675373971343,6.602649310465048,0.635067142265871,11.336872741177338,10.396773618152091,-999999.0,0.026458477672283244,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,34.375,2.5951706980422604,1.4771794082668936,7.3900697397068145,6.768266740233012,0.6626476843221074,11.152336172829004,10.213974786853726,-999999.0,0.027153937966590404,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,35.41666666666667,2.605908726119479,1.47050002014371,7.57889285186674,6.931979926946521,0.6905490198643569,10.97516995007168,10.038360387953567,-999999.0,0.027843550699846883,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,36.458333333333336,2.6165910133184136,1.4639185979794327,7.766178147286342,7.09382989102494,0.7187624789598531,10.804929826783747,9.869505015468636,-999999.0,0.028527447078788078,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,37.5,2.6272834533976512,1.4574347413866917,7.951942048926458,7.253807954091425,0.7473114407559692,10.640733722586116,9.70653941381331,-999999.0,0.029205795125687665,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,38.54166666666667,2.637811032438339,1.4510408332202227,8.136259368770823,7.4120845556653165,0.7761015228237467,10.483498781406945,9.55040589109707,-999999.0,0.02987860524664255,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,39.583333333333336,2.648285904902141,1.4447379696706706,8.31913335394352,7.568615367950278,0.8051783482933349,10.332038077746189,9.399924108730444,-999999.0,0.030546063635031904,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,40.625,2.6587092373398433,1.4385240034610836,8.500593211445567,7.723436534707283,0.8345344768915746,10.186029992563137,9.254784252263718,-999999.0,0.031208284647903095,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,41.66666666666667,2.6691454585157315,1.4323989020060477,8.6806505822537,7.876531969860359,0.8641962846845536,10.044767301241391,9.114285850853232,-999999.0,0.031865426726858104,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,42.708333333333336,2.679423643697919,1.4263551282717695,8.859378200236637,8.028074131273774,0.89406585857893,9.909089039948519,8.979287212727227,-999999.0,0.03251746836054784,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,43.75,2.6896529968542056,1.4203941689373651,9.036774529516299,8.178010179481973,0.9241928127418507,9.778018617896876,8.84881386949964,-999999.0,0.0331645915007338,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,44.79166666666667,2.6998345435928757,1.414514141979953,9.21286520079735,8.326371943980586,0.954570715498438,9.651317656426079,8.72263501152232,-999999.0,0.033806896726305526,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,45.833333333333336,2.710036764905922,1.408715505894831,9.387656575716736,8.473132514284057,0.9852316428101625,9.528375021472568,8.600142490466768,-999999.0,0.0344445399545713,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,46.875,2.72008179902452,1.4029904569563267,9.561222255684955,8.618475039095681,1.0160683756994617,9.410018542406664,8.482180181193733,-999999.0,0.03507746152765755,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,47.91666666666667,2.7300814562955393,1.3973409836789241,9.733555442670777,8.762335018940846,1.0471370112371916,9.295398155367069,8.367897347633765,-999999.0,0.035705845698650485,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,48.958333333333336,2.7400366459657373,1.3917654349207103,9.904678791371598,8.904740590011059,1.0784319583491204,9.18433352673805,8.257118607318136,-999999.0,0.03632978152699598,4.315789473684211,1.4736842105263157
4.315789473684211,1.4736842105263157,50.0,2.7500246295911692,1.3862648965839233,10.07459236189443,9.045650013270937,1.109993864939506,9.076259500266238,8.149279287921036,-999999.0,0.036949430325303956,4.315789473684211,1.4736842105263157
4.315789473684211,1.9473684210526314,25.0,,,,,,,,,,,
4.315789473684211,1.9473684210526314,26.041666666666668,,,,,,,,,,,
4.315789473684211,1.9473684210526314,27.083333333333332,,,,,,,,,,,
4.315789473684211,1.9473684210526314,28.125,,,,,,,,,,,
4.315789473684211,1.9473684210526314,29.166666666666668,,,,,,,,,,,
4.315789473684211,1.9473684210526314,30.208333333333336,,,,,,,,,,,
4.315789473684211,1.9473684210526314,31.25,,,,,,,,,,,
4.315789473684211,1.9473684210526314,32.291666666666664,,,,,,,,,,,
4.315789473684211,1.9473684210526314,33.333333333333336,,,,,,,,,,,
4.315789473684211,1.9473684210526314,34.375,2.5971863671367066,1.4763570686722416,7.411193173943978,6.788430726000061,0.6639130615436679,11.162897076783173,10.224879007827083,-999999.0,0.027138011491785758,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,35.41666666666667,2.6079595605336716,1.4696605978700454,7.6005448160078775,6.952631620680273,0.691864054476582,10.985604421605544,10.049129703580524,-999999.0,0.027826814416630704,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,36.458333333333336,2.6186769342470475,1.4630624671973487,7.788352123228874,7.114962478630059,0.7201273536201931,10.815242726270023,9.880144731153493,-999999.0,0.028509889731133144,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,37.5,2.629409350754563,1.4565623979370552,7.974630752236209,7.2754114404761046,0.748728720863732,10.650894683239466,9.717019312526444,-999999.0,0.02918740867524394,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,38.54166666666667,2.639971800135059,1.4501524982364353,8.15945740492445,7.4341557135674226,0.777568983899864,10.493547934488126,9.560766784037261,-999999.0,0.029859376584248084,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,39.583333333333336,2.6504814343869305,1.443833979658094,8.342834653113323,7.591147945964111,0.8066960918271762,10.34197975871769,9.410170723363827,-999999.0,0.030525982599949448,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,40.625,2.6609394290703112,1.4376046844745767,8.52479201859914,7.746424546514213,0.8361025879992575,10.195868474702902,9.26492114448651,-999999.0,0.03118734142921688,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,41.66666666666667,2.6714153740812154,1.4314647160441702,8.705340203145395,7.899965809781654,0.8658175274980123,10.05447444371052,9.124284920184628,-999999.0,0.03184361525059089,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,42.708333333333336,2.6817279624110033,1.4254062359876032,8.88455393872608,8.051951695728542,0.8957376262680826,9.918701278344031,8.98918551549011,-999999.0,0.03249477615891946,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,43.75,2.6919916024071795,1.419430866203303,9.06243100393714,8.202325938872148,0.9259151249904919,9.787539656002705,8.858615349820944,-999999.0,0.03314100969179664,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,44.79166666666667,2.7022073286340538,1.4135367053481813,9.238997283205752,8.351120692553854,0.9563435838212136,9.660751051719256,8.732343515272726,-999999.0,0.03378241645713107,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,45.833333333333336,2.7124489800916063,1.407724371856689,9.414258004843411,8.49830487335787,0.987058053069039,9.537694338820149,8.609731562327331,-999999.0,0.03441915694000435,4.315789473684211,1.9473684210526314
