DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
4.315789473684211,1.9473684210526314,46.875,2.722527924856146,1.4019857348382785,9.58828909036468,8.644069991368234,1.0179453575038155,9.419257153327841,8.491683691711156,-999999.0,0.03505116368633277,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,47.91666666666667,2.732561370833568,1.3963229301492996,9.761082807877894,8.788347656273348,1.0490645181652498,9.304559098947923,8.377318557721917,-999999.0,0.03567862507135682,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,48.958333333333336,2.742550235370558,1.3907342962912967,9.932662030842987,8.93116621797153,1.0804099351989827,9.19341974489864,8.266460652573182,-999999.0,0.03630163031371066,4.315789473684211,1.9473684210526314
4.315789473684211,1.9473684210526314,50.0,2.752577364812384,1.385221084332967,10.103025771875998,9.072479550389621,1.112025552527763,9.085246061936841,8.158517157961725,-999999.0,0.0369203457421011,4.315789473684211,1.9473684210526314
4.315789473684211,2.4210526315789473,25.0,,,,,,,,,,,
4.315789473684211,2.4210526315789473,26.041666666666668,,,,,,,,,,,
4.315789473684211,2.4210526315789473,27.083333333333332,,,,,,,,,,,
4.315789473684211,2.4210526315789473,28.125,,,,,,,,,,,
4.315789473684211,2.4210526315789473,29.166666666666668,,,,,,,,,,,
4.315789473684211,2.4210526315789473,30.208333333333336,,,,,,,,,,,
4.315789473684211,2.4210526315789473,31.25,,,,,,,,,,,
4.315789473684211,2.4210526315789473,32.291666666666664,,,,,,,,,,,
4.315789473684211,2.4210526315789473,33.333333333333336,2.5886262472483796,1.4823632433749472,7.240654322277242,6.641659005377332,0.6376252239004003,11.355658544976668,10.416242577026386,-999999.0,0.026428481581067424,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,34.375,2.5994858273341865,1.4755486717071862,7.432114723408197,6.808261317933481,0.6653047235514336,11.170993471585705,10.233297730986493,-999999.0,0.02712235660911799,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,35.41666666666667,2.610288716984765,1.468835279042724,7.6219903558903574,6.972945174818882,0.6933055150706251,10.993696415517373,10.057535997111703,-999999.0,0.027810360997201748,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,36.458333333333336,2.620950132298955,1.462218075999099,7.810335381007175,7.135814576125693,0.7215775734580323,10.823971903086637,9.88918563797454,-999999.0,0.028492574928613106,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,37.5,2.6317207892770167,1.4557020074393643,7.997123823375857,7.296728617908498,0.7502321435641124,10.659532375384618,9.725961064856646,-999999.0,0.029169276066004612,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,38.54166666666667,2.642316193057139,1.4492763228548535,8.182454938080399,7.455934916563553,0.7791232401543717,10.50213177630174,9.569647691533717,-999999.0,0.029840413152489375,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,39.583333333333336,2.6528588108907156,1.4429423517287414,8.366330666684199,7.613383003866483,0.8083012907471384,10.350510091293971,9.418991520883496,-999999.0,0.03050617832274504,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,40.625,2.663349803432956,1.4366979293139592,8.54878069850415,7.769109435785292,0.837758813874284,10.204345877269397,9.273682720037778,-999999.0,0.031166686704253283,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,41.66666666666667,2.6738642147527427,1.4305432977219683,8.729814800070457,7.923090769037664,0.8675276974664462,10.062865803092246,9.13295424708225,-999999.0,0.0318221042758972,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,42.708333333333336,2.6842097549531885,1.424470315338046,8.909509825887703,8.075514739597981,0.8974989873434833,9.927041647433,8.99779816298265,-999999.0,0.03247239669808876,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,43.75,2.694506326531481,1.4184807293046269,9.087862849631739,8.226321657898415,0.9277277035390966,9.795829977873193,8.867172583632714,-999999.0,0.03311775284957418,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,44.79166666666667,2.7047549454766844,1.4125726385297586,9.264899794714253,8.375543678248023,0.9582073779978146,9.668992336578922,8.74084657514203,-999999.0,0.03375827384059636,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,45.833333333333336,2.7150351076136054,1.4067468117951392,9.440625073587912,8.523145730296147,0.988976205903729,9.545856631566826,8.61815044630692,-999999.0,0.034394124493853775,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,46.875,2.725146829681827,1.40099478785487,9.615116626370957,8.669327729104445,1.0199147465662088,9.427372884589213,8.500051360461104,-999999.0,0.035025229477269715,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,47.91666666666667,2.73521300516561,1.3953188506968368,9.788366036933308,8.814017435988081,1.0510851013018498,9.312629419644198,8.38563635339445,-999999.0,0.03565178130331856,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,48.958333333333336,2.745234541957102,1.3897173265786995,9.960396240912734,8.957243353651572,1.082481654572328,9.20144576939545,8.274729937285121,-999999.0,0.03627386929438286,4.315789473684211,2.4210526315789473
4.315789473684211,2.4210526315789473,50.0,2.755300126220883,1.3841916429303476,10.131205281190947,9.098954800249876,1.1141517897176394,9.093200203680066,8.16671021329673,-999999.0,0.036891665098988065,4.315789473684211,2.4210526315789473
4.315789473684211,2.894736842105263,25.0,,,,,,,,,,,
4.315789473684211,2.894736842105263,26.041666666666668,,,,,,,,,,,
4.315789473684211,2.894736842105263,27.083333333333332,,,,,,,,,,,
4.315789473684211,2.894736842105263,28.125,,,,,,,,,,,
4.315789473684211,2.894736842105263,29.166666666666668,,,,,,,,,,,
4.315789473684211,2.894736842105263,30.208333333333336,,,,,,,,,,,
4.315789473684211,2.894736842105263,31.25,,,,,,,,,,,
4.315789473684211,2.894736842105263,32.291666666666664,,,,,,,,,,,
4.315789473684211,2.894736842105263,33.333333333333336,2.5910693887301255,1.481582382185859,7.260880162095612,6.6607572852283505,0.6390408748085109,11.362152951908342,10.42305359140642,-999999.0,0.026413807358060308,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,34.375,2.601955110312725,1.4747506681165674,7.452866883316903,6.827845041575293,0.6667700529900276,11.17756691365437,10.240179520596154,-999999.0,0.027106904515451315,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,35.41666666666667,2.6127847829818296,1.4680205303377334,7.643262111258944,6.993007157855046,0.6948208048585229,11.000335709313195,10.064475774122709,-999999.0,0.027794119926730563,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,36.458333333333336,2.6235595859339256,1.4613894860768286,7.832099910350087,7.156285421443486,0.723184365644514,10.830018294670943,9.895520093366072,-999999.0,0.028475585871274522,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,37.5,2.6343612683955584,1.4548575298907065,8.019394236067752,7.317660915475231,0.7518917452108393,10.665623458625708,9.732333094604293,-999999.0,0.029151480661671586,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,38.54166666666667,2.6449827179224306,1.4484161707599923,8.205225793682311,7.477325584100203,0.7808332566205851,10.508294471465264,9.576084933243965,-999999.0,0.02982179847688199,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,39.583333333333336,2.6555519645991432,1.4420668662493725,8.38959597474807,7.635225714445391,0.8100619321675591,10.35673402439643,9.425483918266716,-999999.0,0.030486734667416342,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,40.625,2.6660700973736042,1.435807437143618,8.572534568592667,7.7913980456568,0.8395702587714712,10.210622016478657,9.280221594626065,-999999.0,0.031146404626706016,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,41.66666666666667,2.676617926702817,1.4296382860671215,8.754050419546243,7.945815079418746,0.8693931244158234,10.06915073710573,9.139496110873692,-999999.0,0.03180097864353255,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,42.708333333333336,2.6869915235054047,1.4235509349382824,8.934222528301325,8.09867286409691,0.8994156074837849,9.933363902029457,9.004372168672775,-999999.0,0.032450415189817956,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,43.75,2.6973165035783486,1.4175472754544658,9.11304722368062,8.24990799522619,0.9296956165911454,9.802183705130115,8.873773144672437,-999999.0,0.033094906940364724,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,44.79166666666667,2.7075938509001194,1.411625395459056,9.290550654516796,8.399552851184952,0.9602266658381954,9.675372477192084,8.747468852943033,-999999.0,0.03373455523993147,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,45.833333333333336,2.7179089678827,1.4057862324195294,9.466736095984498,8.547567907449364,0.9910502324298769,9.55222630115707,8.62475748226431,-999999.0,0.03436952971391325,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,46.875,2.7280499901025435,1.4000209738568496,9.641683794857279,8.694162030284055,1.0220403527171418,9.43376038844691,8.506671979408857,-999999.0,0.034999746634859205,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,47.91666666666667,2.7381456777937143,1.3943320601190317,9.815384466930626,8.839258881286245,1.0532623032239625,9.31903139121795,8.392267390781848,-999999.0,0.0356254028638089,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,48.958333333333336,2.7481091505449227,1.3887148113974177,9.987885003272199,8.98296407884843,1.0846584976670175,9.208322273558963,8.281836262906538,-999999.0,0.03624650612278544,4.315789473684211,2.894736842105263
4.315789473684211,2.894736842105263,50.0,2.7581181320438795,1.3831736051522128,10.159160295238411,9.125151524220103,1.1163274400500947,9.100520090039641,8.174260702407006,-999999.0,0.03686330559494207,4.315789473684211,2.894736842105263
4.315789473684211,3.3684210526315788,25.0,,,,,,,,,,,
4.315789473684211,3.3684210526315788,26.041666666666668,,,,,,,,,,,
4.315789473684211,3.3684210526315788,27.083333333333332,,,,,,,,,,,
4.315789473684211,3.3684210526315788,28.125,,,,,,,,,,,
4.315789473684211,3.3684210526315788,29.166666666666668,,,,,,,,,,,
4.315789473684211,3.3684210526315788,30.208333333333336,,,,,,,,,,,
4.315789473684211,3.3684210526315788,31.25,,,,,,,,,,,
4.315789473684211,3.3684210526315788,32.291666666666664,,,,,,,,,,,
4.315789473684211,3.3684210526315788,33.333333333333336,2.593700512007055,1.4808119154144106,7.280943241690538,6.679608909782786,0.6405365937259788,11.366943454920424,10.428145675374667,-999999.0,0.02639932984692955,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,34.375,2.6046998898975695,1.4739657780294986,7.47343208897842,6.847114966880714,0.6683573082016547,11.181791531669104,10.244692296855716,-999999.0,0.02709170781472013,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,35.41666666666667,2.6155504130409097,1.4672190236432798,7.66434285577826,7.012751409531149,0.6964578575903574,11.004747483639237,10.069168339623944,-999999.0,0.027778144394896627,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,36.458333333333336,2.626347076238189,1.4605717442642732,7.853689606008218,7.176496983135796,0.724871517070149,10.834595402164467,9.900371050779327,-999999.0,0.02845882091799731,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,37.5,2.637177635665413,1.4540240820091686,8.041485428379984,7.338328946510363,0.7536322051667756,10.670304922280275,9.737281523002885,-999999.0,0.029133919470186974,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,38.54166666666667,2.647822617853251,1.447567216729656,8.22781313109098,7.498447327702871,0.7826243886489309,10.513105968106759,9.581157240253752,-999999.0,0.02980342804105518,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,39.583333333333336,2.6584160937747483,1.4412027442094653,8.41267345675081,7.656794870072963,0.8119039300701533,10.361661207901662,9.430666100373934,-999999.0,0.030467545398937756,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,40.625,2.6689590659569298,1.4349284741618298,8.596096295814913,7.8134084657540495,0.8414632806897989,10.215652296518712,9.285501393891984,-999999.0,0.031126387275236072,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,41.66666666666667,2.6795384751968485,1.428744972686426,8.778089590039956,7.968256427146229,0.8713405181492117,10.0742355109174,9.144824854548672,-999999.0,0.03178012833743404,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,42.708333333333336,2.6899379384660893,1.4226434123674143,8.958734543016154,8.121543527442888,0.9014143469815484,9.93853112391114,9.00977841615065,-999999.0,0.032428719568239714,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,43.75,2.7002892136189858,1.4166258348988245,9.138026681036742,8.273202426280442,0.9317457822627383,9.807424787955686,8.879248593096955,-999999.0,0.033072357554696535,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,44.79166666666667,2.7105932441078484,1.4106903195218625,9.3159923565548,8.423265689370906,0.9623283179548696,9.68067984983862,8.75300615414908,-999999.0,0.03371114393064051,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,45.833333333333336,2.720941666069591,1.4048379816762908,9.492633701162717,8.571689128341946,0.9932068902019755,9.557559250552847,8.630315811239322,-999999.0,0.03434525335806041,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,46.875,2.731109998881561,1.3990596392857686,9.668033306025102,8.718691011341123,1.024248624342371,9.439146976870541,8.512279932949918,-999999.0,0.03497459324815213,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,47.91666666666667,2.741233273516957,1.3933578928097574,9.842181097870919,8.86419077847287,1.0555221911608117,9.324466297621814,8.397919866302827,-999999.0,0.035599364891765475,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,48.958333333333336,2.7513123460478672,1.3877310599873696,10.01510030879363,9.008217151272603,1.0870219377916204,9.213337799916143,8.28706104089636,-999999.0,0.03621965825474294,4.315789473684211,3.3684210526315788
4.315789473684211,3.3684210526315788,50.0,2.761348057478,1.3821774938301237,10.186813549182485,9.15079823664457,1.1187424133392128,9.105593412496958,8.179539925845258,-999999.0,0.036835560196101645,4.315789473684211,3.3684210526315788
4.315789473684211,3.8421052631578947,25.0,,,,,,,,,,,
4.315789473684211,3.8421052631578947,26.041666666666668,,,,,,,,,,,
4.315789473684211,3.8421052631578947,27.083333333333332,,,,,,,,,,,
4.315789473684211,3.8421052631578947,28.125,,,,,,,,,,,
4.315789473684211,3.8421052631578947,29.166666666666668,,,,,,,,,,,
4.315789473684211,3.8421052631578947,30.208333333333336,,,,,,,,,,,
4.315789473684211,3.8421052631578947,31.25,,,,,,,,,,,
4.315789473684211,3.8421052631578947,32.291666666666664,,,,,,,,,,,
4.315789473684211,3.8421052631578947,33.333333333333336,2.5968616735471923,1.4800609480787061,7.300776540183915,6.6979906772530375,0.6422651981486912,11.367230485519329,10.428699385487148,-999999.0,0.02638522005643839,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,34.375,2.6078625419212256,1.473197661362676,7.493786031613001,6.865980677269441,0.6701313001345321,11.182563820117918,10.245724495917534,-999999.0,0.02707683728494683,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,35.41666666666667,2.6186248354655155,1.4664315698773434,7.685230490001324,7.0321575354225825,0.6982346661451453,11.006658452566375,10.071338299838546,-999999.0,0.027762450484482087,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,36.458333333333336,2.6294361585231494,1.459768155387547,7.875082512263848,7.196367193181688,0.7266978887571622,10.836803896227408,9.90283211843274,-999999.0,0.0284423477457176,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,37.5,2.6402894199473907,1.4532049025537952,8.063376015401477,7.358651975546993,0.7555116505621637,10.672735502360092,9.739958305171788,-999999.0,0.029116660652448164,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,38.54166666666667,2.6509517791709714,1.4467326354280405,8.250196162359774,7.519220684519455,0.7845541306351826,10.515776847265256,9.58406869699586,-999999.0,0.02978537045528664,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,39.583333333333336,2.661563761281372,1.440353108651811,8.435542856019142,7.678012077404111,0.8138842190230898,10.364548984798322,9.433789104081752,-999999.0,0.03044867977906695,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,40.625,2.672126256190118,1.434064113254582,8.619446218119444,7.835063348639836,0.8434943368299289,10.218736323131186,9.288815593102903,-999999.0,0.031106704535868522,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,41.66666666666667,2.6827326995710585,1.4278663856984077,8.801913058607443,7.990338293879562,0.8734259474876713,10.077457721430568,9.148272176780445,-999999.0,0.03175962393491972,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,42.708333333333336,2.6931533960576974,1.421750732665927,8.983027047999991,8.144050990830921,0.903550969627882,9.941915121511691,9.013383045989054,-999999.0,0.03240738108983618,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,43.75,2.7035266281987744,1.4157193606893252,9.162782806361163,8.296129828270924,0.9339337181362732,9.81095620430763,8.882996370263195,-999999.0,0.03305017684907726,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,44.79166666666667,2.713853267391834,1.4097703315227064,9.34120681768932,8.446607614306608,0.9645676634644212,9.68434581783373,8.756884492653498,-999999.0,0.03368811292494581,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,45.833333333333336,2.724134160771949,1.4039017795584354,9.518324742769874,8.59551604533978,0.9954464963525046,9.561864728688816,8.63483479708382,-999999.0,0.0343212881507136,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,46.875,2.734423601574806,1.3981136500443208,9.694147819629652,8.742840994134864,1.0265947506766084,9.443013236956872,8.516350768765017,-999999.0,0.03494984417764556,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,47.91666666666667,2.744571072373456,1.3923992041395592,9.868738788267276,8.88873957183155,1.0579199559395556,9.328436175970129,8.40209084054693,-999999.0,0.035573743575267616,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,48.958333333333336,2.7546747761529153,1.3867599145131648,10.04209646275477,9.033160008379305,1.089471351074101,9.217402965992955,8.291324043971956,-999999.0,0.03619315748346442,4.315789473684211,3.8421052631578947
4.315789473684211,3.8421052631578947,50.0,2.7647355106225873,1.3811941333495568,10.21424356668465,9.176130465259044,1.121243461988324,9.109746377982459,8.183887600099647,-999999.0,0.03680817315493705,4.315789473684211,3.8421052631578947
4.315789473684211,4.315789473684211,25.0,,,,,,,,,,,
4.315789473684211,4.315789473684211,26.041666666666668,,,,,,,,,,,
4.315789473684211,4.315789473684211,27.083333333333332,,,,,,,,,,,
4.315789473684211,4.315789473684211,28.125,,,,,,,,,,,
4.315789473684211,4.315789473684211,29.166666666666668,,,,,,,,,,,
4.315789473684211,4.315789473684211,30.208333333333336,,,,,,,,,,,
4.315789473684211,4.315789473684211,31.25,,,,,,,,,,,
4.315789473684211,4.315789473684211,32.291666666666664,,,,,,,,,,,
4.315789473684211,4.315789473684211,33.333333333333336,2.600396324173324,1.479324823441061,7.320421055411173,6.716016088641374,0.6441559019969317,11.364362311541845,10.426072427220209,-999999.0,0.026371390402284953,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,34.375,2.611397740852399,1.4724447093741622,7.513945831386617,6.884481261271215,0.6720706369235144,11.180291800550345,10.243687021926402,-999999.0,0.027062261693690737,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,35.41666666666667,2.622243213230067,1.4656644775473795,7.705880836960545,7.0510695539093575,0.700260668495585,11.004303373935857,10.069206898422017,-999999.0,0.02774716382463184,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,36.458333333333336,2.6330407360887165,1.458984526844397,7.896238330854212,7.215751904975789,0.728765147719906,10.835093247199381,9.901340545101226,-999999.0,0.028426285300317784,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,37.5,2.6437906738215733,1.452402406636168,8.08505190786137,7.378569610397836,0.7575754568521404,10.672272754790903,9.73971575195571,-999999.0,0.029099754993246303,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,38.54166666666667,2.6545468974979087,1.445917329160634,8.272341789202965,7.539523203739954,0.7867098826372275,10.51511106161807,9.583613184654277,-999999.0,0.02976773167846485,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,39.583333333333336,2.665155491652291,1.4395224404690996,8.458174373223144,7.698764883029364,0.8160837228915003,10.36434637276508,9.43379296397623,-999999.0,0.03043023718828364,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,40.625,2.675717296632902,1.433218440326473,8.642557546630028,7.856259631820846,0.845738199464588,10.218951387203958,9.289233520248244,-999999.0,0.031087449331444392,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,41.66666666666667,2.68623291289465,1.427003179575675,8.825520609052324,8.012043689783884,0.875665941556107,10.078638656847707,9.149657774226137,-999999.0,0.03173948059782823,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,42.708333333333336,2.6966705407013984,1.4208735709312363,9.007099790660979,8.166177713059305,0.9058424838671459,9.943339985787189,9.015008523553622,-999999.0,0.03238641577453218,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,43.75,2.7070602289713683,1.414828490066409,9.187315657124056,8.318673410055021,0.9362761048927162,9.81261361804891,8.884850704385137,-999999.0,0.03302838029354749,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,44.79166666666667,2.71740432334757,1.4088660462859608,9.366194488309333,8.46956245942039,0.966961070771635,9.686216716909927,8.758948747193802,-999999.0,0.033665477486285976,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,45.833333333333336,2.7277035830821084,1.4029843537095013,9.543762116044224,8.618876853537762,0.997891050714682,9.563931963523528,8.63709204262829,-999999.0,0.03429780617540267,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,46.875,2.73801926244166,1.3971835705192988,9.720028362411414,8.766596971140274,1.0290945342636393,9.445223969988827,8.51874796654434,-999999.0,0.034925514049726755,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,47.91666666666667,2.748186657100516,1.391456523586488,9.895058936483696,8.912890980203986,1.0604711433820824,9.330813948341975,8.404652060383993,-999999.0,0.03554855291997392,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,48.958333333333336,2.758310961781812,1.3858048832145955,10.068851470179656,9.057701971684535,1.092073988046925,9.219935261151015,8.294036915835173,-999999.0,0.036167099405974054,4.315789473684211,4.315789473684211
4.315789473684211,4.315789473684211,50.0,2.7683929146187807,1.3802269932680917,10.241428812545276,9.201058253688501,1.1238975727374756,9.112421862074356,8.186740924511028,-999999.0,0.036781240958327285,4.315789473684211,4.315789473684211
4.315789473684211,4.789473684210526,25.0,,,,,,,,,,,
4.315789473684211,4.789473684210526,26.041666666666668,,,,,,,,,,,
4.315789473684211,4.789473684210526,27.083333333333332,,,,,,,,,,,
4.315789473684211,4.789473684210526,28.125,,,,,,,,,,,
4.315789473684211,4.789473684210526,29.166666666666668,,,,,,,,,,,
4.315789473684211,4.789473684210526,30.208333333333336,,,,,,,,,,,
4.315789473684211,4.789473684210526,31.25,,,,,,,,,,,
4.315789473684211,4.789473684210526,32.291666666666664,,,,,,,,,,,
4.315789473684211,4.789473684210526,33.333333333333336,2.6046130824759652,1.4786115518576712,7.339820091121085,6.733488473808038,0.6463457235921425,11.355873216471783,10.417781425683273,-999999.0,0.026357991280052544,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,34.375,2.615564726543064,1.471713721459527,7.533864082130156,6.902449116629149,0.6742929887247577,11.172982973437728,10.236572576089303,-999999.0,0.027048112563816624,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,35.41666666666667,2.6263607933529163,1.4649160713625882,7.726312105608793,7.069528202325196,0.7025139600050738,10.99809049424867,10.063185366841873,-999999.0,0.02773225092032848,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,36.458333333333336,2.637115978290372,1.4582191625889251,7.917175484925885,7.2346925212538675,0.7310509408710156,10.829854723246662,9.896290554847031,-999999.0,0.02841059870442658,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,37.5,2.6478298233072013,1.451620524908587,8.106488007626815,7.397983726404879,0.7598951467428434,10.667903384268008,9.735532274571082,-999999.0,0.029083285181914432,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,38.54166666666667,2.658485416407901,1.4451172809450985,8.294286039884085,7.559454274197532,0.7890298809464359,10.512004982542798,9.580694542429773,-999999.0,0.029750424693595155,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,39.583333333333336,2.669090416065957,1.4387073247476863,8.480599505447767,7.7191380451103475,0.8184504954384662,10.361774539466163,9.431404939128292,-999999.0,0.030412141692099767,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,40.625,2.6796512628527696,1.4323886054834936,8.665457561238666,7.877068248091675,0.8481522711761027,10.216865362186185,9.287327895931734,-999999.0,0.03106855665142719,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,41.66666666666667,2.690168284940629,1.4261589613298387,8.848889670479464,8.033281346450222,0.8781277728826026,10.076995562310358,9.148191862876198,-999999.0,0.03171978237206798,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,42.708333333333336,2.7007036488188687,1.4200182168365083,9.030909880520245,8.1877643572529,0.908402874520784,9.941524992734509,9.013362448431538,-999999.0,0.03236597381245335,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,43.75,2.7110884142798497,1.413959100994149,9.211585693187528,8.340683886184124,0.938880269930819,9.81124642641205,8.883650187684426,-999999.0,0.03300711155607535,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,44.79166666666667,2.7214300979477892,1.4079829352188424,9.39091898761441,8.491990656607209,0.9696095477621657,9.685258369503904,8.75815494619098,-999999.0,0.03364337442093666,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,45.833333333333336,2.7317292300984994,1.4020878226275637,9.568935756021132,8.641716867701886,1.000584321233086,9.56334768890712,8.63667027787536,-999999.0,0.03427486148876536,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,46.875,2.742054269218725,1.3962741360992688,9.745644419247583,8.789837289960248,1.0318372047689182,9.444943809164293,8.518627986406779,-999999.0,0.03490172657889837,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,47.91666666666667,2.7522256721470324,1.3905342569065167,9.921113680906634,8.93653145767491,1.0632596195253152,9.330847799275821,8.404844210734309,-999999.0,0.035523910493940554,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,48.958333333333336,2.7623557101357523,1.3848700534217575,10.095340009636327,9.081737289154859,1.0949086090528604,9.220258134940778,8.294516285711666,-999999.0,0.03614159537626305,4.315789473684211,4.789473684210526
4.315789473684211,4.789473684210526,50.0,2.772444973772174,1.379279860705257,10.268346367099042,9.225483246590056,1.1267786365035863,9.113011229039538,8.187485054932255,-999999.0,0.036754868893208295,4.315789473684211,4.789473684210526
4.315789473684211,5.263157894736842,25.0,,,,,,,,,,,
4.315789473684211,5.263157894736842,26.041666666666668,,,,,,,,,,,
4.315789473684211,5.263157894736842,27.083333333333332,,,,,,,,,,,
4.315789473684211,5.263157894736842,28.125,,,,,,,,,,,
4.315789473684211,5.263157894736842,29.166666666666668,,,,,,,,,,,
4.315789473684211,5.263157894736842,30.208333333333336,,,,,,,,,,,
4.315789473684211,5.263157894736842,31.25,,,,,,,,,,,
4.315789473684211,5.263157894736842,32.291666666666664,,,,,,,,,,,
4.315789473684211,5.263157894736842,33.333333333333336,2.6096748973237824,1.4779250388243264,7.358949881012907,6.750311490230491,0.6489058002275451,11.340551861968901,10.402606183922888,-999999.0,0.026345095933947113,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,34.375,2.620438902319016,1.4710063105665392,7.553534145317138,6.919843966023174,0.6768313923748663,11.160141551374107,10.223881522018091,-999999.0,0.02703442099741807,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,35.41666666666667,2.6311428319850325,1.4641905560487485,7.746497507812992,7.087429174784998,0.7050704843409192,10.986841287299393,10.052086042731082,-999999.0,0.02771779544226272,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,36.458333333333336,2.6418168620171336,1.4574760612456976,7.937868695253848,7.25308948317372,0.7336280401857327,10.820018129683561,9.886603409184652,-999999.0,0.02839536979599839,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,37.5,2.652375731529059,1.45085793139642,8.127699828774132,7.416926627046305,0.7624544438414993,10.659915348940816,9.727698076854743,-999999.0,0.029067223167507893,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,38.54166666666667,2.6630891565409587,1.4443415429178592,8.315965044419787,7.578787741448863,0.791672955338369,10.504293456463294,9.573129523174899,-999999.0,0.029733645195937224,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,39.583333333333336,2.673648682456112,1.4379157115457966,8.502762866672507,7.738932230626624,0.8211254148719007,10.35501119886659,9.42478711590474,-999999.0,0.03039456965289333,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,40.625,2.6841700186489788,1.431581520938678,8.68809885934788,7.897315259032219,0.850860384963701,10.210957065204683,9.281564165628806,-999999.0,0.031050183732713538,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,41.66666666666667,2.6946528808535266,1.4253367884909054,8.872002705343261,8.053973664072755,0.8808703011022578,10.071860402424141,9.143200371263045,-999999.0,0.031700600453016606,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,42.708333333333336,2.7051668761606926,1.4191815560209688,9.054487020404142,8.208888852619415,0.9111851213711221,9.937044413959747,9.00902424774775,-999999.0,0.032345980624147175,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,43.75,2.7155268935065084,1.4131080941744154,9.235622454383694,8.362238983029549,0.9416992815617995,9.80740097737624,8.879946227803055,-999999.0,0.032986294662247694,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,44.79166666666667,2.72576929358794,1.407115444079758,9.415428327881854,8.514032612618125,0.9724229080537268,9.68244191894505,8.755483382902495,-999999.0,0.03362166456697285,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,45.833333333333336,2.736069068665477,1.4012071904802454,9.593889462446402,8.664162687926112,1.0034455092764636,9.560947130416775,8.634412738737975,-999999.0,0.034252326081687344,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,46.875,2.7464047262189584,1.3953808885246575,9.771035750952871,8.81267519871385,1.0347510657876462,9.442885418547714,8.516710434123297,-999999.0,0.03487836499596238,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,47.91666666666667,2.7565804964140073,1.3896284353177484,9.946939103156796,8.959762033710504,1.066222043895691,9.329144112246388,8.403279678005832,-999999.0,0.03549971009075055,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,48.958333333333336,2.766716514972679,1.3839519197450532,10.121594692605656,9.105355370839167,1.0979198422695717,9.218883112343375,8.293278817164808,-999999.0,0.036116549591890396,4.315789473684211,5.263157894736842
4.315789473684211,5.263157894736842,50.0,2.7768132320969756,1.3783496680989547,10.295025591148887,9.249483824098753,1.1298388851109789,9.111941292530089,8.186551149892685,-999999.0,0.03672897137205868,4.315789473684211,5.263157894736842
4.315789473684211,5.7368421052631575,25.0,,,,,,,,,,,
4.315789473684211,5.7368421052631575,26.041666666666668,,,,,,,,,,,
4.315789473684211,5.7368421052631575,27.083333333333332,,,,,,,,,,,
4.315789473684211,5.7368421052631575,28.125,,,,,,,,,,,
4.315789473684211,5.7368421052631575,29.166666666666668,,,,,,,,,,,
4.315789473684211,5.7368421052631575,30.208333333333336,,,,,,,,,,,
4.315789473684211,5.7368421052631575,31.25,,,,,,,,,,,
4.315789473684211,5.7368421052631575,32.291666666666664,,,,,,,,,,,
4.315789473684211,5.7368421052631575,33.333333333333336,2.6157249845851362,1.477268566680883,7.377792057351468,6.766403975816804,0.6518977095083225,11.317407546831209,10.379548627222812,-999999.0,0.02633276588426712,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,34.375,2.626345278883997,1.4703308178911496,7.572899392987035,6.936459986813961,0.6798319227743681,11.139370099130272,10.203198400137689,-999999.0,0.027021348294949368,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,35.41666666666667,2.6367849659172733,1.4634928678044807,7.7664057616620665,7.104649974365867,0.708019603654909,10.96919593973197,10.034538503864217,-999999.0,0.02770389560728218,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,36.458333333333336,2.6473266047856625,1.4567599114767744,7.958288478604768,7.270826007892394,0.7365819722282976,10.804348706131735,9.871034429334175,-999999.0,0.02838069452634262,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,37.5,2.657850910250009,1.45012627968986,8.148605302042775,7.435108096525742,0.7654570545112652,10.645411462365525,9.71329227773982,-999999.0,0.029051814255585423,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,38.54166666666667,2.6683736237732374,1.44359006796303,8.337385373113655,7.597524109698556,0.794645146316927,10.491960357093115,9.560901674051689,-999999.0,0.029717392017929268,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,39.583333333333336,2.6788516553030495,1.4371477412441693,8.524669509648758,7.758143195440306,0.8241177210396655,10.343994907541198,9.413877407772548,-999999.0,0.03037752403625858,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,40.625,2.689300389401751,1.4307975047720944,8.710485054057873,7.91699186835896,0.8538748794270808,10.201125790118446,9.271840710047561,-999999.0,0.03103233766360365,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,41.66666666666667,2.6997186107441844,1.4245371584006186,8.894861959225919,8.074107374076137,0.8839088571747845,10.063098572918864,9.134547423682575,-999999.0,0.03168194628926966,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,42.708333333333336,2.7100967262534192,1.4183643040176444,9.077831144383952,8.229532478860298,0.9142076055900672,9.929726124434008,9.0018201867273,-999999.0,0.03232645317062062,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,43.75,2.7204351069770576,1.4122769125894723,9.259420502336082,8.383301495668467,0.9447643322255983,9.800772728711614,8.873431404760776,-999999.0,0.032965964766172015,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,44.79166666666667,2.7307379116309023,1.4062731305187208,9.439656161042626,8.535444759116958,0.9755745595406285,9.675996640879506,8.749146516424194,-999999.0,0.0336005869555915,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,45.833333333333336,2.741004964418093,1.4003510363574114,9.618564406228467,8.685994922589897,1.00663173303701,9.555196891329103,8.628771215451584,-999999.0,0.03423041933051362,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,46.875,2.751320431683765,1.3945114706750719,9.796150729223248,8.834914594875599,1.0379774748442598,9.437729591090674,8.511663122748601,-999999.0,0.03485562902219229,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,47.91666666666667,2.7614718445558757,1.3887458332199678,9.972490216070613,8.98240823035664,1.0694851556394351,9.324570952186948,8.398815245814367,-999999.0,0.03547613252755604,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,48.958333333333336,2.7715870178871125,1.3830564365247962,10.147576797288218,9.1284022952992,1.1012204553073144,9.214845899730735,8.28935046684341,-999999.0,0.036092124305879485,4.315789473684211,5.7368421052631575
4.315789473684211,5.7368421052631575,50.0,2.7816661144239703,1.3774415904068298,10.321433741900805,9.272925702988141,1.1331777329395596,9.10839795194892,8.183116763981394,-999999.0,0.03670369229117882,4.315789473684211,5.7368421052631575
4.315789473684211,6.2105263157894735,25.0,,,,,,,,,,,
4.315789473684211,6.2105263157894735,26.041666666666668,,,,,,,,,,,
4.315789473684211,6.2105263157894735,27.083333333333332,,,,,,,,,,,
4.315789473684211,6.2105263157894735,28.125,,,,,,,,,,,
4.315789473684211,6.2105263157894735,29.166666666666668,,,,,,,,,,,
4.315789473684211,6.2105263157894735,30.208333333333336,,,,,,,,,,,
4.315789473684211,6.2105263157894735,31.25,,,,,,,,,,,
4.315789473684211,6.2105263157894735,32.291666666666664,,,,,,,,,,,
4.315789473684211,6.2105263157894735,33.333333333333336,2.623291397172222,1.476655502925687,7.3962541372760695,6.781437325927943,0.6555526448016262,11.28247166101239,10.34461134388382,-999999.0,0.026321252037814206,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,34.375,2.6334436806927712,1.469690912334223,7.591939513461342,6.952205977956088,0.6833641468539025,11.109654418384983,10.173501214488521,-999999.0,0.027008965298422262,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,35.41666666666667,2.6436823781649683,1.4628332865095985,7.7859670056051,7.1209359840729425,0.7115422169079335,10.942382364098751,10.00774910449807,-999999.0,0.0276907560514014,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,36.458333333333336,2.653943138325919,1.4560784784029694,7.978383549198006,7.2877089211851755,0.740051692636262,10.780846295718709,9.847567397926499,-999999.0,0.028366731852801516,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,37.5,2.66420302182003,1.4494234634942262,8.169227192810464,7.452579624843151,0.7688750525534113,10.624908645014171,9.692835786638355,-999999.0,0.02903701391856824,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,38.54166666666667,2.674634897376752,1.4428708767229788,8.358493523451425,7.615462526444013,0.7980907527175497,10.47311160415056,9.542100945929871,-999999.0,0.029701838466396166,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,39.583333333333336,2.684867785627102,1.4364078462562764,8.546292507701441,7.776659277760665,0.8275104354605479,10.327715689706116,9.397657050007584,-999999.0,0.03036110306283816,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,40.625,2.6952014356073577,1.4300407929077525,8.732590721570077,7.935991054402377,0.8572756554395664,10.186444308969042,9.257221996270514,-999999.0,0.0310151147012048,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,41.66666666666667,2.7055159482581708,1.4237641158254777,8.917443395680033,8.093579853504401,0.8873204390568917,10.049856853470136,9.121372051461865,-999999.0,0.03166391407370478,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,42.708333333333336,2.7158964130777377,1.4175783019890957,9.100860153248103,8.24939532097678,0.9176834605433072,9.917210611881368,8.989369075141433,-999999.0,0.03230767420752479,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,43.75,2.7260720740347093,1.4114731017186375,9.282929656202569,8.403679424606322,0.9482142471934633,9.78990737977024,8.862637794654152,-999999.0,0.03294630625071949,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,44.79166666666667,2.7363087020382943,1.405454613638179,9.463619405587766,8.556261356623974,0.9790477081408745,9.666147345933066,8.73937121294279,-999999.0,0.03358010684640033,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,45.833333333333336,2.74651629560113,1.399518189743096,9.642975878378483,8.707242579146463,1.010129742863897,9.546274571659414,8.619924955837739,-999999.0,0.03420911109702932,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,46.875,2.756694156259346,1.393661951832073,9.82102474203347,8.856655096684724,1.0414538943516773,9.43010996002586,8.504125957681634,-999999.0,0.03483341568791874,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,47.91666666666667,2.7668910031516076,1.3878856690680554,9.997779323140117,9.004489262659783,1.073042356969714,9.317227095651639,8.391550626285229,-999999.0,0.03545315673410413,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,48.958333333333336,2.776888318424615,1.382180546843611,10.17331527359125,9.15095594646843,1.1047627582642452,9.208597228218588,8.283186483264526,-999999.0,0.03606823595327725,4.315789473684211,6.2105263157894735
4.315789473684211,6.2105263157894735,50.0,2.7869533431415108,1.376553493667177,10.347592927674171,9.29586316635884,1.1367638774073898,9.102675703659639,8.177479379059665,-999999.0,0.0366789720558074,4.315789473684211,6.2105263157894735
4.315789473684211,6.684210526315789,25.0,,,,,,,,,,,
4.315789473684211,6.684210526315789,26.041666666666668,,,,,,,,,,,
4.315789473684211,6.684210526315789,27.083333333333332,,,,,,,,,,,
4.315789473684211,6.684210526315789,28.125,,,,,,,,,,,
4.315789473684211,6.684210526315789,29.166666666666668,,,,,,,,,,,
4.315789473684211,6.684210526315789,30.208333333333336,,,,,,,,,,,
4.315789473684211,6.684210526315789,31.25,,,,,,,,,,,
4.315789473684211,6.684210526315789,32.291666666666664,,,,,,,,,,,
4.315789473684211,6.684210526315789,33.333333333333336,2.63300224598515,1.4761014789415554,7.41422959867837,6.795027045723545,0.6601428103081678,11.231251000396808,10.293268274104948,-999999.0,0.026310847750053025,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,34.375,2.6424297786148667,1.4691045015548263,7.6105301471212305,6.96664027212214,0.6877386729807237,11.066020344815687,10.12977828035767,-999999.0,0.026997618343756212,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,35.41666666666667,2.652139139915828,1.4622193331007969,7.805133774977332,7.13610043691262,0.7157748049788538,10.90445447462756,9.969756391639745,-999999.0,0.02767852639913901,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,36.458333333333336,2.6619811977500873,1.4554397857857677,7.998102312675942,7.303538423412154,0.7441823628870469,10.747503181407573,9.814178335372207,-999999.0,0.028353645986930912,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,37.5,2.67189008270433,1.4487617935093426,8.189481456123598,7.469034216889029,0.7729266998940524,10.59541798367964,9.663315056800126,-999999.0,0.029023081215232564,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,38.54166666666667,2.681854940159735,1.4421828073875056,8.379305230929349,7.632631130953272,0.8019977779027926,10.448040458218047,9.517022791400299,-999999.0,0.029686959236169264,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,39.583333333333336,2.6920398577874773,1.4357053956997943,8.567569646556766,7.794245054898892,0.8314731455579063,10.304084614552467,9.374018988513535,-999999.0,0.03034551447332316,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,40.625,2.702053363982416,1.4293161263598615,8.75438758347278,7.954192882542898,0.8611525264333754,10.165896649842878,9.236682978202108,-999999.0,0.030998622567654194,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,41.66666666666667,2.712215375353008,1.4230221902417999,8.939720226818032,8.112276026063439,0.8911916184446194,10.031198725163465,9.102729265140136,-999999.0,0.031646609274658184,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,42.708333333333336,2.722370143615827,1.416817001441322,9.123629449201882,8.268641987582033,0.9215060470156957,9.900780877943042,8.972965521344207,-999999.0,0.0322894870900063,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,43.75,2.732487729210549,1.4106976202594554,9.306149741883994,8.423347554667812,0.9520736844908942,9.774610824224498,8.847369370546208,-999999.0,0.032927342365588266,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,44.79166666666667,2.742622074596291,1.4046637351543776,9.487296206305743,8.576383841731653,0.9829175268568286,9.652179299970564,8.725435865567677,-999999.0,0.03356032017419308,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,45.833333333333336,2.7527367057030294,1.398712337289741,9.66710318339693,8.727810741572325,1.0140122770652054,9.533516903144255,8.60720421140531,-999999.0,0.034188495511874105,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,46.875,2.762830057778659,1.392841527770529,9.845596579023164,8.877660687336379,1.0453512792322257,9.418457483741172,8.492514299936296,-999999.0,0.0348119652516562,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,47.91666666666667,2.7728717363222173,1.3870485419846625,10.022808232308343,9.025988936163152,1.0769114037006193,9.306994240999492,8.38136628987947,-999999.0,0.03543079852709948,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,48.958333333333336,2.7829087758913484,1.3813331271970712,10.198751411997394,9.1727868788887,1.1087138609947655,9.198722746053543,8.273358168949605,-999999.0,0.03604512642117957,4.315789473684211,6.684210526315789
4.315789473684211,6.684210526315789,50.0,2.7929183945564358,1.375692870171646,10.373454780954331,9.318101816703322,1.14074027176203,9.093616695876884,8.16846923648118,-999999.0,0.03665501900655778,4.315789473684211,6.684210526315789
4.315789473684211,7.157894736842105,25.0,,,,,,,,,,,
4.315789473684211,7.157894736842105,26.041666666666668,,,,,,,,,,,
4.315789473684211,7.157894736842105,27.083333333333332,,,,,,,,,,,
4.315789473684211,7.157894736842105,28.125,,,,,,,,,,,
4.315789473684211,7.157894736842105,29.166666666666668,,,,,,,,,,,
