DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
4.315789473684211,7.157894736842105,30.208333333333336,,,,,,,,,,,
4.315789473684211,7.157894736842105,31.25,,,,,,,,,,,
4.315789473684211,7.157894736842105,32.291666666666664,,,,,,,,,,,
4.315789473684211,7.157894736842105,33.333333333333336,2.6456685408342135,1.475626430620563,7.431582914996485,6.80668269116897,0.6660157619209675,11.15826882769533,10.22000240885693,-999999.0,0.02630192714636982,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,34.375,2.6539593324724846,1.4685879201072347,7.628561614301339,6.979359412683998,0.693243204112423,11.004163573544702,10.067692508605043,-999999.0,0.026987623248001975,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,35.41666666666667,2.662838532701017,1.4616685644003342,7.823786524062681,7.149708429748616,0.7210261242284249,10.850905759392518,9.916018559521083,-999999.0,0.02766755613293011,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,36.458333333333336,2.6719258226881353,1.4548563106755434,8.017362055101753,7.318004051504296,0.7491970242019395,10.70127322467947,9.767796474231313,-999999.0,0.028341692332780943,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,37.5,2.6812513056954232,1.4481499201832524,8.209313287334117,7.4842555749351485,0.7777701933227574,10.554934295260956,9.622708145912899,-999999.0,0.029010198067457606,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,38.54166666666667,2.6907477741680856,1.441545491936621,8.39968413189669,7.6485389080068815,0.8067133771344326,10.412228642759876,9.481110794487684,-999999.0,0.02967317864205587,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,39.583333333333336,2.700560256991916,1.435045172671303,8.588474034534102,7.810779668329729,0.8360979702793488,10.272090520282696,9.341943104729781,-999999.0,0.030330864188402265,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,40.625,2.7102648861116068,1.4286347888722077,8.775800688466981,7.9713128201715095,0.8657106989604569,10.137105500723207,9.207825235085393,-999999.0,0.030983117837539747,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,41.66666666666667,2.720131602006857,1.4223200700515841,8.961636530124228,8.129976057063143,0.8956827909307511,10.005368664961978,9.07684745021712,-999999.0,0.03163023432138588,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,42.708333333333336,2.729967046477953,1.4160933516367202,9.146051002061775,8.286944063635843,0.9259107034495262,9.877897477572846,8.950046729951843,-999999.0,0.03227220096693291,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,43.75,2.739998544413841,1.409959487489062,9.329022202682662,8.442076097936372,0.9565102966335727,9.753185339996914,8.825912410611954,-999999.0,0.03290929344837512,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,44.79166666666667,2.7499242698796724,1.4039074835504766,9.51064275143965,8.595633398502702,0.9873162270886283,9.632823294603776,8.706059074759944,-999999.0,0.03354140156083744,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,45.833333333333336,2.759815465705025,1.3979375520429955,9.690923618727561,8.747594486005504,1.0183599192290949,9.516206829962098,8.589884893179507,-999999.0,0.03416867655926365,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,46.875,2.7697861942649245,1.3920514086191398,9.869864707143096,8.897899273981695,1.0496997712670921,9.402559643534252,8.476613520874684,-999999.0,0.034791309125541875,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,47.91666666666667,2.779813493510126,1.386246629938097,10.047495510527352,9.0465934692997,1.0813196990286476,9.291882428067336,8.36625234648576,-999999.0,0.035409382927984887,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,48.958333333333336,2.789650677804426,1.3805136488753955,10.223896367176534,9.193907691969365,1.1130725415505576,9.185292050178697,8.259935762283614,-999999.0,0.03602278105959881,4.315789473684211,7.157894736842105
4.315789473684211,7.157894736842105,50.0,2.7995756499425792,1.3748596031861218,10.399027369609312,9.339643674186018,1.1451130040969337,9.081223715392403,8.15608908533137,-999999.0,0.03663182966141328,4.315789473684211,7.157894736842105
4.315789473684211,7.63157894736842,25.0,,,,,,,,,,,
4.315789473684211,7.63157894736842,26.041666666666668,,,,,,,,,,,
4.315789473684211,7.63157894736842,27.083333333333332,,,,,,,,,,,
4.315789473684211,7.63157894736842,28.125,,,,,,,,,,,
4.315789473684211,7.63157894736842,29.166666666666668,,,,,,,,,,,
4.315789473684211,7.63157894736842,30.208333333333336,,,,,,,,,,,
4.315789473684211,7.63157894736842,31.25,,,,,,,,,,,
4.315789473684211,7.63157894736842,32.291666666666664,,,,,,,,,,,
4.315789473684211,7.63157894736842,33.333333333333336,2.6622261380814356,1.4752528735249884,7.4481618179284235,6.815850189650609,0.6735650071497422,11.057821797254679,10.119068118595653,-999999.0,0.02629491274014726,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,34.375,2.668971405323149,1.4681644566282919,7.645875693755149,6.98978839928524,0.7002858506319029,10.918221019110831,9.981336040101347,-999999.0,0.026979430318536564,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,35.41666666666667,2.676429813016654,1.461197091869513,7.841818747685207,7.161360351090385,0.7275832552546795,10.777898874184917,9.842667900024251,-999999.0,0.027658165879767854,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,36.458333333333336,2.6844597642562427,1.4543455568927073,8.036045550266408,7.330670408655603,0.7554072258591555,10.638031084659913,9.704263022263431,-999999.0,0.028331229215207733,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,37.5,2.6929296457895755,1.4476046649034455,8.228609987309211,7.497823850424519,0.7837062740334167,10.49960968789992,9.567135161284694,-999999.0,0.028998718383637323,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,38.54166666666667,2.7017252782511583,1.4409695016244912,8.419563334542806,7.662920604017448,0.8124318429637467,10.363408829260418,9.432078112624387,-999999.0,0.029660724986380185,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,39.583333333333336,2.710849566059762,1.434438340919828,8.608933316116703,7.825982255498086,0.8415891179589351,10.22937812812448,9.299053526830358,-999999.0,0.030317399678450374,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,40.625,2.720047128782019,1.4280020194128344,8.796800957129662,7.987217984089125,0.8710519297127409,10.099054553533573,9.169623201137023,-999999.0,0.030968719473796476,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,41.66666666666667,2.7295027578116633,1.421663936573806,8.983155986823316,8.146522822939101,0.9009123938204855,9.97117594167906,9.04252497669864,-999999.0,0.031614933123117625,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,42.708333333333336,2.73898484113493,1.4154154503454381,9.168074704410623,8.304095606224257,0.9310500125754925,9.847027099059565,8.919065027724205,-999999.0,0.03225600901483452,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,43.75,2.748702173474919,1.4092608798726995,9.351539548927416,8.45980867130113,0.9615721101255784,9.72526079994784,8.797893140012457,-999999.0,0.03289221246955541,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,44.79166666666667,2.758309564035464,1.4031880198118911,9.533651324008124,8.613953902616498,0.9922913557906738,9.607713771134845,8.680871653621086,-999999.0,0.03352340482446293,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,45.833333333333336,2.768034695236252,1.3972018897247782,9.714386809655274,8.766386989728622,1.0233258806071348,9.492955268454436,8.566564332886376,-999999.0,0.03414986005628254,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,46.875,2.7777182011312065,1.391295817200911,9.893806193686334,8.91726164263763,1.0545839288600125,9.381715312484776,8.455715470912818,-999999.0,0.03477155746863642,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,47.91666666666667,2.7876013633218584,1.385475584185285,10.071880414533245,9.066413486912987,1.0861976344401225,9.272603893788414,8.346928035418014,-999999.0,0.035388793548368,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,48.958333333333336,2.7973603133007545,1.3797293616356432,10.248705605753331,9.214130486343512,1.117979167979475,9.167170461928936,8.241772968807837,-999999.0,0.03600139730357428,4.315789473684211,7.63157894736842
4.315789473684211,7.63157894736842,50.0,2.8070576177870805,1.3740573705795363,10.424291562758006,9.360392620621784,1.1499575515034481,9.064935961444268,8.13977229714615,-999999.0,0.036609506133681,4.315789473684211,7.63157894736842
4.315789473684211,8.105263157894736,25.0,,,,,,,,,,,
4.315789473684211,8.105263157894736,26.041666666666668,,,,,,,,,,,
4.315789473684211,8.105263157894736,27.083333333333332,,,,,,,,,,,
4.315789473684211,8.105263157894736,28.125,,,,,,,,,,,
4.315789473684211,8.105263157894736,29.166666666666668,,,,,,,,,,,
4.315789473684211,8.105263157894736,30.208333333333336,,,,,,,,,,,
4.315789473684211,8.105263157894736,31.25,,,,,,,,,,,
4.315789473684211,8.105263157894736,32.291666666666664,,,,,,,,,,,
4.315789473684211,8.105263157894736,33.333333333333336,2.6831942809342184,1.4749918038177676,7.4638980957475685,6.822258189371171,0.6829896163430581,10.928274628407435,9.988816851857418,-999999.0,0.026290010737343963,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,34.375,2.688048188671476,1.4678472577548565,7.662389042437183,6.9976018154275605,0.7091038100214077,10.805736669509445,9.868233277742938,-999999.0,0.02697329361312409,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,35.41666666666667,2.6937479773810065,1.4608254241753877,7.85909345510711,7.170547684050744,0.7358100586958563,10.680872546152063,9.745106905387736,-999999.0,0.027650763805349716,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,36.458333333333336,2.7003878501332736,1.4539277741059813,8.054017776883695,7.341033681745519,0.7631741033312057,10.553316394946352,9.619081215809578,-999999.0,0.02832267115003906,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,37.5,2.7075620194306627,1.4471421599211465,8.247266084546682,7.509336014528689,0.7910263531486393,10.426032017414927,9.493155297087343,-999999.0,0.02898898150012444,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,38.54166666666667,2.715233216998665,1.4404660206060793,8.438872742812757,7.675495446954583,0.8193595574761001,10.299352299993046,9.367676713990695,-999999.0,0.029649839784847056,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,39.583333333333336,2.7234179047923206,1.4338982787847714,8.62886106033557,7.839516341623435,0.8481913775309411,10.173247793975362,9.242626781286113,-999999.0,0.030305417494374574,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,40.625,2.731979107306444,1.4274334827492716,8.817285186141698,8.001513201550024,0.877462093206694,10.048622332981749,9.118927488147566,-999999.0,0.030955783629967783,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,41.66666666666667,2.7407182508522108,1.4210642025801639,9.004212956772758,8.1616523754813,0.9070746541637111,9.926650375954232,8.99777359891732,-999999.0,0.031600948227702555,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,42.708333333333336,2.7496598843704456,1.4147893381945558,9.189666423113644,8.319942409579367,0.9370416823315905,9.807105272251594,8.878945906522858,-999999.0,0.032241055233659804,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,43.75,2.758867155872474,1.4086090176613006,9.373658423260208,8.476360772383568,0.9673974032947913,9.689563349389939,8.762025557970823,-999999.0,0.03287627570118515,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,44.79166666666667,2.7681687835492865,1.4025164167527358,9.556251025737957,8.631062149801561,0.9980507922065076,9.574914523749673,8.647918740407853,-999999.0,0.03350660667037042,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,45.833333333333336,2.777460884288652,1.3965065784457806,9.73749239019269,8.784155665741581,1.028941885346719,9.463598021292993,8.53707657433113,-999999.0,0.03413207714825444,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,46.875,2.786959085696561,1.3905843437238448,9.91736088246527,8.935500800722506,1.0601867130713976,9.354353115532199,8.428233150400509,-999999.0,0.034752960699722765,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,47.91666666666667,2.7964814374127895,1.3847424577766891,10.095920250513895,9.085266574008545,1.0916820640770373,9.248040782871607,8.322264213152284,-999999.0,0.03536921847610093,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,48.958333333333336,2.806053145605899,1.3789800212867223,10.273188888225423,9.233460382977936,1.123438482932354,9.144416044402144,8.218928337648832,-999999.0,0.035980968229041926,4.315789473684211,8.105263157894736
4.315789473684211,8.105263157894736,50.0,2.815632766973457,1.3732940830710534,10.44919920886931,9.380142861121948,1.15542830416749,9.043572129209846,8.118325323422413,-999999.0,0.036588268277301404,4.315789473684211,8.105263157894736
4.315789473684211,8.578947368421051,25.0,,,,,,,,,,,
4.315789473684211,8.578947368421051,26.041666666666668,,,,,,,,,,,
4.315789473684211,8.578947368421051,27.083333333333332,,,,,,,,,,,
4.315789473684211,8.578947368421051,28.125,,,,,,,,,,,
4.315789473684211,8.578947368421051,29.166666666666668,,,,,,,,,,,
4.315789473684211,8.578947368421051,30.208333333333336,,,,,,,,,,,
4.315789473684211,8.578947368421051,31.25,,,,,,,,,,,
4.315789473684211,8.578947368421051,32.291666666666664,,,,,,,,,,,
4.315789473684211,8.578947368421051,33.333333333333336,2.708167512482906,1.474830136444113,7.478895168845165,6.826226779103653,0.6940777529047423,10.775298786837208,9.834959772929805,-999999.0,0.026286975251351537,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,34.375,2.7112638135223137,1.467635708856312,7.678116172305498,7.00281352589818,0.7196979444348134,10.668525916570745,9.730211931336786,-999999.0,0.02696920100269423,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,35.41666666666667,2.7152077087005613,1.460562205028139,7.875559480797376,7.177055352923923,0.7458671539038588,10.558930554290804,9.622431173378946,-999999.0,0.027645521777274955,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,36.458333333333336,2.7199953682710207,1.4536085277547977,8.071250139968917,7.348954303545066,0.7726064963381124,10.446780059737852,9.511898150451191,-999999.0,0.028316131845375576,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,37.5,2.7256662417531285,1.4467747228900527,8.265204493103859,7.518483903573652,0.7999567894614829,10.332063683924543,9.398612528352896,-999999.0,0.02898124642258639,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,38.54166666666667,2.7319793589408836,1.4400531143344146,8.457493827004974,7.685810604963678,0.8278239019078724,10.216537366839885,9.284354543581449,-999999.0,0.029640913292662583,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,39.583333333333336,2.7389730552648954,1.4334434840500074,8.648135632944664,7.850916560148375,0.8562414492370616,10.100113280722894,9.169045211655884,-999999.0,0.030295327714976675,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,40.625,2.7464426677157627,1.4269387249767553,8.837195912889568,8.01395690952442,0.885121549869533,9.984160835528378,9.054075014562326,-999999.0,0.03094452718698453,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,41.66666666666667,2.7543219706815814,1.4205354372494257,9.024713758845026,8.174995730636995,0.9144391043709629,9.869124926643499,8.939901729443784,-999999.0,0.03158861904856341,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,42.708333333333336,2.762529863126588,1.4142297044484293,9.21073140704667,8.334111185426302,0.9441584595477386,9.75549317373982,8.827025909844016,-999999.0,0.03222769014014663,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,43.75,2.771006819195162,1.4080181730755972,9.395286746251735,8.491368581249866,0.9742522417288525,9.643587506228771,8.71578038781986,-999999.0,0.03286183176598082,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,44.79166666666667,2.779754502664664,1.4018992680142053,9.578404534104596,8.64678875754264,1.004723960697844,9.53336927234401,8.606133720088552,-999999.0,0.03349117171266033,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,45.833333333333336,2.7886751744519573,1.395868444029669,9.760130191312912,8.800469160666953,1.0355223349320184,9.425320789390469,8.498579763849035,-999999.0,0.034115757856550945,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,46.875,2.797666784687482,1.3899209226238036,9.940510116015961,8.952514505414,1.0665901216474776,9.31989703848151,8.39358468048228,-999999.0,0.034735621354074146,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,47.91666666666667,2.806750500933787,1.3840556754390985,10.119564114832476,9.102934780874543,1.0979366086562428,9.216892883476891,8.290947500161748,-999999.0,0.035350882366370316,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,48.958333333333336,2.816095127740961,1.3782763664116362,10.29727884209588,9.251618975952104,1.1296572249146353,9.115401216394659,8.189757717568904,-999999.0,0.03596178630864666,4.315789473684211,8.578947368421051
4.315789473684211,8.578947368421051,50.0,2.82530846245953,1.3725691605500803,10.473762878487435,9.39890814527389,1.1615243152665713,9.017256669382503,8.091873774606974,-999999.0,0.03656809966064365,4.315789473684211,8.578947368421051
4.315789473684211,9.052631578947368,25.0,,,,,,,,,,,
4.315789473684211,9.052631578947368,26.041666666666668,,,,,,,,,,,
4.315789473684211,9.052631578947368,27.083333333333332,,,,,,,,,,,
4.315789473684211,9.052631578947368,28.125,,,,,,,,,,,
4.315789473684211,9.052631578947368,29.166666666666668,,,,,,,,,,,
4.315789473684211,9.052631578947368,30.208333333333336,,,,,,,,,,,
4.315789473684211,9.052631578947368,31.25,,,,,,,,,,,
4.315789473684211,9.052631578947368,32.291666666666664,,,,,,,,,,,
4.315789473684211,9.052631578947368,33.333333333333336,2.7359381137703127,1.4747348296075142,7.493396433428554,6.828566515594198,0.7062744480682384,10.609751568847019,9.668432058205283,-999999.0,0.026285185786869017,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,34.375,2.7377751303729014,1.467505448425347,7.693239178619817,7.0060229068957485,0.7316600367296815,10.51477297162009,9.575516708840269,-999999.0,0.026966681045878037,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,35.41666666666667,2.7402567601540295,1.4603902899503818,7.891348364009584,7.181306184386292,0.7574696820418308,10.418038571177807,9.480651641433893,-999999.0,0.02764209816684429,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,36.458333333333336,2.7434845194230024,1.4533908325110914,8.087730312972656,7.354356135591669,0.7837671302235103,10.319047585813204,9.383343409023029,-999999.0,0.02831167281505757,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,37.5,2.7475160383202377,1.4465075364231212,8.282398334941542,7.525136955531037,0.8105993639087137,10.217622544142866,9.283423218154025,-999999.0,0.02897562197945538,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,38.54166666666667,2.752309968585422,1.4397382430391379,8.475384317806252,7.693678221080152,0.8379675660175495,10.11421522921897,9.181355619340312,-999999.0,0.029634106487101505,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,39.583333333333336,2.7578177299407134,1.4330805046469024,8.666721710848488,7.860017256800227,0.8658670757310204,10.009298140284972,9.077625743148044,-999999.0,0.030287275287094077,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,40.625,2.763962043044114,1.4265309736191447,8.856449867782667,8.02421472618117,0.8942763312045536,9.9034823563466,8.972858216400383,-999999.0,0.030935250766470284,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,41.66666666666667,2.770768585311496,1.4200891502675084,9.044587672698338,8.186260627569647,0.9232228945188841,9.796754095241226,8.867046816289932,-999999.0,0.03157821361834727,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,42.708333333333336,2.7779129629230916,1.4137443792631321,9.23122503927159,8.3464020963113,0.9525524667499377,9.6910410308086,8.762144225807125,-999999.0,0.03221610039690296,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,43.75,2.785537860526645,1.4074993237227835,9.416357602932754,8.50455161303544,0.9823458637591358,9.58558278740977,8.657390361976113,-999999.0,0.03284914868345042,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,44.79166666666667,2.793556406569863,1.4013500239188559,9.600027203255141,8.660789411847814,1.012565163512479,9.480898167534903,8.553315602725728,-999999.0,0.03347743601045083,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,45.833333333333336,2.801745185830327,1.3952883106895557,9.782304603799552,8.815304776746407,1.0430940515692706,9.378161623185061,8.451112115426529,-999999.0,0.03410092292424615,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,46.875,2.810154112088986,1.389314082694745,9.963203579316437,8.9680826029777,1.07396052632915,9.277066833518692,8.350476933850677,-999999.0,0.034719762021140556,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,47.91666666666667,2.8188322797880314,1.3834273220062017,10.14273716109959,9.119105698146742,1.1051939184037014,9.177337109988226,8.251136335710223,-999999.0,0.035334107528069994,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,48.958333333333336,2.8276719091805083,1.377623225504681,10.320951272008458,9.268480396903001,1.1367349488772298,9.079470356922355,8.153598520092673,-999999.0,0.03594398284306408,4.315789473684211,9.052631578947368
4.315789473684211,9.052631578947368,50.0,2.836508634991221,1.3718951209582393,10.497904207195678,9.416363055596111,1.1684874932665827,8.984181916956684,8.058591221436231,-999999.0,0.036549348238509353,4.315789473684211,9.052631578947368
4.315789473684211,9.526315789473683,25.0,,,,,,,,,,,
4.315789473684211,9.526315789473683,26.041666666666668,,,,,,,,,,,
4.315789473684211,9.526315789473683,27.083333333333332,,,,,,,,,,,
4.315789473684211,9.526315789473683,28.125,,,,,,,,,,,
4.315789473684211,9.526315789473683,29.166666666666668,,,,,,,,,,,
4.315789473684211,9.526315789473683,30.208333333333336,,,,,,,,,,,
4.315789473684211,9.526315789473683,31.25,,,,,,,,,,,
4.315789473684211,9.526315789473683,32.291666666666664,,,,,,,,,,,
4.315789473684211,9.526315789473683,33.333333333333336,2.765394628927913,1.474676313229705,7.507617124695429,6.830003121781482,0.7190801250078802,10.440584941230513,9.498250451167225,-999999.0,0.02628408710393158,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,34.375,2.7664519546472985,1.4674255173621786,7.7079839302002044,7.007992369938615,0.7444650668567805,10.353721448266503,9.41346032464248,-999999.0,0.026965134757071258,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,35.41666666666667,2.767945578526264,1.4602826507566173,7.906658582370756,7.183967898557801,0.7701585590694575,10.266273729300575,9.327907628836606,-999999.0,0.027639954617790754,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,36.458333333333336,2.770001123421126,1.4532495411925301,8.103644571105876,7.357862428046825,0.7962285098323776,10.177536311544358,9.240892956214049,-999999.0,0.02830877882185356,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,37.5,2.7726709858100818,1.446326285364857,8.298957513198197,7.529650737468803,0.8227137961605269,10.087295912537384,9.1522115863481,-999999.0,0.02897180663421973,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,38.54166666666667,2.776038643891209,1.4395139396004677,8.4926061640688,7.69928363024397,0.8496700582490102,9.99518116664045,9.0614981138803,-999999.0,0.02962925771161288,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,39.583333333333336,2.780108204992895,1.4328114992169665,8.68461365141184,7.86676295688195,0.8771172540551578,9.901314346811043,8.968884057988497,-999999.0,0.03028130782887412,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,40.625,2.7848675802019733,1.4262175083170499,8.875005973469188,8.032102137631039,0.9050669695744747,9.805910801983913,8.874594265004944,-999999.0,0.03092811968037288,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,41.66666666666667,2.7903194184631017,1.4197309190716678,9.063806014079349,8.195304832554424,0.9335373250233552,9.709098684246602,8.7787650401117,-999999.0,0.031569861660435,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,42.708333333333336,2.7962885559971564,1.413345544664805,9.251072206189473,8.356505018154406,0.9624539275156453,9.611963691674053,8.6824987453943,-999999.0,0.032206576583717214,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,43.75,2.8028292414348406,1.4070616712571635,9.436817277243541,8.515674462067052,0.9918562886006772,9.514298982322446,8.585593054091605,-999999.0,0.032838451039041094,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,44.79166666666667,2.8097581705427133,1.4008726365082778,9.621101957757379,8.672961790409927,1.0216580586094763,9.417144881969747,8.48910427253344,-999999.0,0.03346549805595065,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,45.833333333333336,2.8171876323363865,1.3947803981056632,9.803926541730846,8.828297390952088,1.0519272974415672,9.319965900281657,8.392497668254954,-999999.0,0.03408793562985223,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,46.875,2.824862914084037,1.3887759808534492,9.985366842116923,8.981891599390849,1.0825320955978157,9.224083870328686,8.297113439792012,-999999.0,0.034705700062449746,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,47.91666666666667,2.83281008797221,1.3828586933890015,10.165440670117054,9.133744401745709,1.1134896664091392,9.129353398401344,8.202810207660804,-999999.0,0.035318928206208425,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,48.958333333333336,2.840983424815596,1.377025694887413,10.344180360427066,9.28391152526278,1.1447769348242367,9.035979015436103,8.109799597498167,-999999.0,0.035927696415479694,4.315789473684211,9.526315789473683
4.315789473684211,9.526315789473683,50.0,2.849468354815442,1.3712782133237689,10.521590001504311,9.432344178360195,1.1764455107528686,8.94354214057139,8.017663454998393,-999999.0,0.036532187498968784,4.315789473684211,9.526315789473683
4.315789473684211,10.0,25.0,,,,,,,,,,,
4.315789473684211,10.0,26.041666666666668,,,,,,,,,,,
4.315789473684211,10.0,27.083333333333332,,,,,,,,,,,
4.315789473684211,10.0,28.125,,,,,,,,,,,
4.315789473684211,10.0,29.166666666666668,,,,,,,,,,,
4.315789473684211,10.0,30.208333333333336,,,,,,,,,,,
4.315789473684211,10.0,31.25,,,,,,,,,,,
4.315789473684211,10.0,32.291666666666664,,,,,,,,,,,
4.315789473684211,10.0,33.333333333333336,2.7958420793433407,1.4746363502184594,7.521689397908216,6.830984260621713,0.7321860043200291,10.272921571197612,9.329575026451852,-999999.0,0.026283336776998588,4.315789473684211,10.0
4.315789473684211,10.0,34.375,2.796460705592508,1.4673734838813133,7.722512896449354,7.009274494980268,0.757731268841314,10.191624938823296,9.250343470315686,-999999.0,0.026964128162906675,4.315789473684211,10.0
4.315789473684211,10.0,35.41666666666667,2.7973724694797624,1.4602143536912984,7.921670872782682,7.1856568323517,0.783507533332589,10.110522918763097,9.171139429621132,-999999.0,0.027638594550528216,4.315789473684211,10.0
4.315789473684211,10.0,36.458333333333336,2.7986358738807233,1.4531588155887811,8.119180626299237,7.360114024103307,0.8095472630412662,10.029285499400627,9.091642156201237,-999999.0,0.028306920564822466,4.315789473684211,10.0
4.315789473684211,10.0,37.5,2.800344412616433,1.4462077824295076,8.315051576874394,7.532602110082144,0.8359016218654219,9.947404526286583,9.011350035752024,-999999.0,0.028969312185824478,4.315789473684211,10.0
4.315789473684211,10.0,38.54166666666667,2.802593759927556,1.4393624290020888,8.509291345919818,7.7030703217563286,0.8626266656406327,9.86439636618509,8.929784608542812,-999999.0,0.02962598257583583,4.315789473684211,10.0
4.315789473684211,10.0,39.583333333333336,2.8054333763176587,1.432622828999645,8.701915109401604,7.871494714009108,0.8897598537632374,9.780071636854453,8.84676318078034,-999999.0,0.030277122595044365,4.315789473684211,10.0
4.315789473684211,10.0,40.625,2.808892118018722,1.4259885789576936,8.892941293115582,8.037863295247897,0.9173301905463314,9.694373285391645,8.762235646535096,-999999.0,0.03092291188926904,4.315789473684211,10.0
4.315789473684211,10.0,41.66666666666667,2.812960415277118,1.419458244116049,9.082395344016268,8.202190181971801,0.9453480960813522,9.6074614014293,8.676370340165109,-999999.0,0.03156350463811949,4.315789473684211,10.0
4.315789473684211,10.0,42.708333333333336,2.817708081249848,1.4130326493972987,9.270286570362542,8.364432529974085,0.9738641206319624,9.519075992189592,8.588911279066545,-999999.0,0.03219910524251051,4.315789473684211,10.0
4.315789473684211,10.0,43.75,2.823048047665556,1.4067081935709147,9.456655112303862,8.52465996035584,1.0028488373477258,9.429791171034564,8.500443579215137,-999999.0,0.03282981130635704,4.315789473684211,10.0
4.315789473684211,10.0,44.79166666666667,2.8288834062993438,1.4004808543579834,9.641543326685861,8.682953777209576,1.0322638047554205,9.340193158250164,8.411564696164922,-999999.0,0.03345570132545212,4.315789473684211,10.0
4.315789473684211,10.0,45.833333333333336,2.8352882379712745,1.394351575217461,9.824958882822184,8.839269673265065,1.0621595299216118,9.249984212397242,8.321979348918907,-999999.0,0.0340769712634234,4.315789473684211,10.0
4.315789473684211,10.0,46.875,2.8419949356105123,1.3883111531224521,10.006979049362156,8.993823495317338,1.0924001261693161,9.160543659449495,8.23308536850475,-999999.0,0.034693553661945625,4.315789473684211,10.0
4.315789473684211,10.0,47.91666666666667,2.8491274500441537,1.382361941659993,10.187600950430921,9.146536463389845,1.1230596554184762,9.071291005137924,8.144301524197882,-999999.0,0.03530566844410557,4.315789473684211,10.0
4.315789473684211,10.0,48.958333333333336,2.8565744695426756,1.3764992689113198,10.366869739128004,9.297510604129474,1.1540822480851791,8.982782428486725,8.056194105364366,-999999.0,0.03591334898153843,4.315789473684211,10.0
4.315789473684211,10.0,50.0,2.8643488813895264,1.370722195876983,10.544804578051624,9.446752677067238,1.1854799015807236,8.894966978344499,7.968716014899029,-999999.0,0.03651672162933859,4.315789473684211,10.0
4.789473684210526,1.0,25.0,,,,,,,,,,,
4.789473684210526,1.0,26.041666666666668,,,,,,,,,,,
4.789473684210526,1.0,27.083333333333332,,,,,,,,,,,
4.789473684210526,1.0,28.125,,,,,,,,,,,
4.789473684210526,1.0,29.166666666666668,,,,,,,,,,,
4.789473684210526,1.0,30.208333333333336,,,,,,,,,,,
4.789473684210526,1.0,31.25,,,,,,,,,,,
4.789473684210526,1.0,32.291666666666664,,,,,,,,,,,
4.789473684210526,1.0,33.333333333333336,2.580823176808431,1.4829434870846396,7.1652200919875995,6.562353183706778,0.6338659828914491,11.303998456113172,10.352903233222715,-999999.0,0.026341304045481476,4.789473684210526,1.0
4.789473684210526,1.0,34.375,2.5915687398266236,1.476273945490159,7.355154188027158,6.7275203067536,0.661350645093854,11.121413795526529,10.172395470785213,-999999.0,0.0270359316268733,4.789473684210526,1.0
4.789473684210526,1.0,35.41666666666667,2.602257309362595,1.469696759654243,7.543517184668542,6.89078684476649,0.6891572696523709,10.946002482820345,9.998859691696184,-999999.0,0.0277247064748918,4.789473684210526,1.0
4.789473684210526,1.0,36.458333333333336,2.6129770616307266,1.4632129099916593,7.73032173714389,7.052129938140118,0.7173189010106303,10.776687643742052,9.831233957733966,-999999.0,0.028407814754780807,4.789473684210526,1.0
4.789473684210526,1.0,37.5,2.623508787682893,1.4568143626801067,7.915655144663492,7.211752220115556,0.7457213385363244,10.61476282843141,9.670840630992979,-999999.0,0.029085255395888222,4.789473684210526,1.0
4.789473684210526,1.0,38.54166666666667,2.6339867666517853,1.4505033028299663,8.099516822403206,7.369595953680397,0.7744191786677581,10.458827784116728,9.516288021634994,-999999.0,0.029757228733187608,4.789473684210526,1.0
4.789473684210526,1.0,39.583333333333336,2.6444122362477307,1.4442780843077343,8.28193733020904,7.525698512174894,0.8034046470073009,10.308550443490002,9.36725788207509,-999999.0,0.030423854971919233,4.789473684210526,1.0
4.789473684210526,1.0,40.625,2.655247672736548,1.4392603448207977,8.468544571412417,7.685475885075078,0.8324514933224727,10.173018655552939,9.232340799102754,-999999.0,0.031110710324412094,4.789473684210526,1.0
4.789473684210526,1.0,41.66666666666667,2.665519367926116,1.43315179611521,8.64806791717767,7.8381250645881035,0.861982845897483,10.032761044302962,9.093133467670311,-999999.0,0.03176645733649872,4.789473684210526,1.0
4.789473684210526,1.0,42.708333333333336,2.6753774123012546,1.4261007588604129,8.820844772195814,7.9839222199254625,0.8920091120211749,9.888738414576219,8.950494016630557,-999999.0,0.03239278529137256,4.789473684210526,1.0
4.789473684210526,1.0,43.75,2.685915813638351,1.4211853219972643,9.003092220876063,8.138568604323746,0.9218310949209292,9.766531277238277,8.828698282326696,-999999.0,0.0330630833996141,4.789473684210526,1.0
4.789473684210526,1.0,44.79166666666667,2.6961281344993187,1.415326489805988,9.178621376010732,8.286354482851907,0.9521827518784567,9.639558538424728,8.702483285382632,-999999.0,0.03370423644648463,4.789473684210526,1.0
4.789473684210526,1.0,45.833333333333336,2.706164836810198,1.4095419424291777,9.352913089314546,8.432715163479513,0.9827073229496196,9.517496075272497,8.581105448739828,-999999.0,0.03434059147312105,4.789473684210526,1.0
4.789473684210526,1.0,46.875,2.7161557135416974,1.4038342053626687,9.525956130556843,8.57757263894258,1.0134696711374456,9.399349977454769,8.463571119316997,-999999.0,0.034972346093797776,4.789473684210526,1.0
4.789473684210526,1.0,47.91666666666667,2.7261017043461093,1.3982015888666557,9.697773780514602,8.72095574621654,1.0444640409982007,9.284928345878122,8.349694583914893,-999999.0,0.035599591135201135,4.789473684210526,1.0
4.789473684210526,1.0,48.958333333333336,2.7360037089346267,1.392642455215812,9.868388554937265,8.862892440617504,1.075684864812045,9.174051692789762,8.239301983826019,-999999.0,0.03622241474460472,4.789473684210526,1.0
4.789473684210526,1.0,50.0,2.7459129049949103,1.3871570018684005,10.037807805814916,9.003364146912814,1.1071571423921607,9.06629006983317,8.131965917195679,-999999.0,0.03684095199584483,4.789473684210526,1.0
4.789473684210526,1.4736842105263157,25.0,,,,,,,,,,,
4.789473684210526,1.4736842105263157,26.041666666666668,,,,,,,,,,,
4.789473684210526,1.4736842105263157,27.083333333333332,,,,,,,,,,,
4.789473684210526,1.4736842105263157,28.125,,,,,,,,,,,
4.789473684210526,1.4736842105263157,29.166666666666668,,,,,,,,,,,
4.789473684210526,1.4736842105263157,30.208333333333336,,,,,,,,,,,
4.789473684210526,1.4736842105263157,31.25,,,,,,,,,,,
4.789473684210526,1.4736842105263157,32.291666666666664,,,,,,,,,,,
4.789473684210526,1.4736842105263157,33.333333333333336,2.5826355230909086,1.482151737561023,7.185956734103252,6.5822478235645425,0.6350006801154479,11.316455177334285,10.365733501841039,-999999.0,0.026326502293495296,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,34.375,2.59341787269299,1.4754642841505539,7.376431651134016,6.747916251519895,0.662533951754892,11.1336658771911,10.185012003756635,-999999.0,0.027020334493433554,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,35.41666666666667,2.604143042556767,1.4688695872045912,7.565328752741302,6.911677049641879,0.6903894077670086,10.95806028833866,10.011273307330955,-999999.0,0.027708302081676735,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,36.458333333333336,2.61490396769477,1.4623687385848154,7.7526600603706495,7.073504434802357,0.7186023119474402,10.788526465160736,9.84342009091633,-999999.0,0.028390594194302222,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,37.5,2.6254718829065964,1.455953454595968,7.938514461429026,7.233607217568868,0.7470539851664288,10.626426763067842,9.682844026268548,-999999.0,0.029067205425155097,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,38.54166666666667,2.63637459235901,1.4508361268466012,8.128693069581884,7.397552467914704,0.7755110780459001,10.481723987830346,9.538938484998491,-999999.0,0.029764395754514946,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,39.583333333333336,2.646447161169682,1.4433847650969835,8.305820307469016,7.548495480572467,0.8048361614893261,10.319889568703442,9.378921874738076,-999999.0,0.030404114365458788,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,40.625,2.6573186735019574,1.4383326392803792,8.492861395302434,7.708663835667019,0.8339415527416706,10.184000746072982,9.243650001998313,-999999.0,0.03108968288905477,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,41.66666666666667,2.6676256699722476,1.432208907361471,8.672880036648012,7.861767032881027,0.8635224847018222,10.043606495831769,9.10429916089067,-999999.0,0.031744553588592433,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,42.708333333333336,2.6775236398140363,1.4251614567726518,8.846218495789246,8.008083286863373,0.8935922207884928,9.899614488567806,8.961675248019905,-999999.0,0.03237043791091562,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,43.75,2.688092208288632,1.4202129584623469,9.02887868322744,8.16310197435489,0.9234700213744597,9.777121589490454,8.839596072870044,-999999.0,0.033039398923719814,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,44.79166666666667,2.69834452903632,1.4143399718661185,9.204886170292411,8.31132160771762,0.95387420256246,9.65000012115295,8.713226110309227,-999999.0,0.03367965199197296,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,45.833333333333336,2.7084158225575234,1.408541399409581,9.379651907697422,8.458114542672835,0.9844484863486735,9.527823992585551,8.591728932454396,-999999.0,0.034315094928219644,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,46.875,2.718441132048486,1.4028199017286596,9.553164078922315,8.603399292538887,1.0152605265849675,9.40956909952591,8.474080363863004,-999999.0,0.03494592908164198,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,47.91666666666667,2.728421398121666,1.3971737785015184,9.725446054371504,8.747204839937567,1.0463045522123762,9.295043239377458,8.36009441174837,-999999.0,0.03557224545160461,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,48.958333333333336,2.738357533487262,1.3916013837581218,9.896520595008212,8.889559344562313,1.0775749871152946,9.184066736275625,8.24959696620276,-999999.0,0.03619413239679295,4.789473684210526,1.4736842105263157
4.789473684210526,1.4736842105263157,50.0,2.74830609807158,1.3861030820155482,10.066393715920128,9.030439723207865,1.1091000287670378,9.076181998760488,8.14213280045336,-999999.0,0.036811730037309726,4.789473684210526,1.4736842105263157
4.789473684210526,1.9473684210526314,25.0,,,,,,,,,,,
4.789473684210526,1.9473684210526314,26.041666666666668,,,,,,,,,,,
4.789473684210526,1.9473684210526314,27.083333333333332,,,,,,,,,,,
4.789473684210526,1.9473684210526314,28.125,,,,,,,,,,,
4.789473684210526,1.9473684210526314,29.166666666666668,,,,,,,,,,,
4.789473684210526,1.9473684210526314,30.208333333333336,,,,,,,,,,,
4.789473684210526,1.9473684210526314,31.25,,,,,,,,,,,
4.789473684210526,1.9473684210526314,32.291666666666664,,,,,,,,,,,
4.789473684210526,1.9473684210526314,33.333333333333336,,,,,,,,,,,
4.789473684210526,1.9473684210526314,34.375,2.5954321387280412,1.4746651558726622,7.397529200324206,6.768056310624692,0.663789308248953,11.144393421820189,10.19609117911002,-999999.0,0.027004941749727666,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,35.41666666666667,2.606192455137491,1.4680531832342736,7.586955236288093,6.932305253764327,0.6916944026594398,10.968652062410253,10.022208112586814,-999999.0,0.02769211283767127,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,36.458333333333336,2.6168968876800682,1.4615327813071857,7.774831259096121,7.09468133848009,0.7199130854622324,10.799680428234138,9.854913713542002,-999999.0,0.028373542904621834,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,37.5,2.6275963794238857,1.4551037708514687,7.961178470343053,7.255188027317972,0.7484612455491817,10.636727709931803,9.693471867063062,-999999.0,0.02904939259831579,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,38.54166666666667,2.6385296386467805,1.449951318629557,8.151802318735344,7.419537572900536,0.7769750653306914,10.491716764766222,9.549260850144114,-999999.0,0.029745342947898427,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,39.583333333333336,2.648641267887118,1.4425031214727524,8.329497691593176,7.571006145450711,0.8063438919024528,10.329956951668498,9.389301787340395,-999999.0,0.030384633813479688,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,40.625,2.659454683464255,1.4374141463127303,8.516991210428237,7.731632782232239,0.8354600452341281,10.194372859615864,9.254341756182413,-999999.0,0.031068866537205624,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,41.66666666666667,2.669889509942637,1.431278382270631,8.697476479072174,7.885110663032973,0.8651399622114443,10.053259425029855,9.114260128358067,-999999.0,0.03172293944138389,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,42.708333333333336,2.67982655447249,1.4242344976616277,8.871371327883136,8.031939888626098,0.8952540664226383,9.90933374179735,8.971687691652797,-999999.0,0.032348386607585905,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,43.75,2.6904244787488287,1.4192533994681837,9.05443918039923,8.187324893884343,0.9251883550695716,9.78659008274954,8.849360077893197,-999999.0,0.033016028985583194,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,44.79166666666667,2.7006201494223987,1.413363297918075,9.23094548187019,8.336052683083857,0.9555923340655037,9.659919981356223,8.723440305991865,-999999.0,0.03365531565133796,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,45.833333333333336,2.710821498576934,1.4075540929628148,9.406154584811741,8.483191400975961,0.9862707529841162,9.537091672192398,8.601280505691507,-999999.0,0.034289938608383225,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,46.875,2.7208805899981385,1.4018190468767533,9.580130770778522,8.62889744408388,1.0171332602560903,9.418756759921969,8.48354663174747,-999999.0,0.034919865397523286,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,47.91666666666667,2.7308945230790216,1.3961596328905281,9.752871982242228,8.773119415120442,1.0482277102140634,9.304153942133956,8.369478625334988,-999999.0,0.03554526653330984,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,48.958333333333336,2.7408642104483265,1.3905741873252082,9.924401079291094,8.915885706057237,1.0795485163546255,9.193103347317264,8.258902282746892,-999999.0,0.03616623033489725,4.789473684210526,1.9473684210526314
4.789473684210526,1.9473684210526314,50.0,2.750851843865306,1.3850632563206355,10.094722940110398,9.057168588514848,1.1111272132267098,9.08511898542684,8.151333601319026,-999999.0,0.03678290236152258,4.789473684210526,1.9473684210526314
4.789473684210526,2.4210526315789473,25.0,,,,,,,,,,,
4.789473684210526,2.4210526315789473,26.041666666666668,,,,,,,,,,,
4.789473684210526,2.4210526315789473,27.083333333333332,,,,,,,,,,,
4.789473684210526,2.4210526315789473,28.125,,,,,,,,,,,
4.789473684210526,2.4210526315789473,29.166666666666668,,,,,,,,,,,
4.789473684210526,2.4210526315789473,30.208333333333336,,,,,,,,,,,
4.789473684210526,2.4210526315789473,31.25,,,,,,,,,,,
4.789473684210526,2.4210526315789473,32.291666666666664,,,,,,,,,,,
4.789473684210526,2.4210526315789473,33.333333333333336,2.5868837504503275,1.480602235079525,7.226883915984549,6.621209442895015,0.637539081079163,11.335593582359838,10.385574217171577,-999999.0,0.026297538426046718,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,34.375,2.5977304540811743,1.4738795822490605,7.4184259002226485,6.787863904424832,0.6651712362971667,11.152655880791048,10.204686453688353,-999999.0,0.02698981153033835,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,35.41666666666667,2.6085203665359282,1.4672504956331731,7.608376493676222,6.95259641422604,0.6931260832671383,10.976901140140576,10.030781674603974,-999999.0,0.027676197127788623,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,36.458333333333336,2.6195666156631963,1.462008844377674,7.802749555141798,7.121293731354697,0.721038770503733,10.821539526495409,9.876436639294182,-999999.0,0.028383253108025763,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,37.5,2.6299066803338005,1.4542657334833613,7.98364800382261,7.276483498912055,0.7499549449611788,10.645503516529093,9.70256086422461,-999999.0,0.02903182568957585,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,38.54166666666667,2.640488441912664,1.4479061952866856,8.169039091607006,7.435731841108504,0.7788031736040211,10.489221626824696,9.547639369134323,-999999.0,0.02970131242684509,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,39.583333333333336,2.6510174424860677,1.4416335329632752,8.35297101027924,7.593220357191122,0.8079393700927904,10.338611187272528,9.398255164021842,-999999.0,0.030365421618984742,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,40.625,2.661859243287014,1.4365109469302502,8.540889656133539,7.7542302150976425,0.8371127547763145,10.202794793654476,9.263065424405887,-999999.0,0.03104839899524312,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,41.66666666666667,2.6723324422041514,1.4303605702785385,8.721859333661971,7.9081466786423515,0.866846543294452,10.061595562825373,9.122891173548924,-999999.0,0.03170162291462291,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,42.708333333333336,2.6826570146127406,1.4242921934883204,8.901487560332146,8.060494347624747,0.8967930818936786,9.925910157040533,8.98813172220744,-999999.0,0.0323497590555813,4.789473684210526,2.4210526315789473
