DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
4.789473684210526,2.4210526315789473,43.75,2.69293300839594,1.4183069507888253,9.079776532889861,8.211229082690119,0.9269971242210052,9.794827077289996,8.857879779929588,-999999.0,0.032992980924448856,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,44.79166666666667,2.7031614341081203,1.412402953711982,9.256752172363258,8.360382937557606,0.9574522137275702,9.668108799210671,8.73190621703073,-999999.0,0.033631388920741925,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,45.833333333333336,2.713401208751526,1.406580303814502,9.432424385107774,8.507938081855212,0.9881849280694048,9.545201628945803,8.609661855981736,-999999.0,0.03426512954707151,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,46.875,2.723492944781187,1.4008319075683482,9.60685975374531,8.654059798043471,1.0190985690601708,9.42682096257373,8.491877096858635,-999999.0,0.03489416186298073,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,47.91666666666667,2.7335394709844283,1.395159393153491,9.780055329136236,8.79869263097854,1.0502441102490985,9.312173459193776,8.377759556196562,-999999.0,0.03551866066334806,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,48.958333333333336,2.743541699754251,1.3895610978762287,9.95203414537764,8.941865035761433,1.0816159492517057,9.201079322344272,8.267134967774545,-999999.0,0.036138714722066,4.789473684210526,2.4210526315789473
4.789473684210526,2.4210526315789473,50.0,2.753567712592722,1.3840377362013991,10.122799935282028,9.083544697068021,1.113249114174941,9.093023121589733,8.15948971475273,-999999.0,0.03675447468570426,4.789473684210526,2.4210526315789473
4.789473684210526,2.894736842105263,25.0,,,,,,,,,,,
4.789473684210526,2.894736842105263,26.041666666666668,,,,,,,,,,,
4.789473684210526,2.894736842105263,27.083333333333332,,,,,,,,,,,
4.789473684210526,2.894736842105263,28.125,,,,,,,,,,,
4.789473684210526,2.894736842105263,29.166666666666668,,,,,,,,,,,
4.789473684210526,2.894736842105263,30.208333333333336,,,,,,,,,,,
4.789473684210526,2.894736842105263,31.25,,,,,,,,,,,
4.789473684210526,2.894736842105263,32.291666666666664,,,,,,,,,,,
4.789473684210526,2.894736842105263,33.333333333333336,2.5893267887562317,1.4798441266199123,7.247085341547702,6.640284616615826,0.6389456074525895,11.342257082635072,10.39256634549842,-999999.0,0.026283369547446225,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,34.375,2.600199503083758,1.4731041344868174,7.439154185649603,6.807425088462247,0.6666273925089622,11.159388691861459,10.211739218878149,-999999.0,0.026974877731422056,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,35.41666666666667,2.61101607722837,1.4664581115394704,7.629624862585591,6.97263642941768,0.6946321596674127,10.983690801529587,10.037883118967818,-999999.0,0.027660487212533932,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,36.458333333333336,2.621777729252098,1.459904438404784,7.81853233365786,7.135960978216751,0.7229510269697386,10.814746838979357,9.870600790384449,-999999.0,0.028340333946844765,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,37.5,2.632546467818029,1.4534432086355016,8.00589598195659,7.297394910680132,0.7516052456984964,10.651729784717501,9.709079270592868,-999999.0,0.02901458565524458,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,38.54166666666667,2.6431541330404764,1.4470678395930825,8.191787997977396,7.457102146209754,0.7805038440637643,10.49551268745341,9.554215783722055,-999999.0,0.029683266118489884,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,39.583333333333336,2.653709629072453,1.4407796944419557,8.376214823407269,7.615043211231576,0.8096906272154965,10.344957125430534,9.404880031055193,-999999.0,0.030346559318884688,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,40.625,2.664573748416193,1.4356239468118874,8.564555014032017,7.776432922156142,0.8389208194478059,10.209014743095034,9.269567212880403,-999999.0,0.03102830067177438,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,41.66666666666667,2.674728191209781,1.4284601162822939,8.740777923653399,7.925726500212423,0.8689302543991001,10.059239944059716,9.121245876855074,-999999.0,0.03165749148575865,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,42.708333333333336,2.6854326775020234,1.4233763854968864,8.92610898801063,8.083563999433084,0.8987061056252215,9.932177974690424,8.994669056809649,-999999.0,0.03232797523624573,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,43.75,2.695736876033903,1.4173771056226692,9.104868338870702,8.234725769985435,0.9289612999869973,9.801127710054384,8.864444374701828,-999999.0,0.03297033968566128,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,44.79166666666667,2.7059938267516443,1.411459357578471,9.282309141710417,8.384301243897262,0.95946762119859,9.674437090555212,8.738493158761722,-999999.0,0.03360788208257647,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,45.833333333333336,2.716268462324479,1.405623412032308,9.45844011403466,8.532268058553216,0.9902550106318304,9.551519570701005,8.616233159082142,-999999.0,0.03424075372430809,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,46.875,2.726389307005734,1.399861815830428,9.633330353469757,8.678800740504283,1.021220095513553,9.433157843045901,8.498462553402723,-999999.0,0.03486890509918365,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,47.91666666666667,2.7363764409828795,1.3941733714781437,9.806999438578133,8.823916042787973,1.0523653264459274,9.319006615030315,8.384841101320115,-999999.0,0.03549243601371788,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,48.958333333333336,2.746409689588748,1.3885624011595858,9.979423405025642,8.967489393622307,1.0837887369309334,9.20790470039882,8.27420426882862,-999999.0,0.036111593181154256,4.789473684210526,2.894736842105263
4.789473684210526,2.894736842105263,50.0,2.7564729226280864,1.3830267961665748,10.150628493732167,9.10956038623945,1.1154770660510178,9.099809223032395,8.166515174076032,-999999.0,0.036726454474984294,4.789473684210526,2.894736842105263
4.789473684210526,3.3684210526315788,25.0,,,,,,,,,,,
4.789473684210526,3.3684210526315788,26.041666666666668,,,,,,,,,,,
4.789473684210526,3.3684210526315788,27.083333333333332,,,,,,,,,,,
4.789473684210526,3.3684210526315788,28.125,,,,,,,,,,,
4.789473684210526,3.3684210526315788,29.166666666666668,,,,,,,,,,,
4.789473684210526,3.3684210526315788,30.208333333333336,,,,,,,,,,,
4.789473684210526,3.3684210526315788,31.25,,,,,,,,,,,
4.789473684210526,3.3684210526315788,32.291666666666664,,,,,,,,,,,
4.789473684210526,3.3684210526315788,33.333333333333336,2.5920528232946967,1.4790986485555149,7.267104676172735,6.659050246353107,0.640474918389156,11.346431323883948,10.397050774605091,-999999.0,0.026269437984718525,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,34.375,2.6029450268709873,1.472341451703862,7.4596963976325625,6.8266729078843476,0.6682060886994663,11.163765975481333,10.216418292702397,-999999.0,0.02696019111605884,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,35.41666666666667,2.61378225965175,1.4656786307335694,7.650683150203273,6.992359163088304,0.6962605953419653,10.988246644125644,10.04273286448738,-999999.0,0.02764503456971259,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,36.458333333333336,2.624954580104028,1.4603691257249194,7.845939306569275,7.16181547354447,0.7243275635970664,10.832031943677164,9.887536845868938,-999999.0,0.02834981027511955,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,37.5,2.635363146571531,1.4526314529890196,8.027965623022517,7.318042380662989,0.7533370576365234,10.656538851558688,9.714167524988348,-999999.0,0.02899757299424932,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,38.54166666666667,2.646365202024789,1.4473763003510403,8.219900330208516,7.483578254565558,0.7820215652321189,10.511091631812855,9.56952926527581,-999999.0,0.02968990578603119,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,39.583333333333336,2.6565737911279825,1.4399369643293929,8.399271716874336,7.6365928314858005,0.8115239221292956,10.3499989191152,9.410188194389548,-999999.0,0.03032794428435685,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,40.625,2.6674578584275315,1.434748446637476,8.588029377323048,7.7983580443718745,0.8408110260912683,10.213982822331394,9.274804685453041,-999999.0,0.031008464986336675,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,41.66666666666667,2.677995822823703,1.4285692890938726,8.76995537219547,7.95313837282349,0.8706530222308213,10.072847791563104,9.134681864935871,-999999.0,0.0316600263769264,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,42.708333333333336,2.688373902894262,1.4224724070451986,8.950530873612797,8.106346775285516,0.9007018275366295,9.937285125857924,9.000033670916306,-999999.0,0.032306475098384024,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,43.75,2.6987041959313935,1.4164592470744557,9.129756361298014,8.257931104776649,0.9310083187632575,9.806310187889506,8.869878967082062,-999999.0,0.03294799273506696,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,44.79166666666667,2.708987633526717,1.4105279002371283,9.307658110364171,8.407923792241474,0.9615659984388912,9.679687224252122,8.743990330244408,-999999.0,0.033584680189999806,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,45.833333333333336,2.7192954714766264,1.404678820913877,9.484243637033465,8.55629767938267,0.9924083354398747,9.556795623678102,8.621751121820413,-999999.0,0.03421669391774806,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,46.875,2.7294434433138495,1.39890417479542,9.65958453298231,8.703236977466082,1.0234249135753928,9.438488749737395,8.504030791141123,-999999.0,0.03484397529290122,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,47.91666666666667,2.7395467030958263,1.393205920660842,9.833676027825794,8.848677586506064,1.0546734132832225,9.323906248108914,8.389969326106295,-999999.0,0.03546670820207176,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,48.958333333333336,2.7496061031200263,1.3875823817135036,10.006541334822693,8.9926481812757,1.086148192512502,9.212869297029663,8.279393404387763,-999999.0,0.03608498190972149,4.789473684210526,3.3684210526315788
4.789473684210526,3.3684210526315788,50.0,2.759702360560009,1.3820346508449504,10.178181845694764,9.13510648099353,1.1178917557100094,9.104800884080472,8.171727212704532,-999999.0,0.03669895838241485,4.789473684210526,3.3684210526315788
4.789473684210526,3.8421052631578947,25.0,,,,,,,,,,,
4.789473684210526,3.8421052631578947,26.041666666666668,,,,,,,,,,,
4.789473684210526,3.8421052631578947,27.083333333333332,,,,,,,,,,,
4.789473684210526,3.8421052631578947,28.125,,,,,,,,,,,
4.789473684210526,3.8421052631578947,29.166666666666668,,,,,,,,,,,
4.789473684210526,3.8421052631578947,30.208333333333336,,,,,,,,,,,
4.789473684210526,3.8421052631578947,31.25,,,,,,,,,,,
4.789473684210526,3.8421052631578947,32.291666666666664,,,,,,,,,,,
4.789473684210526,3.8421052631578947,33.333333333333336,2.5952244122153476,1.4783698314219944,7.286913844945472,6.677404386553284,0.6421993977789878,11.346808904129889,10.397712002917986,-999999.0,0.026255818987150913,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,34.375,2.6065149503174783,1.4729843105407636,7.4861397782407675,6.851447513900549,0.669635221723452,11.179429539225188,10.23161161724268,-999999.0,0.02697257025059483,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,35.41666666666667,2.6168584626709066,1.4649128513989271,7.67154915077504,7.011743961427573,0.6980295404056155,10.990292970004116,10.045053333062587,-999999.0,0.027629854948602213,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,36.458333333333336,2.627927972107366,1.4595978699962384,7.866477215366821,7.180887260537251,0.7260857015733713,10.834089141709823,9.889861823441539,-999999.0,0.02833408241099994,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,37.5,2.6384763277202543,1.4518336240921272,8.049835575742685,7.3383451562539905,0.7552085782556486,10.659089167572596,9.716978021096919,-999999.0,0.028980853806617538,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,38.54166666666667,2.6491245420103207,1.4454270449799425,8.236717196405655,7.49895751528962,0.7842080641191379,10.50322940208164,9.562459069727659,-999999.0,0.029647951829710976,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,39.583333333333336,2.6600803915431235,1.44017118255111,8.427466827460034,7.662966748175399,0.8132544864190402,10.362644127016434,9.422593881919212,-999999.0,0.030333117735921435,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,40.625,2.670620949960207,1.4338875066308963,8.611293348900157,7.819928555411005,0.8428397750250318,10.21699924952451,9.27807251998609,-999999.0,0.030988961180307164,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,41.66666666666667,2.681185797761576,1.427694167152012,8.793691488207008,7.975134512769162,0.8727360686236102,10.076003277915987,9.138082863180761,-999999.0,0.03163970777521275,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,42.708333333333336,2.6915848651364067,1.4215832291901844,8.974734712808964,8.128767320921654,0.9028359243098969,9.940604345877139,9.00359312478074,-999999.0,0.03228532920352314,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,43.75,2.7019368818736624,1.415556307040026,9.154422555684832,8.280770468472046,0.9331935920885053,9.80977862824482,8.873582650669,-999999.0,0.03292601134835278,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,44.79166666666667,2.7122426995056896,1.4096114834797726,9.332781382797425,8.431176510324581,0.9638025430235365,9.683291925667303,8.747825549282338,-999999.0,0.033561855412750106,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,45.833333333333336,2.722580267578964,1.4037494043720378,9.509817536152168,8.579953300773225,0.9946999806145349,9.560488309527175,8.625669516422882,-999999.0,0.03419302321236851,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,46.875,2.7327517491563897,1.397961831986979,9.685605266334772,8.727295309582574,1.0257680450750648,9.442295763489092,8.508059255193428,-999999.0,0.03481944645031145,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,47.91666666666667,2.7428790010619797,1.3922509086479373,9.860138752897162,8.873133665056887,1.05706805789096,9.32781827933568,8.394098751560403,-999999.0,0.035441314015485066,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,48.958333333333336,2.7529628288162438,1.3866149457609467,10.033441317568405,9.017497216803205,1.0885943578813455,9.216877935226291,8.283615610826171,-999999.0,0.036058715291993726,4.789473684210526,3.8421052631578947
4.789473684210526,3.8421052631578947,50.0,2.7630907396562203,1.3810552425028022,10.205513142018287,9.160338327815936,1.1203934571063996,9.108865351977066,8.176001269655766,-999999.0,0.03667181837300252,4.789473684210526,3.8421052631578947
4.789473684210526,4.315789473684211,25.0,,,,,,,,,,,
4.789473684210526,4.315789473684211,26.041666666666668,,,,,,,,,,,
4.789473684210526,4.315789473684211,27.083333333333332,,,,,,,,,,,
4.789473684210526,4.315789473684211,28.125,,,,,,,,,,,
4.789473684210526,4.315789473684211,29.166666666666668,,,,,,,,,,,
4.789473684210526,4.315789473684211,30.208333333333336,,,,,,,,,,,
4.789473684210526,4.315789473684211,31.25,,,,,,,,,,,
4.789473684210526,4.315789473684211,32.291666666666664,,,,,,,,,,,
4.789473684210526,4.315789473684211,33.333333333333336,2.5987718320573614,1.4776554866214286,7.306534820901649,6.695401680399416,0.6440871793912939,11.344015305205764,10.395179246894847,-999999.0,0.02624247158087556,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,34.375,2.6100499281250182,1.472234515504692,7.5062235062049005,6.869871690738799,0.6715742764304057,11.177056313268068,10.229503916162452,-999999.0,0.0269581320042631,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,35.41666666666667,2.62048230247077,1.4641669797480277,7.692178175456909,7.030633164703976,0.7000496323926063,10.988046874857769,10.043049577320557,-999999.0,0.0276150712799366,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,36.458333333333336,2.6312655739552326,1.4575639077858746,7.88260707401893,7.19536389140384,0.7285090781319988,10.820190592862698,9.876834904863202,-999999.0,0.028292611680069593,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,37.5,2.6420822632653302,1.4510549746771217,8.07146886009867,7.358169004230167,0.7573150523708183,10.658006644434801,9.716126704724799,-999999.0,0.028964538068841156,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,38.54166666666667,2.652723522473894,1.444632527971645,8.25884321957937,7.519239452470958,0.786357426007028,10.50265813793632,9.562114127480442,-999999.0,0.0296308541656075,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,39.583333333333336,2.663670096452622,1.4393438712815594,8.45001534191971,7.683636926225235,0.815452910527896,10.36235843029791,9.422539090885229,-999999.0,0.030314844585809894,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,40.625,2.6742094793106954,1.4330452254595443,8.634320371581726,7.841041114606239,0.8450823102184581,10.21713538098994,9.278434798356257,-999999.0,0.030969881989914103,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,41.66666666666667,2.6847826249087174,1.426837456326955,8.817189804475518,7.996677868442833,0.8750269072630956,10.076478484591835,9.138779393030095,-999999.0,0.03161981867027386,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,42.708333333333336,2.695098428694412,1.4207095299198371,8.99872029836446,8.15080801651786,0.9051255325910259,9.941958296773032,9.00516859046638,-999999.0,0.03226455356142616,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,43.75,2.7054666197250024,1.4146689359635531,9.178867000817643,8.303226872326105,0.9355339178029982,9.81136741933765,8.875388389792805,-999999.0,0.032904411241280074,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,44.79166666666667,2.715789624117527,1.408710726655365,9.357679420944853,8.45404312122979,0.9661937418448323,9.685096286255668,8.749842557547307,-999999.0,0.033539423052696346,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,45.833333333333336,2.726152465695083,1.4028357532999087,9.53516263480374,8.603219300003403,0.9971461539774934,9.562452401555328,8.627841832098753,-999999.0,0.034169756527931645,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,46.875,2.736342875953059,1.3970353524668093,9.711393637039189,8.750960688113167,1.0282654106908498,9.444442588528286,8.510410441827226,-999999.0,0.03479533314507986,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,47.91666666666667,2.7464898088320795,1.3913118603357197,9.886365543221796,8.897193396206227,1.0596166868700256,9.330133873622618,8.396615027352407,-999999.0,0.03541634705565605,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,48.958333333333336,2.7565940023532027,1.3856635772917507,10.060101796173452,9.041946447867451,1.0911942988930448,9.219349667038088,8.286284538913003,-999999.0,0.03603288778885013,4.789473684210526,4.315789473684211
4.789473684210526,4.315789473684211,50.0,2.766656182031879,1.3800888580179933,10.232625165316874,9.185248010382525,1.1229927538300313,9.11192448073945,8.179258485022018,-999999.0,0.03664504227354084,4.789473684210526,4.315789473684211
4.789473684210526,4.789473684210526,25.0,,,,,,,,,,,
4.789473684210526,4.789473684210526,26.041666666666668,,,,,,,,,,,
4.789473684210526,4.789473684210526,27.083333333333332,,,,,,,,,,,
4.789473684210526,4.789473684210526,28.125,,,,,,,,,,,
4.789473684210526,4.789473684210526,29.166666666666668,,,,,,,,,,,
4.789473684210526,4.789473684210526,30.208333333333336,,,,,,,,,,,
4.789473684210526,4.789473684210526,31.25,,,,,,,,,,,
4.789473684210526,4.789473684210526,32.291666666666664,,,,,,,,,,,
4.789473684210526,4.789473684210526,33.333333333333336,2.6029119110759797,1.476960989919741,7.325929700746654,6.7129061327195,0.6462343734466272,11.336335549089616,10.387726819477086,-999999.0,0.026229496128565493,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,34.375,2.6138294203361827,1.4701536051926667,7.520062230082461,6.881935235698383,0.6741251838412918,11.15529045693225,10.208690315474975,-999999.0,0.02691806824307561,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,35.41666666666667,2.6249921834553027,1.4647163651529704,7.718418108221747,7.054721896192776,0.701994409970609,10.994985143179274,10.049541415134833,-999999.0,0.027625960333813735,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,36.458333333333336,2.6353498397144834,1.4568192421336867,7.903523695552712,7.214280603465054,0.7307909795622954,10.815026343492224,9.871879655364687,-999999.0,0.02827743110184467,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,37.5,2.6461370660730363,1.4502938601930673,8.092883751160816,7.377555153027676,0.7596341566703936,10.653659633517941,9.71198449706996,-999999.0,0.028948591213830824,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,38.54166666666667,2.6566671570047125,1.4438529160403484,8.280768647635472,7.539150020430286,0.7886718668051709,10.499637423584055,9.5592987879365,-999999.0,0.029614078816250517,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,39.583333333333336,2.6672570990379874,1.4375035741177136,8.467140887108025,7.698877204314951,0.818050229262058,10.35039241385705,9.411252425489703,-999999.0,0.030274203624367692,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,40.625,2.6781422857153383,1.4322187539682993,8.65713750839291,7.861766611723917,0.8474958836637456,10.214961128740699,9.276465836904489,-999999.0,0.030951162759372,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,41.66666666666667,2.6887242002976293,1.4259968568050692,8.840473241534985,8.017825714550787,0.8774920646821351,10.074704487199412,9.137205950067688,-999999.0,0.031600305548265,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,42.708333333333336,2.699130080882881,1.4198576144465176,9.02244506364294,8.17230912291577,0.9076853557135954,9.940057980278596,9.003460363741292,-999999.0,0.032244297966434375,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,43.75,2.709492833027946,1.4138030150412992,9.203050484763812,8.325150816594292,0.9381372521477713,9.809919032310411,8.87412880954753,-999999.0,0.03288333543090556,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,44.79166666666667,2.7198129354646383,1.407831110710835,9.382316146739276,8.476383817574801,0.9688411321278464,9.684060508592449,8.748992519504501,-999999.0,0.0335175194613274,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,45.833333333333336,2.730182634306071,1.4019429641002525,9.560245881949434,8.6259652229495,0.9998422050676621,9.561754678381941,8.627326571362085,-999999.0,0.03414702349755231,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,46.875,2.740374723588523,1.39612948051793,9.736919441799428,8.774111304022187,1.0310066457504754,9.444089892080056,8.510237388077613,-999999.0,0.03477175870133974,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,47.91666666666667,2.750525237813611,1.3903931792351,9.912328851903423,8.920743250582868,1.0624034933777007,9.330098134738945,8.396756322987171,-999999.0,0.03539192424201499,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,48.958333333333336,2.760634755818548,1.3847323589888205,10.086497745469176,9.06589020347964,1.0940270200538127,9.219605695820057,8.286715078603551,-999999.0,0.036007610072257425,4.789473684210526,4.789473684210526
4.789473684210526,4.789473684210526,50.0,2.7707038563451687,1.379145362586607,10.259449009982758,9.209580520204435,1.1258716938777462,9.112449549776843,8.179955647063695,-999999.0,0.03661890325638436,4.789473684210526,4.789473684210526
4.789473684210526,5.263157894736842,25.0,,,,,,,,,,,
4.789473684210526,5.263157894736842,26.041666666666668,,,,,,,,,,,
4.789473684210526,5.263157894736842,27.083333333333332,,,,,,,,,,,
4.789473684210526,5.263157894736842,28.125,,,,,,,,,,,
4.789473684210526,5.263157894736842,29.166666666666668,,,,,,,,,,,
4.789473684210526,5.263157894736842,30.208333333333336,,,,,,,,,,,
4.789473684210526,5.263157894736842,31.25,,,,,,,,,,,
4.789473684210526,5.263157894736842,32.291666666666664,,,,,,,,,,,
4.789473684210526,5.263157894736842,33.333333333333336,2.6080008996683692,1.476295209457085,7.345034975029131,6.729693478389295,0.6487984594001316,11.320980912655418,10.372548486954576,-999999.0,0.026217058202691757,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,34.375,2.618722046940767,1.4694666998249148,7.539709923022438,6.899300231606119,0.676663956836543,11.142473079652673,10.196051026363055,-999999.0,0.026904845444017063,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,35.41666666666667,2.629783175785063,1.4639941330390394,7.73852867824874,7.072542952068448,0.7045552982427896,10.983564664901639,10.038307808780754,-999999.0,0.02761164553177156,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,36.458333333333336,2.640065712883698,1.456096411187783,7.92419617047102,7.232650514528311,0.7333672830000442,10.805221822897359,9.86224867428109,-999999.0,0.02826269692711972,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,37.5,2.650961512279078,1.450674785478651,8.119545988396412,7.401819897107681,0.761886325899567,10.657161983855769,9.715123694296885,-999999.0,0.02895657217247725,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,38.54166666666667,2.6612820355013103,1.4430971810836337,8.302428624818019,7.558459581187856,0.7913126698560013,10.491969787781672,9.551799015884963,-999999.0,0.029597818719307566,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,39.583333333333336,2.6721661824601783,1.4377438340118858,8.49444217286222,7.723639324602461,0.8204964198539864,10.352808333245221,9.41337358422227,-999999.0,0.03027950900128938,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,40.625,2.682663782854274,1.4314150555624103,8.679697449575341,7.881929800366697,0.8502057154032697,10.208938016205156,9.270614931855802,-999999.0,0.0309329610787497,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,41.66666666666667,2.6931234586240107,1.425175432470588,8.86352370980846,8.03850029349269,0.8801900647389278,10.070011086114064,9.132686922428487,-999999.0,0.0315812394100184,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,42.708333333333336,2.703594779490684,1.4190244039140365,9.045938232851396,8.193347683811286,0.9104687665369294,9.935473423496603,8.999043113774903,-999999.0,0.032224489068611833,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,43.75,2.713932068312428,1.4129554808446272,9.227002042886149,8.346619105474621,0.9409570837082673,9.805975429318169,8.870350465486684,-999999.0,0.03286270920730242,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,44.79166666666667,2.7241510105102216,1.40696708971631,9.406739125261522,8.498338803718198,0.9716542851246557,9.681158483291936,8.746257731604535,-999999.0,0.0334960063954116,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,45.833333333333336,2.734429198508893,1.4010628927019764,9.585134127321034,8.648397942442847,1.0026513844624476,9.559787455397492,8.625528350593681,-999999.0,0.0341246166143591,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,46.875,2.744723401465541,1.3952397662187461,9.762221972922706,8.79686007748447,1.0339200083412627,9.441950918992681,8.508259832980151,-999999.0,0.03474860716159087,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,47.91666666666667,2.754877902916099,1.3894909194406104,9.93806433150374,8.943883709214473,1.0653652272893415,9.328316784648232,8.395133875329135,-999999.0,0.03536794051623144,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,48.958333333333336,2.764993036026631,1.3838178137822261,10.112661343907055,9.089417202894705,1.0970373751963893,9.218155709687382,8.285421635035485,-999999.0,0.03598278759477148,4.789473684210526,5.263157894736842
4.789473684210526,5.263157894736842,50.0,2.7750692418080303,1.3782187850812504,10.286036037925598,9.233489063433504,1.128930882562912,9.111307163972802,8.178967557758302,-999999.0,0.03659323571270615,4.789473684210526,5.263157894736842
4.789473684210526,5.7368421052631575,25.0,,,,,,,,,,,
4.789473684210526,5.7368421052631575,26.041666666666668,,,,,,,,,,,
4.789473684210526,5.7368421052631575,27.083333333333332,,,,,,,,,,,
4.789473684210526,5.7368421052631575,28.125,,,,,,,,,,,
4.789473684210526,5.7368421052631575,29.166666666666668,,,,,,,,,,,
4.789473684210526,5.7368421052631575,30.208333333333336,,,,,,,,,,,
4.789473684210526,5.7368421052631575,31.25,,,,,,,,,,,
4.789473684210526,5.7368421052631575,32.291666666666664,,,,,,,,,,,
4.789473684210526,5.7368421052631575,33.333333333333336,2.6140850437112304,1.4756587761556668,7.363852395958466,6.745746987723159,0.651797678275606,11.297757941452401,10.349449242546685,-999999.0,0.026205169459879378,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,34.375,2.6246660986587194,1.4688113228366606,7.559050001099868,6.915874700965364,0.6796738938321583,11.121583556020079,10.175283711387038,-999999.0,0.026892230572314317,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,35.41666666666667,2.635076235841129,1.4620564578316577,7.7526380731441575,7.084126843553585,0.7078089482289313,10.953009413829381,10.008529648119564,-999999.0,0.027573246467181674,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,36.458333333333336,2.6455985226298253,1.455400041369552,7.944594619106603,7.250355400933787,0.7363245450049599,10.78952843960008,9.846684386821506,-999999.0,0.028248503333646407,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,37.5,2.6564522624501,1.4499466105763819,8.140374917100369,7.41991599476955,0.7648969591527306,10.642446436337503,9.700543198640146,-999999.0,0.028941316125577595,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,38.54166666666667,2.6665839896712464,1.4423652726568115,8.323829597380207,7.577168457214225,0.7942860286661896,10.479637431566127,9.539596799830708,-999999.0,0.029582072651139508,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,39.583333333333336,2.6773776826698725,1.4369792722700758,8.516270196335586,7.742766089830059,0.8234935227183192,10.341635922312683,9.402340001742209,-999999.0,0.030262626605542554,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,40.625,2.6878014717370515,1.43063446943895,8.702003757959094,7.901521432578043,0.8532244864692738,10.198961581574896,9.260776686420838,-999999.0,0.030915284481641006,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,41.66666666666667,2.6981953806458265,1.4243792501094203,8.886301810513721,8.058548272395177,0.8832324004671122,10.061113933109851,9.123927369663159,-999999.0,0.031562760922366526,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,42.708333333333336,2.708527416605123,1.4182105612705542,9.06920020474781,8.21390631517256,0.9134932902967257,9.928042494764146,8.991753308340641,-999999.0,0.032205142495512505,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,43.75,2.7188424346563265,1.4121277343321528,9.250716733885127,8.367595692868129,0.9440238929897568,9.799240043160118,8.86375414330633,-999999.0,0.0328425665262021,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,44.79166666666667,2.7291223850952457,1.4061282660971142,9.430882373424183,8.519663352432136,0.9748081161257308,9.674603870663493,8.739836293415996,-999999.0,0.03347512278950421,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,45.833333333333336,2.7393670682608224,1.4002102495849693,9.609723319718817,8.670141776010569,1.005839408421991,9.55393399707316,8.619807201243686,-999999.0,0.034102910254261966,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,46.875,2.7496406431633926,1.3943738901438831,9.787249902078692,8.819009968506466,1.0371480478028823,9.436695101352427,8.503135099361035,-999999.0,0.03472607822244509,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,47.91666666666667,2.759770090833379,1.388611884935577,9.963527292253282,8.966439560871262,1.0686296174417904,9.323648839253707,8.390596156539404,-999999.0,0.0353445765745413,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,48.958333333333336,2.769863719026075,1.382925918005489,10.138554195365225,9.112373002583718,1.100338928213173,9.21402845560422,8.281423813098378,-999999.0,0.03595858239503787,4.789473684210526,5.7368421052631575
4.789473684210526,5.7368421052631575,50.0,2.7799216714625965,1.3773143125183067,10.312353804922179,9.256839042255512,1.1322703391268614,9.107678130007754,8.17546722048184,-999999.0,0.03656818315594021,4.789473684210526,5.7368421052631575
4.789473684210526,6.2105263157894735,25.0,,,,,,,,,,,
4.789473684210526,6.2105263157894735,26.041666666666668,,,,,,,,,,,
4.789473684210526,6.2105263157894735,27.083333333333332,,,,,,,,,,,
4.789473684210526,6.2105263157894735,28.125,,,,,,,,,,,
4.789473684210526,6.2105263157894735,29.166666666666668,,,,,,,,,,,
4.789473684210526,6.2105263157894735,30.208333333333336,,,,,,,,,,,
4.789473684210526,6.2105263157894735,31.25,,,,,,,,,,,
4.789473684210526,6.2105263157894735,32.291666666666664,,,,,,,,,,,
4.789473684210526,6.2105263157894735,33.333333333333336,2.6217158217952075,1.4750652751512534,7.382284930464494,6.760722968125612,0.6554736689392431,11.262519427227778,10.314255611619808,-999999.0,0.026194083520469223,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,34.375,2.6319171630989358,1.468193544390287,7.578043199875459,6.931504140753834,0.6832679672779468,11.090880244343117,10.144635008089242,-999999.0,0.02688034031192637,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,35.41666666666667,2.6423734978674536,1.4626439453699718,7.777851656799619,7.105876827785433,0.7110517740056422,10.9385166328801,9.993473172502132,-999999.0,0.027584887817552507,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,36.458333333333336,2.652259322113247,1.4547380420371132,7.964665044330535,7.267193088195914,0.7398079886937058,10.765854337953161,9.823080041387154,-999999.0,0.028235011378210745,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,37.5,2.6628249357329796,1.449247293162146,8.16092228292475,7.437301499108607,0.7683256230171277,10.621697413757635,9.679882170144433,-999999.0,0.028926665915064043,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,38.54166666666667,2.6732098720134054,1.442700295453532,8.350102695981882,7.600093673077957,0.7975051656679815,10.470280388701843,9.529836294805943,-999999.0,0.02958928006630157,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,39.583333333333336,2.683408864635748,1.4362428616453866,8.537816150742335,7.761195968038244,0.8268945656886812,10.325156924488425,9.38595594902031,-999999.0,0.03024636725981661,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,40.625,2.693715910336322,1.4298812552663598,8.724031108593922,7.92043381629954,0.8566329009891517,10.184095309111179,9.246007020222823,-999999.0,0.030898229271383904,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,41.66666666666667,2.704004575325667,1.4236097170590931,8.90880367308079,8.077933354775984,0.8866509651861115,10.047700868639778,9.110612486707659,-999999.0,0.03154490257833789,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,42.708333333333336,2.7143407039665006,1.4174281721233841,9.092147904119946,8.233678867489845,0.9169772448626863,9.915347360098842,8.979152878240514,-999999.0,0.0321865453719333,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,43.75,2.7244876497170307,1.4113274378609106,9.274144041916564,8.387885583496733,0.9474791330986807,9.7882303872867,8.852844659559514,-999999.0,0.03282309367886042,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,44.79166666666667,2.734700299000556,1.4053132785059312,9.454762591875467,8.54039124454336,0.978286076467407,9.664619398465359,8.729952771466124,-999999.0,0.03345483457081241,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,45.833333333333336,2.74488446926495,1.3993809479511041,9.634050608016745,8.691300052091027,1.0093417367333348,9.544884806999747,8.61085966802465,-999999.0,0.03408180018286923,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,46.875,2.755112729228024,1.3935309060999626,9.812016763091654,8.840584344481295,1.040681310034959,9.428454867477194,8.494996748028766,-999999.0,0.03470414708063501,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,47.91666666666667,2.765193755689757,1.3877553111137235,9.988729778545173,8.988429472869496,1.0721904393873911,9.316189933807237,8.383239714397327,-999999.0,0.03532181190763845,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,48.958333333333336,2.7751666075066157,1.3820535740844955,10.164205174493258,9.134836366552538,1.103883191406483,9.207681803310013,8.275183857916735,-999999.0,0.03593491022924757,4.789473684210526,6.2105263157894735
4.789473684210526,6.2105263157894735,50.0,2.785209946749348,1.3764297873934317,10.338424444537113,9.279685353544966,1.1358581839751851,9.101862002134393,8.16975700352721,-999999.0,0.03654368564262851,4.789473684210526,6.2105263157894735
4.789473684210526,6.684210526315789,25.0,,,,,,,,,,,
4.789473684210526,6.684210526315789,26.041666666666668,,,,,,,,,,,
4.789473684210526,6.684210526315789,27.083333333333332,,,,,,,,,,,
4.789473684210526,6.684210526315789,28.125,,,,,,,,,,,
4.789473684210526,6.684210526315789,29.166666666666668,,,,,,,,,,,
4.789473684210526,6.684210526315789,30.208333333333336,,,,,,,,,,,
4.789473684210526,6.684210526315789,31.25,,,,,,,,,,,
4.789473684210526,6.684210526315789,32.291666666666664,,,,,,,,,,,
4.789473684210526,6.684210526315789,33.333333333333336,2.631543179651683,1.4745304308530953,7.400222100626677,6.774223318091748,0.6601082405130335,11.210619177962775,10.262291700565422,-999999.0,0.02618409389818028,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,34.375,2.640911221066971,1.4676239568195892,7.5966171154118,6.945919398213286,0.6876389775470447,11.04739167420462,10.101113556696372,-999999.0,0.026869378349388115,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,35.41666666666667,2.650552230441342,1.4608212176610766,7.791310595950542,7.11546617763901,0.7156063470084645,10.887704711565931,9.943268680308176,-999999.0,0.027548772243140517,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,36.458333333333336,2.6603634459714023,1.4541182327960147,7.984355894923644,7.282963617339863,0.7439630441600703,10.732194236795635,9.789415851377784,-999999.0,0.02822238024536496,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,37.5,2.670229680630517,1.4475104181620888,8.175809265448313,7.448525148199536,0.7726516495830259,10.581494609971418,9.640211280490057,-999999.0,0.02889028485659394,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,38.54166666666667,2.680556416206978,1.442018678821636,8.370819604163966,7.617102135595533,0.8014755498025895,10.444260721647431,9.503848417424202,-999999.0,0.029574616606542425,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,39.583333333333336,2.6906125630585254,1.4355442259022941,8.55901666440104,7.778687150363672,0.8308742593310556,10.301217745380608,9.362050951760574,-999999.0,0.030230943259427656,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,40.625,2.7006775002088705,1.429162776466497,8.745732551695859,7.938481117088305,0.8605669828654355,10.1627563290601,9.224710307448111,-999999.0,0.030881961992585655,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,41.66666666666667,2.710723131639311,1.42287139703096,8.931002673455554,8.096539685547345,0.8905331972132334,10.028826214905353,9.091788729363529,-999999.0,0.03152777010431841,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,42.708333333333336,2.7209290328490594,1.4166734188641048,9.114816592652218,8.252760942571376,0.9208617531265617,9.898137871081168,8.961997731528253,-999999.0,0.03216860676036724,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,43.75,2.730917587465653,1.4105555399233953,9.29728394746104,8.407463784825282,0.9513474229170865,9.772753595056862,8.837427402752342,-999999.0,0.03280431355255624,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,44.79166666666667,2.741026453808277,1.404525993661779,9.478358033057894,8.560423273561906,0.9821640802797016,9.65048327806759,8.715878991546974,-999999.0,0.033435237813503174,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,45.833333333333336,2.751116264316896,1.3985786985704451,9.658095403175887,8.711777236623075,1.0132318200399002,9.531970090315125,8.598009916703969,-999999.0,0.03406138067234579,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,46.875,2.7612682432135145,1.3927143765668752,9.836503063729365,8.86149113730517,1.0445909525786143,9.416607562460278,8.483216435514999,-999999.0,0.03468290622869573,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,47.91666666666667,2.7712716362264183,1.3869246281517944,10.013653435546093,9.009764625165403,1.0761166808329812,9.305360295869498,8.372479291178056,-999999.0,0.03529973748525144,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,48.958333333333336,2.781194084582397,1.3812097699232233,10.189555633800891,9.15657521281786,1.1078397301439111,9.197680274995413,8.265252602583947,-999999.0,0.035912014797793025,4.789473684210526,6.684210526315789
4.789473684210526,6.684210526315789,50.0,2.791181017142181,1.3755727896893466,10.364199518720918,9.301831332646536,1.1398395228670908,9.092683058270667,8.160649938904742,-999999.0,0.036519952903608544,4.789473684210526,6.684210526315789
4.789473684210526,7.157894736842105,25.0,,,,,,,,,,,
4.789473684210526,7.157894736842105,26.041666666666668,,,,,,,,,,,
4.789473684210526,7.157894736842105,27.083333333333332,,,,,,,,,,,
4.789473684210526,7.157894736842105,28.125,,,,,,,,,,,
4.789473684210526,7.157894736842105,29.166666666666668,,,,,,,,,,,
4.789473684210526,7.157894736842105,30.208333333333336,,,,,,,,,,,
4.789473684210526,7.157894736842105,31.25,,,,,,,,,,,
4.789473684210526,7.157894736842105,32.291666666666664,,,,,,,,,,,
4.789473684210526,7.157894736842105,33.333333333333336,2.644403110917011,1.4740742130343922,7.41752394691329,6.7857423637320675,0.6660597218196698,11.136424713760913,10.187888775489192,-999999.0,0.026175573337543587,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,34.375,2.652661359311779,1.467127748995563,7.614591554626402,6.958481463973908,0.6932363509478128,10.984120414654413,10.037675396652341,-999999.0,0.026859829220095076,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,35.41666666666667,2.6613768413725523,1.4602889368582526,7.809924710210655,7.128977704015576,0.7209089749089619,10.83344081157668,9.88887356398336,-999999.0,0.027538227097254602,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,36.458333333333336,2.6704008388164144,1.4535528861069116,8.003583562637978,7.297353395060803,0.7490150480713706,10.685477659289093,9.742599182554029,-999999.0,0.02821085981985907,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,37.5,2.679974933656406,1.4479819101150344,8.200860840812378,7.468776129075004,0.777272333640672,10.55082046005716,9.608956611245821,-999999.0,0.028900160114844368,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,38.54166666666667,2.6895139060951276,1.4413858292410486,8.391122173642252,7.632899213572277,0.8062242508374475,10.407925791026702,9.467464177173749,-999999.0,0.02956100331972723,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,39.583333333333336,2.699181227295032,1.4348881230418333,8.579845446838318,7.795119385722634,0.8355247299937667,10.268810890734889,9.329609412974273,-999999.0,0.03021645942896811,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,40.625,2.708841513873272,1.428482848895726,8.767088224490776,7.955566457253223,0.865102241976988,10.134164263007404,9.196099687676966,-999999.0,0.03086656883038792,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,41.66666666666667,2.71867668646516,1.4221732583421371,8.952841419159649,8.114140203435008,0.8950452408687554,10.002669150522243,9.065620186482642,-999999.0,0.03151157139192599,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,42.708333333333336,2.7285624235794192,1.415953797683973,9.137158892294142,8.270962003150876,0.9252870520796883,9.87494515540592,8.938806594732894,-999999.0,0.03215150462876282,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,43.75,2.7384578098249293,1.409821302054984,9.320076869790507,8.42609438483188,0.955801389470005,9.751060180984377,8.815737743909512,-999999.0,0.032786451261246456,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,44.79166666666667,2.748355369770038,1.4037736266386627,9.501623835838894,8.57957486904058,0.986578933858013,9.630880520307514,8.696288329906041,-999999.0,0.03341651189730125,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,45.833333333333336,2.7582130980065367,1.3978076003394686,9.681835146464717,8.731467742773477,1.0175910356057432,9.514465839119145,8.58052738011384,-999999.0,0.03404175584324864,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,46.875,2.768157916438837,1.3919253410826726,9.860708140665885,8.881702899728568,1.0489032711713397,9.400969957557816,8.467609115004588,-999999.0,0.034662382508363204,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,47.91666666666667,2.7781408139756603,1.3861236243819868,10.038277957688097,9.030346733856536,1.0804847918104192,9.290531466776446,8.357680554416348,-999999.0,0.03527845376408427,4.789473684210526,7.157894736842105
