DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
4.789473684210526,7.157894736842105,48.958333333333336,2.7879483407929984,1.3803939651509396,10.214616665176159,9.17760228592819,1.1122072452784848,9.184094698662504,8.25170158249618,-999999.0,0.03588988121299636,4.789473684210526,7.157894736842105
4.789473684210526,7.157894736842105,50.0,2.797849330771647,1.3747432029691882,10.389687099845691,9.32327898723383,1.144220466574688,9.080144433133606,8.148149119499482,-999999.0,0.036496981487782965,4.789473684210526,7.157894736842105
4.789473684210526,7.63157894736842,25.0,,,,,,,,,,,
4.789473684210526,7.63157894736842,26.041666666666668,,,,,,,,,,,
4.789473684210526,7.63157894736842,27.083333333333332,,,,,,,,,,,
4.789473684210526,7.63157894736842,28.125,,,,,,,,,,,
4.789473684210526,7.63157894736842,29.166666666666668,,,,,,,,,,,
4.789473684210526,7.63157894736842,30.208333333333336,,,,,,,,,,,
4.789473684210526,7.63157894736842,31.25,,,,,,,,,,,
4.789473684210526,7.63157894736842,32.291666666666664,,,,,,,,,,,
4.789473684210526,7.63157894736842,33.333333333333336,2.6612377442805095,1.4737186034688574,7.43403746394943,6.794723291529845,0.673723794518899,11.034251015667362,10.085324797503857,-999999.0,0.02616893211158965,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,34.375,2.6678449694317443,1.466720735031347,7.631859873151353,6.968788240308524,0.7003496355149088,10.897214028733352,9.950441732128489,-999999.0,0.026851996978913415,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,35.41666666666667,2.6752417188062236,1.4598376453496518,7.827890840536939,7.140436689255621,0.7275857260318975,10.758719640129062,9.81387681723512,-999999.0,0.027529286973972444,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,36.458333333333336,2.6831676872798713,1.453062048397622,8.022208511438945,7.309850568997415,0.7553287225398515,10.620817495809833,9.677707666693086,-999999.0,0.028200858338425644,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,37.5,2.691755995856722,1.447441797359659,8.220083018485571,7.482217067443465,0.783259666361959,10.494709955723568,9.552664829783016,-999999.0,0.02888884766038765,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,38.54166666666667,2.7004883786523117,1.4408121516261228,8.410945103562751,7.647223839014271,0.8119430326004369,10.359033535425189,9.418424115941058,-999999.0,0.029548663767286227,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,39.583333333333336,2.7095389627433395,1.434285771972268,8.600230643967693,7.810210475353301,0.8410519566317451,10.225564040549884,9.286240182630007,-999999.0,0.03020316318614395,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,40.625,2.7187703174147586,1.427856936175935,8.787995590611562,7.971299998847729,0.87051995898831,10.095110973474617,9.156941109209852,-999999.0,0.030852399621983828,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,41.66666666666667,2.72810233896682,1.4215214232138853,8.974284592640851,8.130579325947021,0.9003049705350268,9.968049590249045,9.030916847115972,-999999.0,0.031496448246737044,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,42.708333333333336,2.737538192357353,1.4152774133833395,9.159124740503714,8.288075976766198,0.9304059072415477,9.844224621980892,8.908021662651038,-999999.0,0.03213543135624879,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,43.75,2.747205483461072,1.4091268705744429,9.342515748352998,8.443721753978924,0.9608887493654501,9.722786071251841,8.787408281713125,-999999.0,0.03276955877687089,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,44.79166666666667,2.7567716440955974,1.4030580271100146,9.524554647928426,8.59779776632178,0.9915728578319473,9.605501575298923,8.670868407108962,-999999.0,0.03339870262407283,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,45.833333333333336,2.7664669644605673,1.397075980890867,9.705218139195036,8.750157775456792,1.0225781415699,9.49093056526245,8.556957575900483,-999999.0,0.03402313739618015,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,46.875,2.7761139925350027,1.3911735420557072,9.88456975335395,8.900968898701699,1.0538029009939986,9.37990372206258,8.446521536717983,-999999.0,0.03464282909974184,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,47.91666666666667,2.7859513119969597,1.3853563892955412,10.062581703098397,9.05006963373551,1.0853776433536422,9.271041986830166,8.338175831383676,-999999.0,0.03525806917225952,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,48.958333333333336,2.7956832972947927,1.3796136259092902,10.239342789064892,9.197724122760915,1.11713061161117,9.165752583126611,8.233347136997342,-999999.0,0.035868711794994027,4.789473684210526,7.63157894736842
4.789473684210526,7.63157894736842,50.0,2.8053485894522625,1.3739447298857803,10.414868208603155,9.343931584602082,1.1490772226474084,9.06367997148868,8.13168288470134,-999999.0,0.03647487368921689,4.789473684210526,7.63157894736842
4.789473684210526,8.105263157894736,25.0,,,,,,,,,,,
4.789473684210526,8.105263157894736,26.041666666666668,,,,,,,,,,,
4.789473684210526,8.105263157894736,27.083333333333332,,,,,,,,,,,
4.789473684210526,8.105263157894736,28.125,,,,,,,,,,,
4.789473684210526,8.105263157894736,29.166666666666668,,,,,,,,,,,
4.789473684210526,8.105263157894736,30.208333333333336,,,,,,,,,,,
4.789473684210526,8.105263157894736,31.25,,,,,,,,,,,
4.789473684210526,8.105263157894736,32.291666666666664,,,,,,,,,,,
4.789473684210526,8.105263157894736,33.333333333333336,2.6825441180528946,1.4734736700944104,7.449698879192304,6.800910182206097,0.683288881356002,10.902707599175637,9.953198958410592,-999999.0,0.026164357995561396,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,34.375,2.687204724299072,1.4664198004507532,7.64830783761406,6.976410354633235,0.7092876830220031,10.783082831817339,9.835797972565128,-999999.0,0.026846206286699426,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,35.41666666666667,2.6930126858984478,1.460659986971596,7.850667748631222,7.154900294223537,0.7355899659114331,10.6726139730629,9.726750806556005,-999999.0,0.027545577991697698,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,36.458333333333336,2.6992606610269787,1.4526598606060528,8.04013726430369,7.320093312196374,0.7631670623929613,10.535225719901096,9.591731185624983,-999999.0,0.02819266365358288,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,37.5,2.7065462570665924,1.446985603292494,8.23866250547309,7.4935726591836715,0.7906576303227215,10.420012644550496,9.477645407817075,-999999.0,0.028879293414996274,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,38.54166666666667,2.71420061865366,1.4403164968576454,8.43016427503539,7.6596037634433705,0.818972777226881,10.293583021868834,9.352696422193068,-999999.0,0.029538003126031966,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,39.583333333333336,2.722301382044889,1.433753467205231,8.620066032935854,7.823550680059081,0.8477531622394691,10.168131971533597,9.228571509414346,-999999.0,0.03019141392552802,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,40.625,2.7307134025607764,1.4272910766411668,8.808421669638378,7.9855285246988545,0.8769380143772961,10.044520279911847,9.106149344397265,-999999.0,0.03083959077642533,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,41.66666666666667,2.739392285981462,1.4209263428919259,8.99526710764788,8.145592172624129,0.9065080438266125,9.922986529359912,8.98568107376015,-999999.0,0.03148264287335345,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,42.708333333333336,2.7483617988028883,1.4146582554146603,9.180623848056888,8.303747396217727,0.936478058222321,9.803351789666168,8.866996213430136,-999999.0,0.03212071909924508,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,43.75,2.7575163323250598,1.4084820312642967,9.364539742388992,8.460096220745465,0.9667944439035254,9.686174554933066,8.750666984169886,-999999.0,0.03275387388079155,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,44.79166666666667,2.766684760677764,1.4023907941334521,9.547076735903048,8.614795411199161,0.9973639825645957,9.57230951067026,8.637564180979647,-999999.0,0.03338209839768525,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,45.833333333333336,2.776026529051015,1.396387563005097,9.728226716108793,8.767751007519312,1.028270275772404,9.460768190348842,8.526698878787732,-999999.0,0.034005619800713136,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,46.875,2.7853981787198903,1.3904662874060025,9.908045051974325,8.919100690532161,1.0594323883450676,9.352220265279614,8.41875403154762,-999999.0,0.03462443579511194,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,47.91666666666667,2.794961506630445,1.384630276037548,10.086521025467409,9.068743134111815,1.0909387548203386,9.24572619764389,8.312788498933932,-999999.0,0.03523877880974204,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,48.958333333333336,2.804405129700999,1.3788682087193138,10.263745917411937,9.216953568546897,1.1226091172477912,9.142760164441496,8.210296377374297,-999999.0,0.03584849154099198,4.789473684210526,8.105263157894736
4.789473684210526,8.105263157894736,50.0,2.8139563172082562,1.3731855355132427,10.439693484988142,9.36357666958832,1.154569581400816,9.042065245060305,8.110015039741201,-999999.0,0.0364538553101958,4.789473684210526,8.105263157894736
4.789473684210526,8.578947368421051,25.0,,,,,,,,,,,
4.789473684210526,8.578947368421051,26.041666666666668,,,,,,,,,,,
4.789473684210526,8.578947368421051,27.083333333333332,,,,,,,,,,,
4.789473684210526,8.578947368421051,28.125,,,,,,,,,,,
4.789473684210526,8.578947368421051,29.166666666666668,,,,,,,,,,,
4.789473684210526,8.578947368421051,30.208333333333336,,,,,,,,,,,
4.789473684210526,8.578947368421051,31.25,,,,,,,,,,,
4.789473684210526,8.578947368421051,32.291666666666664,,,,,,,,,,,
4.789473684210526,8.578947368421051,33.333333333333336,2.7077747704090243,1.473323145279033,7.464637747934955,6.804712796315438,0.6944807933729225,10.748515753302614,9.79827356098161,-999999.0,0.026161547020223313,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,34.375,2.7107085664857196,1.4662215913398582,7.663970270487944,6.981431359643705,0.7200030097068653,10.644358658456408,9.696391911592224,-999999.0,0.026842392388832327,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,35.41666666666667,2.714640638694706,1.460402355059021,7.867076669451469,7.1612700873807755,0.7457259245717764,10.549555017775516,9.603085867630313,-999999.0,0.027540473997059122,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,36.458333333333336,2.719227724938814,1.452358651627426,8.057289838101502,7.327765952962527,0.772761082346855,10.426624764321366,9.482576336153336,-999999.0,0.028186526695727604,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,37.5,2.7248898809258058,1.446626277563262,8.256518657253404,7.502518933011129,0.799704617980094,10.324460396524712,9.381612615869475,-999999.0,0.028871768283715106,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,38.54166666666667,2.7311125562849665,1.4399099357823075,8.448712584958681,7.66976083649699,0.8275202744613251,10.209674428168393,9.268366072951657,-999999.0,0.029529259196092176,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,39.583333333333336,2.737947877640785,1.433303158888225,8.63927803830505,7.834838914824625,0.8558512228667828,10.09436898315888,9.154440287624796,-999999.0,0.030181475101985746,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,40.625,2.7453857236158967,1.4268043501233003,8.828241927811959,7.997770702809491,0.8847057680606687,9.978732191566952,9.040034542038889,-999999.0,0.030828573875023763,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,41.66666666666667,2.7531118227138935,1.4204031290195258,9.015692442433007,8.158795847748538,0.913934979883312,9.86469786240603,8.927107537551768,-999999.0,0.031470505539115665,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,42.708333333333336,2.761252888679262,1.4141015509769057,9.20162978344988,8.317842574889484,0.9436086046449087,9.751532296499738,8.814928704491402,-999999.0,0.03210749175618264,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,43.75,2.769668138941291,1.4078939703565292,9.386107777609196,8.475033897814024,0.9736584279656122,9.640041628583012,8.70431935306305,-999999.0,0.032739571077251575,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,44.79166666666667,2.7783428357457733,1.4017783500610907,9.569154527269715,8.630402751027995,1.0040792339043134,9.530278292939613,8.595340347264322,-999999.0,0.03336685874069727,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,45.833333333333336,2.7872245859471882,1.395751530261666,9.750805580258515,8.784011413363856,1.0348444435808781,9.422484355733454,8.488243298643507,-999999.0,0.033989436452451526,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,46.875,2.7961654830587865,1.3898073905318824,9.93111651949595,8.935999016974787,1.0658720174247964,9.317363020271474,8.383744831358493,-999999.0,0.03460730147068795,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,47.91666666666667,2.8052858281506423,1.3839479666085133,10.110085932780512,9.0862969127777,1.0972273986729937,9.21421206306717,8.281142927862382,-999999.0,0.035220653643469046,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,48.958333333333336,2.8144968601920035,1.3781689537637463,10.287756065196465,9.234999353547014,1.12885946939968,9.113407243390025,8.180822860491329,-999999.0,0.035829525069947986,4.789473684210526,8.578947368421051
4.789473684210526,8.578947368421051,50.0,2.8236678916948907,1.3724646590436087,10.464178190590024,9.382237914067678,1.160689465645016,9.015484761701435,8.083331667746117,-999999.0,0.03643389946791456,4.789473684210526,8.578947368421051
4.789473684210526,9.052631578947368,25.0,,,,,,,,,,,
4.789473684210526,9.052631578947368,26.041666666666668,,,,,,,,,,,
4.789473684210526,9.052631578947368,27.083333333333332,,,,,,,,,,,
4.789473684210526,9.052631578947368,28.125,,,,,,,,,,,
4.789473684210526,9.052631578947368,29.166666666666668,,,,,,,,,,,
4.789473684210526,9.052631578947368,30.208333333333336,,,,,,,,,,,
4.789473684210526,9.052631578947368,31.25,,,,,,,,,,,
4.789473684210526,9.052631578947368,32.291666666666664,,,,,,,,,,,
4.789473684210526,9.052631578947368,33.333333333333336,2.735697363481161,1.473234380183087,7.4791011955281705,6.8069553823214575,0.7067344736540256,10.58261833027475,9.63155985178916,-999999.0,0.02615988940036988,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,34.375,2.7374348384676113,1.4661004480846855,7.679043530523224,6.984500386088102,0.7320524213837296,10.489745414690729,9.540983926924193,-999999.0,0.026840061420327087,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,35.41666666666667,2.739889948361891,1.4602364422035548,7.8828121043505694,7.165372646127396,0.757421155421876,10.407435873585973,9.46022248630797,-999999.0,0.02753718714896628,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,36.458333333333336,2.7428877856547857,1.4521512825314515,8.073728039302,7.333049041601089,0.7839947327397442,10.298191686935942,9.353441720169537,-999999.0,0.028182301798550472,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,37.5,2.746947054903859,1.4463658660252956,8.273647236354027,7.5090035648428675,0.8104479334744554,10.208733830542618,9.265251047838651,-999999.0,0.028866314850029454,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,38.54166666666667,2.7515816231117514,1.4396002258758809,8.466545907155501,7.677499750624693,0.8377337266450845,10.106488061620624,9.164606254270282,-999999.0,0.02952259853126707,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,39.583333333333336,2.756976418481415,1.4329468694142267,8.657792854214145,7.843772226314877,0.8655706321325616,10.002410586509143,9.061966678547854,-999999.0,0.03017361175670571,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,40.625,2.763122478744671,1.4264044727016891,8.847413320839873,8.00783083578942,0.8939728625660647,9.896735898049755,8.957577093340056,-999999.0,0.03081952324761411,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,41.66666666666667,2.7697231950697656,1.419963457966742,9.035489851027641,8.169894193117425,0.922806510413524,9.791315675675822,8.85331226093796,-999999.0,0.031460306778581186,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,42.708333333333336,2.7768448317401866,1.4136243270555797,9.22203383802077,8.329928763439598,0.952114889880719,9.68584142106643,8.748869334963528,-999999.0,0.032096153563002675,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,43.75,2.784319318871902,1.4073808189123693,9.407103463227646,8.488072672563147,0.9818191985203335,9.58129916119462,8.64525025112081,-999999.0,0.03272709102256687,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,44.79166666666667,2.792255889741459,1.4012346925142152,9.590700614580484,8.644261516046138,1.0119838745480267,9.4771279027187,8.54189649998805,-999999.0,0.033353331633714595,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,45.833333333333336,2.8003808137173403,1.3951763809422209,9.772905413227374,8.798720127910382,1.0424668479246695,9.37478772843775,8.440287713155357,-999999.0,0.033974803264786906,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,46.875,2.808730448218349,1.3892053979734431,9.953734423157831,8.9514433210315,1.0732890881588615,9.274047908408944,8.34019782721071,-999999.0,0.03459164806261631,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,47.91666666666667,2.8173687447021756,1.3833221923296517,10.133197571679112,9.1024019887723,1.1044885208121566,9.174561238742374,8.241282564058782,-999999.0,0.03520403155961106,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,48.958333333333336,2.8261397938985415,1.3775205174919154,10.311350555085987,9.251739896823512,1.135978637743569,9.077063786663942,8.14429038489715,-999999.0,0.035811938364201636,4.789473684210526,9.052631578947368
4.789473684210526,9.052631578947368,50.0,2.834927083553711,1.3717951958135137,10.488240960220109,9.399574937565765,1.1676905043078538,8.982038409601518,8.049714288922255,-999999.0,0.036415368369156806,4.789473684210526,9.052631578947368
4.789473684210526,9.526315789473683,25.0,,,,,,,,,,,
4.789473684210526,9.526315789473683,26.041666666666668,,,,,,,,,,,
4.789473684210526,9.526315789473683,27.083333333333332,,,,,,,,,,,
4.789473684210526,9.526315789473683,28.125,,,,,,,,,,,
4.789473684210526,9.526315789473683,29.166666666666668,,,,,,,,,,,
4.789473684210526,9.526315789473683,30.208333333333336,,,,,,,,,,,
4.789473684210526,9.526315789473683,31.25,,,,,,,,,,,
4.789473684210526,9.526315789473683,32.291666666666664,,,,,,,,,,,
4.789473684210526,9.526315789473683,33.333333333333336,2.765257000586764,1.4731800934764836,7.4932935531566764,6.808326950284662,0.719575335532547,10.413494158483074,9.461590210350831,-999999.0,0.02615887564658149,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,34.375,2.766262468485592,1.4660265501295107,7.693751251832112,6.986372687930005,0.7449153806234432,10.328356014602583,9.378746727021381,-999999.0,0.026838639535134323,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,35.41666666666667,2.7677352656428673,1.4601333393061093,7.898083946650901,7.167922299844415,0.7701820775129097,10.254826978258937,9.306789276363377,-999999.0,0.02753514464218851,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,36.458333333333336,2.7696195458466595,1.4520193711135518,8.08959282350556,7.3364100443447215,0.7965484755236861,10.155807301228096,9.210249306574145,-999999.0,0.028179614315415862,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,37.5,2.7722628001214864,1.4461897269595254,8.290159150876388,7.51339019460393,0.8226404304205395,10.07750025930333,9.133261528081027,-999999.0,0.028862626311984132,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,38.54166666666667,2.77551015047133,1.4393823592477113,8.483708287223157,7.682944500052207,0.8495350904291838,9.986295307633732,9.043704711680356,-999999.0,0.029517913207023502,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,39.583333333333336,2.779474315927168,1.432684778558581,8.675618977144433,7.850344762818509,0.8769256654165837,9.893220508061056,8.952121111758316,-999999.0,0.030167827595511988,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,40.625,2.784124642593807,1.4260950571489361,8.865920657297062,8.015616605003192,0.9048150140258236,9.798600288306032,8.858845709620844,-999999.0,0.030812520381477224,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,41.66666666666667,2.789457462306214,1.4196119829059946,9.054637406819948,8.178768135521972,0.9332180092149128,9.702596089457522,8.764048758984531,-999999.0,0.03145215422097279,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,42.708333333333336,2.7953176389897494,1.4132299807652728,9.24182321860926,8.339918350059689,0.9620703817783048,9.606182035795074,8.668719573971357,-999999.0,0.032086784907884476,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,43.75,2.801776268783506,1.4069498446147313,9.427487391203927,8.499026140682838,0.9914209174995817,9.509066456839111,8.57257093396602,-999999.0,0.03271661012776506,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,44.79166666666667,2.808734973227308,1.4007674901580436,9.61167273154277,8.65617458585932,1.0212296879462726,9.411861841651088,8.476226933107654,-999999.0,0.033341707543935936,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,45.833333333333336,2.815948752875377,1.3946743317172592,9.794452313398528,8.811563184807452,1.0513725909863259,9.315871839696756,8.381009035570393,-999999.0,0.03396203071961735,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,46.875,2.823554773213601,1.3886730103393106,9.975821533201225,8.965106116248736,1.0819287570166005,9.220405196280556,8.286225925790028,-999999.0,0.03457780547814008,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,47.91666666666667,2.8314371151429305,1.3827586613522527,10.155826988155566,9.116909927517533,1.112839240703728,9.126050391369475,8.192477038958707,-999999.0,0.035189063838555995,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,48.958333333333336,2.8396165853555857,1.3769305198611448,10.334486913036006,9.266976962064975,1.1441192678845948,9.03270070098883,8.099659906260506,-999999.0,0.03579593775827927,4.789473684210526,9.526315789473683
4.789473684210526,9.526315789473683,50.0,2.8479786557445292,1.371183660097538,10.511847338423937,9.415417426775297,1.1757059075022176,8.940881619584879,8.008310043094292,-999999.0,0.03639844198315909,4.789473684210526,9.526315789473683
4.789473684210526,10.0,25.0,,,,,,,,,,,
4.789473684210526,10.0,26.041666666666668,,,,,,,,,,,
4.789473684210526,10.0,27.083333333333332,,,,,,,,,,,
4.789473684210526,10.0,28.125,,,,,,,,,,,
4.789473684210526,10.0,29.166666666666668,,,,,,,,,,,
4.789473684210526,10.0,30.208333333333336,,,,,,,,,,,
4.789473684210526,10.0,31.25,,,,,,,,,,,
4.789473684210526,10.0,32.291666666666664,,,,,,,,,,,
4.789473684210526,10.0,33.333333333333336,2.7957632816844455,1.4731427154938617,7.507345833022601,6.809271340234493,0.7326970457897042,10.246180022373572,9.293433594911564,-999999.0,0.026158177651326244,4.789473684210526,10.0
4.789473684210526,10.0,34.375,2.796347537379242,1.4659778740665335,7.708257303784628,6.9876059740305765,0.7582062946263706,10.166438024077747,9.215969352343526,-999999.0,0.02683770295621728,4.789473684210526,10.0
4.789473684210526,10.0,35.41666666666667,2.797230535053366,1.460067095470423,7.913078245400428,7.169560485882434,0.7835631011411447,10.09883981759247,9.149946539648207,-999999.0,0.02753383234038102,4.789473684210526,10.0
4.789473684210526,10.0,36.458333333333336,2.7984020625223507,1.4519348784685095,8.105092888045647,7.338562987733332,0.809927598910434,10.007181998673872,9.060764193744765,-999999.0,0.028177892935689126,4.789473684210526,10.0
4.789473684210526,10.0,37.5,2.8000895697805044,1.446075827285079,8.306214074638522,7.516227010329244,0.835902001300852,9.936827596670637,8.991756209020076,-999999.0,0.02886024117351238,4.789473684210526,10.0
4.789473684210526,10.0,38.54166666666667,2.8022617863792134,1.4392368303163825,8.500342523203143,7.686581787917485,0.8625879747065631,9.854464440099347,8.911069958437945,-999999.0,0.029514783606172733,4.789473684210526,10.0
4.789473684210526,10.0,39.583333333333336,2.8049800395620403,1.432501895646222,8.692868439763107,7.854931520964967,0.8896591590946472,9.771009887212669,8.829147028574921,-999999.0,0.030163791603905987,4.789473684210526,10.0
4.789473684210526,10.0,40.625,2.808342747845976,1.4258725185438634,8.883797113091576,8.021217103329548,0.9171777001180702,9.686015165815682,8.74554309627999,-999999.0,0.030807483920659098,4.789473684210526,10.0
4.789473684210526,10.0,41.66666666666667,2.812373284194699,1.4193482453864223,9.073147303786975,8.185428008031923,0.9451715018600401,9.599471932799045,8.660256886632213,-999999.0,0.03144603697977779,4.789473684210526,10.0
4.789473684210526,10.0,42.708333333333336,2.816978982329656,1.4129253503086259,9.260960140829122,8.347636716762185,0.97360921329676,9.511989014021731,8.573908918236368,-999999.0,0.03207954796660834,4.789473684210526,10.0
4.789473684210526,10.0,43.75,2.8221752655858654,1.4066030956598738,9.447255618289791,8.50784086845542,1.0025121859975987,9.423581827974328,8.486521148856935,-999999.0,0.032708177897966324,4.789473684210526,10.0
4.789473684210526,10.0,44.79166666666667,2.8279042079718475,1.4003786366004705,9.63206799740305,8.66609217259121,1.0318628200081434,9.33464004190696,8.39849251717667,-999999.0,0.03333203327055789,4.789473684210526,10.0
4.789473684210526,10.0,45.833333333333336,2.834217276074688,1.394252294248371,9.815409450796754,8.822362170109253,1.0617004732310515,9.24498923969179,8.309652668101707,-999999.0,0.033951294315771166,4.789473684210526,10.0
4.789473684210526,10.0,46.875,2.840823829496174,1.3882142335023382,9.997361031676277,8.976883036796222,1.0918769139918996,9.156124562727449,8.221515558907422,-999999.0,0.034565877529629745,4.789473684210526,10.0
4.789473684210526,10.0,47.91666666666667,2.8478826691806893,1.3822678555121142,10.177913042940048,9.129549250283327,1.1224856447145743,9.067299070473268,8.133332745297414,-999999.0,0.03517602853555698,4.789473684210526,10.0
4.789473684210526,10.0,48.958333333333336,2.8552600477714805,1.3764078574873544,10.357114789478887,9.280479208140651,1.1534587076058538,8.979181240892757,8.045783647863246,-999999.0,0.03578176417953045,4.789473684210526,10.0
4.789473684210526,10.0,50.0,2.862954821187394,1.3706328758013993,10.53498825727492,9.429690689716667,1.1848001122189737,8.891785330391539,7.958887404269489,-999999.0,0.03638319812462685,4.789473684210526,10.0
5.263157894736842,1.0,25.0,,,,,,,,,,,
5.263157894736842,1.0,26.041666666666668,,,,,,,,,,,
5.263157894736842,1.0,27.083333333333332,,,,,,,,,,,
5.263157894736842,1.0,28.125,,,,,,,,,,,
5.263157894736842,1.0,29.166666666666668,,,,,,,,,,,
5.263157894736842,1.0,30.208333333333336,,,,,,,,,,,
5.263157894736842,1.0,31.25,,,,,,,,,,,
5.263157894736842,1.0,32.291666666666664,,,,,,,,,,,
5.263157894736842,1.0,33.333333333333336,2.579343398398543,1.481993968468935,7.155288168022398,6.545667264771389,0.633592500991209,11.293202108340099,10.331036517211254,-999999.0,0.026226909106032682,5.263157894736842,1.0
5.263157894736842,1.0,34.375,2.5900654565835084,1.475351954400409,7.345132724612741,6.710718557924426,0.6610474427314229,11.111354873808953,10.151644381522742,-999999.0,0.0269191684678982,5.263157894736842,1.0
5.263157894736842,1.0,35.41666666666667,2.6007309525034876,1.468800340593638,7.533408417550542,6.873874250506559,0.6888244847638898,10.936615326809687,9.979137505343957,-999999.0,0.027605596449469923,5.263157894736842,1.0
5.263157894736842,1.0,36.458333333333336,2.6114090610922553,1.4623397342185729,7.72013279413976,7.035125571062611,0.7169475317244218,10.768058264418714,9.812608677432133,-999999.0,0.028286367205912204,5.263157894736842,1.0
5.263157894736842,1.0,37.5,2.621917903653802,1.4559633878631262,7.9053835234163765,7.194647101863121,0.7453201337805628,10.606695250961621,9.653096402171485,-999999.0,0.028961502427787215,5.263157894736842,1.0
5.263157894736842,1.0,38.54166666666667,2.632373398535731,1.4496730953521786,8.089164788497868,7.352394547233263,0.7739882487254008,10.451275974562993,9.499361985587173,-999999.0,0.029631191133533887,5.263157894736842,1.0
5.263157894736842,1.0,39.583333333333336,2.6427767722238835,1.4434673428289704,8.271507148316793,7.508405117865037,0.8029440987227907,10.301473242625397,9.351093220322984,-999999.0,0.030295553273067048,5.263157894736842,1.0
5.263157894736842,1.0,40.625,2.6531932890239545,1.4373465825526428,8.452423512961547,7.66266404428902,0.8322136151610762,10.156555190851531,9.207568711557188,-999999.0,0.030954749333334364,5.263157894736842,1.0
5.263157894736842,1.0,41.66666666666667,2.663449998492224,1.4313038812444014,8.631987637284832,7.815344159564741,0.8616989897775519,10.017404847501544,9.069691681525908,-999999.0,0.03160876977140222,5.263157894736842,1.0
5.263157894736842,1.0,42.708333333333336,2.6736574094450587,1.4253410445628418,8.81019915653387,7.966394012416888,0.8914492615742299,9.883006847720916,8.936452533875968,-999999.0,0.03225779596600885,5.263157894736842,1.0
5.263157894736842,1.0,43.75,2.683816582492707,1.419456545215275,8.987084600172912,8.115846231974619,0.9214577368665713,9.753116437801701,8.80761635316304,-999999.0,0.03290193225116229,5.263157894736842,1.0
5.263157894736842,1.0,44.79166666666667,2.693994747878575,1.4136510411914154,9.162651566331299,8.263676428107875,0.9517549890154352,9.62711167483326,8.682566966795125,-999999.0,0.033541333384153396,5.263157894736842,1.0
5.263157894736842,1.0,45.833333333333336,2.7040161721132763,1.4079172493612866,9.336973734409025,8.410065003744101,0.9822361531607955,9.50583391210253,8.562161937005534,-999999.0,0.03417595395529622,5.263157894736842,1.0
5.263157894736842,1.0,46.875,2.713991849312793,1.4022572606493642,9.510045350199958,8.554949895198837,1.0129557382495014,9.38841154761052,8.445531795873658,-999999.0,0.034805974840181504,5.263157894736842,1.0
5.263157894736842,1.0,47.91666666666667,2.723922725293584,1.396669628315928,9.681889903241723,8.698360050886187,1.0439079529277602,9.274658628749544,8.332497157906149,-999999.0,0.03543148766288213,5.263157894736842,1.0
5.263157894736842,1.0,48.958333333333336,2.7338830620248418,1.3911554536556323,9.85250889234855,8.840257605305663,1.0751308782163058,9.164008858804559,8.222494381309257,-999999.0,0.03605264940340783,5.263157894736842,1.0
5.263157894736842,1.0,50.0,2.7436841939514456,1.3857068418890226,10.021979106523153,8.980839752747984,1.106506506117631,9.057316022195836,8.116391275690562,-999999.0,0.03666937105584524,5.263157894736842,1.0
5.263157894736842,1.4736842105263157,25.0,,,,,,,,,,,
5.263157894736842,1.4736842105263157,26.041666666666668,,,,,,,,,,,
5.263157894736842,1.4736842105263157,27.083333333333332,,,,,,,,,,,
5.263157894736842,1.4736842105263157,28.125,,,,,,,,,,,
5.263157894736842,1.4736842105263157,29.166666666666668,,,,,,,,,,,
5.263157894736842,1.4736842105263157,30.208333333333336,,,,,,,,,,,
5.263157894736842,1.4736842105263157,31.25,,,,,,,,,,,
5.263157894736842,1.4736842105263157,32.291666666666664,,,,,,,,,,,
5.263157894736842,1.4736842105263157,33.333333333333336,2.5811498756749702,1.4812060754660952,7.175932528724463,6.56547287079705,0.6347231226301088,11.305610703119617,10.34383755170543,-999999.0,0.026212257376464796,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,34.375,2.59190858722112,1.4745462005378327,7.366316341616423,6.73102401369389,0.662226538454986,11.123559558338568,10.164231758814394,-999999.0,0.02690372841810428,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,35.41666666666667,2.602610547063755,1.467977123742115,7.555124542889945,6.8946724991062585,0.6900522757678056,10.94862636962327,9.991522006698279,-999999.0,0.027589356239840747,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,36.458333333333336,2.613329730418035,1.4614995716135981,7.742374071536548,7.056406587994703,0.7182264862772638,10.779850394639562,9.824765199860162,-999999.0,0.028269318109261053,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,37.5,2.6238746304743157,1.4551065358903408,7.928144250231073,7.216407191219165,0.7466481908929217,10.618313078278206,9.665070215450484,-999999.0,0.028943631181368314,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,38.54166666666667,2.63436600069021,1.448799911421212,8.11243882851352,7.374627325223732,0.7753655495324531,10.462727978313373,9.51116196698531,-999999.0,0.02961248708290993,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,39.583333333333336,2.6448050681074537,1.4425781724501086,8.29528851148638,7.531104373614503,0.8043707590571881,10.312767362664177,9.36272768348988,-999999.0,0.030276006122072378,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,40.625,2.6552621121516657,1.4364418996758013,8.476705372453035,7.685820123071649,0.833692306154131,10.167666547813722,9.21901289760819,-999999.0,0.030934352274818503,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,41.66666666666667,2.665554125801518,1.4303838747696955,8.656765166682487,7.838954641247004,0.8632272597272662,10.028373257602595,9.080985977810405,-999999.0,0.03158751023723291,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,42.708333333333336,2.6757966638523754,1.4244060283772773,8.835466806692553,7.9904531839323845,0.8930271592820536,9.893838854571678,8.947603777645782,-999999.0,0.03223566466962156,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,43.75,2.6859907966609,1.4185068132118164,9.01283705070935,8.140348668575236,0.9230852996285762,9.76381820221367,8.81863103209496,-999999.0,0.032878919961789016,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,44.79166666666667,2.69620899442515,1.412687037532283,9.188882538990667,8.288612783380328,0.9534351207053545,9.637658965397353,8.69342087718395,-999999.0,0.03351743509542937,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,45.833333333333336,2.706265012884221,1.4069391075390276,9.36367906658546,8.4354339182025,0.983966018772194,9.516262643164836,8.572891499574698,-999999.0,0.034151157557882346,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,46.875,2.7162751216159484,1.4012652507910761,9.537220088576653,8.580746344369787,1.0147353197134987,9.398726843635835,8.456142382816124,-999999.0,0.03478027198883601,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,47.91666666666667,2.7262402693113987,1.3956640110788578,9.709529210877632,8.724579151350499,1.0457372168964039,9.28486531223791,8.342993832851988,-999999.0,0.035404870223660075,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,48.958333333333336,2.736240206284509,1.3901366446374195,9.88060708841506,8.86689034395068,1.0770129929387586,9.174083463426605,8.23285364437091,-999999.0,0.03602511386688123,5.263157894736842,1.4736842105263157
5.263157894736842,1.4736842105263157,50.0,2.7460752701295505,1.3846749282262645,10.050532472038991,9.00788563249555,1.108438254120403,9.06729124033576,8.1266462962736,-999999.0,0.03664090557614047,5.263157894736842,1.4736842105263157
5.263157894736842,1.9473684210526314,25.0,,,,,,,,,,,
5.263157894736842,1.9473684210526314,26.041666666666668,,,,,,,,,,,
5.263157894736842,1.9473684210526314,27.083333333333332,,,,,,,,,,,
5.263157894736842,1.9473684210526314,28.125,,,,,,,,,,,
5.263157894736842,1.9473684210526314,29.166666666666668,,,,,,,,,,,
5.263157894736842,1.9473684210526314,30.208333333333336,,,,,,,,,,,
5.263157894736842,1.9473684210526314,31.25,,,,,,,,,,,
5.263157894736842,1.9473684210526314,32.291666666666664,,,,,,,,,,,
5.263157894736842,1.9473684210526314,33.333333333333336,,,,,,,,,,,
5.263157894736842,1.9473684210526314,34.375,2.593916989554505,1.4737509259860253,7.387321240865988,6.75107470089405,0.6634777911561649,11.134240421209833,10.175283620465645,-999999.0,0.026888490606473945,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,35.41666666666667,2.6046539530158337,1.46716461743735,7.576656911759764,6.915209990613196,0.691353033201882,10.95917215647379,10.002429523721906,-999999.0,0.027573328859344368,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,36.458333333333336,2.615413160063651,1.4606703511402677,7.764426464406791,7.077420671002318,0.7195793529661867,10.790229642361131,9.835497144030603,-999999.0,0.028252492696993727,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,37.5,2.6259928708773326,1.454260850080872,7.950711044016207,7.23789437582437,0.7480509697855093,10.62856859378972,9.675670065503304,-999999.0,0.02892599457515088,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,38.54166666666667,2.6365189523668158,1.4479381192859508,8.135513810522575,7.396581158510472,0.7768183724554558,10.472864827857917,9.521635199139945,-999999.0,0.029594028911498104,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,39.583333333333336,2.6469926358909563,1.441700615790157,8.31886574932895,7.55351870561104,0.8058737404140628,10.322790447365447,9.373079586549125,-999999.0,0.03025671625819192,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,40.625,2.657489485944643,1.4355490566236537,8.500778029431347,7.708685153435337,0.8352482523953023,10.177546621681692,9.229214345948739,-999999.0,0.0309142242509777,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,41.66666666666667,2.667815873461861,1.4294759303065843,8.681328416853624,7.86226807438662,0.8648335787309313,10.03814910793904,9.091076326989779,-999999.0,0.031566531645633486,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,42.708333333333336,2.6780926710191117,1.4234832866320362,8.86051510844569,8.014209373281105,0.8946838984261636,9.903514664824302,8.957587576325988,-999999.0,0.032213826238466324,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,43.75,2.6883209528235863,1.4175695758986482,9.038365083396346,8.164542133690563,0.9247924869092966,9.77339804479059,8.828512611490689,-999999.0,0.032856212884338994,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,44.79166666666667,2.6985786875642233,1.4117357491249403,9.214884035812428,8.313234075414675,0.9551957953004221,9.647115367498264,8.703172811601469,-999999.0,0.033493854615338756,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,45.833333333333336,2.7086685900987644,1.405973898145997,9.390149780122456,8.460481737794552,0.9857772028761966,9.52563089583008,8.582549599553989,-999999.0,0.0341266917238266,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,46.875,2.7187124682163666,1.4002863875407716,9.564155105555256,8.606215712708883,1.0165969925236125,9.408010426838944,8.465710380811487,-999999.0,0.0347549126170297,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,47.91666666666667,2.7287112732053123,1.3946717512717084,9.73692377111267,8.750465258363889,1.0476493444562247,9.29406754524965,8.352475286381015,-999999.0,0.0353786093268938,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,48.958333333333336,2.7387504633931266,1.389131411781319,9.908455348627648,8.893183904986495,1.0789788634312674,9.18317835913644,8.242222536876419,-999999.0,0.035997948380196036,5.263157894736842,1.9473684210526314
5.263157894736842,1.9473684210526314,50.0,2.748618917377627,1.3836568029234255,10.078830799253543,9.034586347902684,1.1104545201898708,9.076311200507533,8.135935496356849,-999999.0,0.03661282371444675,5.263157894736842,1.9473684210526314
5.263157894736842,2.4210526315789473,25.0,,,,,,,,,,,
5.263157894736842,2.4210526315789473,26.041666666666668,,,,,,,,,,,
5.263157894736842,2.4210526315789473,27.083333333333332,,,,,,,,,,,
5.263157894736842,2.4210526315789473,28.125,,,,,,,,,,,
5.263157894736842,2.4210526315789473,29.166666666666668,,,,,,,,,,,
5.263157894736842,2.4210526315789473,30.208333333333336,,,,,,,,,,,
5.263157894736842,2.4210526315789473,31.25,,,,,,,,,,,
5.263157894736842,2.4210526315789473,32.291666666666664,,,,,,,,,,,
5.263157894736842,2.4210526315789473,33.333333333333336,2.5853870068798717,1.4796641130788053,7.2166792237167385,6.6042601349089605,0.6372537963711925,11.324654736953676,10.363626191819593,-999999.0,0.026183586831816773,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,34.375,2.596209680843637,1.4729691367201236,7.408126992005952,6.770794471007293,0.6648557835322673,11.142457019246814,10.183854361671035,-999999.0,0.02687351256411355,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,35.41666666666667,2.6069760061226606,1.466365761580825,7.597985663183015,6.935411925464482,0.6927806053472562,10.967376402482465,10.010978759990124,-999999.0,0.02755757223100518,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,36.458333333333336,2.61768475352148,1.4598525153131947,7.786290595186411,7.098156208287594,0.7210181975147505,10.799020915178941,9.84462837797153,-999999.0,0.028235899881591982,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,37.5,2.628297171810484,1.4534267550340887,7.9730847678871815,7.259097455859988,0.7495403695790945,10.637298658595904,9.684731804287399,-999999.0,0.028908601393250022,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,38.54166666666667,2.63885601528725,1.4470881180908466,8.158390996364519,7.4182454136256535,0.7783584687462944,10.481534310926529,9.530628510503979,-999999.0,0.02957582509296804,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,39.583333333333336,2.6493624928999804,1.4408350551262243,8.342240403034774,7.575637903052212,0.8074646450808299,10.33140020910722,9.38200570044013,-999999.0,0.030237692004356505,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,40.625,2.659897760196819,1.4346684207715819,8.52464325179522,7.73124927851468,0.8368929283708548,10.18606199527793,9.238038722067811,-999999.0,0.03089437345895014,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,41.66666666666667,2.670256936710808,1.428580392274457,8.705679440389618,7.885275057838335,0.8665292892132359,10.046607251203163,9.099836734887242,-999999.0,0.03154584186478514,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,42.708333333333336,2.680566509705912,1.42257315550114,8.885346399630922,8.037653534634684,0.896430688900156,9.911916793625712,8.966285552423692,-999999.0,0.03219228853382559,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,43.75,2.690827550041575,1.4166451462612684,9.063671321010837,8.188418032401668,0.9265903886668743,9.781745452865245,8.837149761700745,-999999.0,0.032833818501582394,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,44.79166666666667,2.701123800240133,1.410797475001971,9.240658881673944,8.337532025565363,0.9570479949912526,9.655376668709707,8.711717770895667,-999999.0,0.03347059925075015,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,45.833333333333336,2.7112463656421313,1.405021899930422,9.416389071998786,8.48520067052706,0.9876805805641325,9.533840451353651,8.59103726194614,-999999.0,0.03410256340771981,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,46.875,2.7217718477588795,1.400696244456915,9.597814462210287,8.638079177840092,1.0182270576586454,9.426006105435766,8.483450830409927,-999999.0,0.0347655304193304,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,47.91666666666667,2.7313542377883957,1.3936930966285292,9.764077281518693,8.776011309189586,1.0496549943867302,9.302177700038897,8.360853190925885,-999999.0,0.0353527114066247,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,48.958333333333336,2.741431923169232,1.3881399861280597,9.936057743225243,8.91913166864396,1.0810390658747102,9.191210620298534,8.250517442149187,-999999.0,0.03597115905865114,5.263157894736842,2.4210526315789473
5.263157894736842,2.4210526315789473,50.0,2.7513328058628654,1.3826526787364475,10.10687844488223,9.060935684216902,1.1125657853943371,9.08429737599737,8.144179699904532,-999999.0,0.03658513120458858,5.263157894736842,2.4210526315789473
5.263157894736842,2.894736842105263,25.0,,,,,,,,,,,
5.263157894736842,2.894736842105263,26.041666666666668,,,,,,,,,,,
5.263157894736842,2.894736842105263,27.083333333333332,,,,,,,,,,,
5.263157894736842,2.894736842105263,28.125,,,,,,,,,,,
5.263157894736842,2.894736842105263,29.166666666666668,,,,,,,,,,,
5.263157894736842,2.894736842105263,30.208333333333336,,,,,,,,,,,
5.263157894736842,2.894736842105263,31.25,,,,,,,,,,,
5.263157894736842,2.894736842105263,32.291666666666664,,,,,,,,,,,
5.263157894736842,2.894736842105263,33.333333333333336,2.587825505047515,1.4789097118310148,7.236792218638218,6.623249437361985,0.638656978562348,11.33126617504225,10.370589627426108,-999999.0,0.026169561732373985,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,34.375,2.5986739471226175,1.472197442467622,7.428765367686554,6.790268444061226,0.6663084337899735,11.149139033752903,10.190878727795875,-999999.0,0.026858729275183943,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,35.41666666666667,2.6094667000828276,1.465577176756445,7.619142656591597,6.955363399194732,0.6942830152076491,10.974116447761338,10.018052072200689,-999999.0,0.02754201963243833,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,36.458333333333336,2.620293983571511,1.4590500172378844,7.807938780040668,7.118512500054847,0.7226145355168044,10.805122781617634,9.851050802574544,-999999.0,0.02821961978825839,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,37.5,2.6309313733837154,1.452608105284331,7.995238680613495,7.279917956956107,0.7511866500986764,10.643478128323013,9.691223820337878,-999999.0,0.02889153193065418,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,38.54166666666667,2.6415158652596125,1.4462536793465017,8.181044444888288,7.439523562540265,0.7800549413082589,10.487779785315578,9.537178945451158,-999999.0,0.029557956311471074,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,39.583333333333336,2.652048588179547,1.439985172015147,8.365387349161528,7.597367360663558,0.8092115277300609,10.337701654631,9.388604957192243,-999999.0,0.030219014185714245,5.263157894736842,2.894736842105263
