DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
5.263157894736842,2.894736842105263,40.625,2.662616603338718,1.4338035916091918,8.548276745379047,7.7534196867553655,0.8386934605991226,10.192373193505725,9.244640683399023,-999999.0,0.030874880939189255,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,41.66666666666667,2.6730030924209127,1.4277007931818775,8.72979463511933,7.907884291527503,0.8683806974220136,10.052957949244746,9.106471752543397,-999999.0,0.031525522404592936,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,42.708333333333336,2.683340389832957,1.4216790979875111,8.909937771927828,8.060695834240757,0.8983331059090034,9.918300587299472,8.972947541640822,-999999.0,0.03217113339803141,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,43.75,2.6936295180126373,1.4157369307265446,9.088733460715739,8.211887789872073,0.9285439216726583,9.788156756595313,8.843833445249809,-999999.0,0.03281181922157143,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,44.79166666666667,2.7039901255581906,1.4098660360276225,9.266449601251276,8.36166624267804,0.9590771062570647,9.661840055191098,8.718450464645786,-999999.0,0.03344751576950193,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,45.833333333333336,2.7141116080059713,1.4040864122983672,9.442375796197823,8.509504368904432,0.9897400425979236,9.540258441411504,8.597716574716147,-999999.0,0.03407885610863785,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,46.875,2.724217118777757,1.3983721406677254,9.617295900834902,8.656065679331787,1.0206624169528657,9.42260216609801,8.480831208788914,-999999.0,0.034705328481830146,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,47.91666666666667,2.7341894855537805,1.392728351977817,9.79099296475236,8.80120874701833,1.0517658189628223,9.309099790300802,8.368030780556706,-999999.0,0.03532718440637388,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,48.958333333333336,2.744207627903944,1.3871594300581778,9.963443511136301,8.944809921965389,1.083147772895855,9.198600376104258,8.258162132440109,-999999.0,0.03594466641053707,5.263157894736842,2.894736842105263
5.263157894736842,2.894736842105263,50.0,2.754236275303995,1.3816628277687526,10.134679157243047,9.086925862604025,1.114783461720707,9.091163894376239,8.1512923133772,-999999.0,0.03655783541612994,5.263157894736842,2.894736842105263
5.263157894736842,3.3684210526315788,25.0,,,,,,,,,,,
5.263157894736842,3.3684210526315788,26.041666666666668,,,,,,,,,,,
5.263157894736842,3.3684210526315788,27.083333333333332,,,,,,,,,,,
5.263157894736842,3.3684210526315788,28.125,,,,,,,,,,,
5.263157894736842,3.3684210526315788,29.166666666666668,,,,,,,,,,,
5.263157894736842,3.3684210526315788,30.208333333333336,,,,,,,,,,,
5.263157894736842,3.3684210526315788,31.25,,,,,,,,,,,
5.263157894736842,3.3684210526315788,32.291666666666664,,,,,,,,,,,
5.263157894736842,3.3684210526315788,33.333333333333336,2.590547972932181,1.4781679004110124,7.256724474530613,6.641930058776188,0.6401834323089073,11.33538312348738,10.375042095077621,-999999.0,0.026155771903043665,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,34.375,2.6014155950879894,1.471438470589545,7.449219020473161,6.809429938314499,0.6678840946135655,11.15346072851644,10.19552642925926,-999999.0,0.026844191012104057,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,35.41666666666667,2.6122287141282095,1.4648014501303361,7.640110937484825,6.974998516949521,0.695908240864898,10.978618284487393,10.022870986957649,-999999.0,0.02752672202458015,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,36.458333333333336,2.6229883867509174,1.4582554047919585,7.829435388258273,7.138678174260546,0.7242469347934504,10.81045015467158,9.856690903768122,-999999.0,0.028203501170536195,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,37.5,2.6337434313995756,1.4518001933283737,8.017215402231317,7.300475139474219,0.7529149687127389,10.64823484109816,9.69628104479828,-999999.0,0.02887468795354912,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,38.54166666666667,2.644351056520215,1.4454301474313842,8.203516414329096,7.460533739319259,0.7818337365858802,10.492661074146403,9.542353303782972,-999999.0,0.029540322787662644,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,39.583333333333336,2.65490762882048,1.4391463654311676,8.388348560367358,7.618824219108158,0.8110410022660856,10.342693571508628,9.393882920617843,-999999.0,0.03020058159809022,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,40.625,2.665506492541067,1.4329500166509448,8.571720178850137,7.775312623078146,0.8405770305743056,10.197423754243795,9.249970365911423,-999999.0,0.03085564399005752,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,41.66666666666667,2.675918024919526,1.4268326114719743,8.753715560605256,7.930211542655843,0.8703153446470153,10.058096314681904,9.111882941547123,-999999.0,0.03150546871616056,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,42.708333333333336,2.6862808636013726,1.4207966158285104,8.934330659012979,8.083451679052006,0.9003189452799266,9.92351733333249,8.978431167566628,-999999.0,0.03215025429136444,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,43.75,2.696595974146672,1.4148404481551693,9.113592914322949,8.235066644186432,0.9305810397206249,9.793443585589271,8.849381507556537,-999999.0,0.03279010639267124,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,44.79166666666667,2.7068642962306058,1.4089625418643545,9.291528912557101,8.385089046144476,0.9610950797694892,9.667647986279983,8.724515630811023,-999999.0,0.03342512718593108,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,45.833333333333336,2.717137629345167,1.4031629794745846,9.468151446034884,8.533508141072307,0.9918835086254328,9.545628457071528,8.603337052047747,-999999.0,0.03405545679002632,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,46.875,2.727270175243164,1.3974355514176342,9.643522598454194,8.680476469723628,1.022857379181075,9.428022708478709,8.48649738116318,-999999.0,0.034681072247674936,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,47.91666666666667,2.737358102771797,1.3917817756585935,9.817642618172794,8.825945650009414,1.0540638042583965,9.314087608842764,8.373255598335483,-999999.0,0.03530214086023873,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,48.958333333333336,2.7474022651757197,1.386200188876095,9.990534875374408,8.969944467172576,1.0854971079523696,9.203649463626927,8.26344391105109,-999999.0,0.03591875250077076,5.263157894736842,3.3684210526315788
5.263157894736842,3.3684210526315788,50.0,2.7574639220689843,1.380691374183772,10.162206161579041,9.112447858500728,1.1171881016207865,9.096235581846948,8.156592292095336,-999999.0,0.03653104992270539,5.263157894736842,3.3684210526315788
5.263157894736842,3.8421052631578947,25.0,,,,,,,,,,,
5.263157894736842,3.8421052631578947,26.041666666666668,,,,,,,,,,,
5.263157894736842,3.8421052631578947,27.083333333333332,,,,,,,,,,,
5.263157894736842,3.8421052631578947,28.125,,,,,,,,,,,
5.263157894736842,3.8421052631578947,29.166666666666668,,,,,,,,,,,
5.263157894736842,3.8421052631578947,30.208333333333336,,,,,,,,,,,
5.263157894736842,3.8421052631578947,31.25,,,,,,,,,,,
5.263157894736842,3.8421052631578947,32.291666666666664,,,,,,,,,,,
5.263157894736842,3.8421052631578947,33.333333333333336,2.5937187061785165,1.4774427371765715,7.276447916532576,6.660199261241376,0.6419063336097435,11.335684874167953,10.375655936884,-999999.0,0.026142292714920613,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,34.375,2.6045802337426704,1.470695861181011,7.469463330195806,6.828186629306082,0.6696490963496698,11.154294646125356,10.196663695250647,-999999.0,0.026829967426965435,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,35.41666666666667,2.615390652058843,1.464041821062809,7.660869100051756,6.994234788803486,0.6977161483628899,10.979922305119494,10.024470273784903,-999999.0,0.027511743210689315,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,36.458333333333336,2.626075622503832,1.4574770780114514,7.8507171951613,7.158439640198826,0.7260625738401817,10.812728100883177,9.859259928985841,-999999.0,0.028187714353651923,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,37.5,2.6368530232779257,1.4510061664032265,8.038993867360803,7.320688489896517,0.7547835702480189,10.65072715443345,9.699056495746147,-999999.0,0.028858135005063876,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,38.54166666666667,2.6474774913455024,1.444620609604995,8.225786456135374,7.481196753007627,0.7837524021683934,10.495389147615041,9.545357350496836,-999999.0,0.02952299054912091,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,39.583333333333336,2.6580520736285105,1.4383216667259302,8.411104144528712,7.639930478869916,0.8130099988828865,10.345634317026802,9.397092888608423,-999999.0,0.03018246077347554,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,40.625,2.668577649959739,1.4321077266291078,8.594977454610914,7.796926903802815,0.8425487033962633,10.201163944547153,9.2539776898046,-999999.0,0.030836663228215464,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,41.66666666666667,2.6791083125992996,1.42597878109659,8.777423310553377,7.952180792219738,0.8723892156011942,10.061361550078933,9.115404741379809,-999999.0,0.031485748479228776,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,42.708333333333336,2.6894919616959334,1.4199286066360202,8.958506593241728,8.105845837833655,0.902443826267274,9.926940971269401,8.982105702203532,-999999.0,0.03212971967527791,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,43.75,2.69982863003225,1.413958559776687,9.138231642423493,8.257880095704335,0.932757063591117,9.797011461099292,8.85319491863345,-999999.0,0.0327687492146315,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,44.79166666666667,2.7101191794109454,1.4080670647178564,9.316625165075589,8.408316322494189,0.9633223497885309,9.671347464450275,8.728455562501988,-999999.0,0.03340293954895451,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,45.833333333333336,2.7204221938654274,1.4022543988966814,9.493698632648352,8.557138574115173,0.9941659309131162,9.549410553556818,8.607354474776317,-999999.0,0.03403243622859968,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,46.875,2.730578113606817,1.3965139424305073,9.669517018077137,8.704510026498886,1.0251912766242763,9.431915037276434,8.490620457833852,-999999.0,0.03465720650677494,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,47.91666666666667,2.7406899062994183,1.3908473985780792,9.844079424709715,8.850377364895937,1.0564492110836237,9.318081097918965,8.377475483007752,-999999.0,0.03527742271274941,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,48.958333333333336,2.7507583805827536,1.3852532945617004,10.017409365260326,8.994769538430067,1.087934039737767,9.207735946634134,8.267752648495255,-999999.0,0.035893174907846936,5.263157894736842,3.8421052631578947
5.263157894736842,3.8421052631578947,50.0,2.7608516678153388,1.3797324209331514,10.189512229977273,9.137655919897998,1.1196806504191117,9.100373598635647,8.160948317252467,-999999.0,0.036504611985064224,5.263157894736842,3.8421052631578947
5.263157894736842,4.315789473684211,25.0,,,,,,,,,,,
5.263157894736842,4.315789473684211,26.041666666666668,,,,,,,,,,,
5.263157894736842,4.315789473684211,27.083333333333332,,,,,,,,,,,
5.263157894736842,4.315789473684211,28.125,,,,,,,,,,,
5.263157894736842,4.315789473684211,29.166666666666668,,,,,,,,,,,
5.263157894736842,4.315789473684211,30.208333333333336,,,,,,,,,,,
5.263157894736842,4.315789473684211,31.25,,,,,,,,,,,
5.263157894736842,4.315789473684211,32.291666666666664,,,,,,,,,,,
5.263157894736842,4.315789473684211,33.333333333333336,2.5972666168652254,1.4767320042052459,7.295984654537512,6.67811245654594,0.6437931956550199,11.332807963455249,10.373070889249416,-999999.0,0.02612908286743481,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,34.375,2.6081201474260918,1.4699679798467014,7.489515756367684,6.846579132386497,0.6715809346683402,11.15206726359255,10.194719324138758,-999999.0,0.026816027137124686,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,35.41666666666667,2.618926064628425,1.4632972227871162,7.6814303050597745,7.0130987824473445,0.6996937132333745,10.978275436494775,10.023098178257046,-999999.0,0.027497062073355713,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,36.458333333333336,2.629684622012545,1.4567182594456456,7.871763920366609,7.177714430515292,0.7281224268940765,10.811044447490632,9.857840062876498,-999999.0,0.028172324601396393,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,37.5,2.6404581630588813,1.4502313035394627,8.060537268518257,7.340423049872697,0.7568885861619898,10.649569059287064,9.698155295344478,-999999.0,0.028841983040444375,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,38.54166666666667,2.651075067937218,1.443829913506854,8.247821253989002,7.501388334346764,0.7859000094769366,10.494746347539072,9.544965318602536,-999999.0,0.029506063284491953,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,39.583333333333336,2.661645179642663,1.4375155125521062,8.433624060684178,7.660571997323034,0.8152008997329244,10.345454799482185,9.397158418044908,-999999.0,0.030164749093656625,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,40.625,2.672169062244187,1.43128647468671,8.617976449173913,7.818011572899051,0.8447835301941298,10.201402064731917,9.254455482935949,-999999.0,0.030818158331263407,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,41.66666666666667,2.6827077489133173,1.425142983452371,8.800894017337388,7.973696728991951,0.8746722982607185,10.061932948874594,9.116210430863772,-999999.0,0.031466446609009296,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,42.708333333333336,2.693006817481835,1.419075740231665,8.982465275565191,8.127860459364548,0.9047250348075561,9.928392528096506,8.983790816724138,-999999.0,0.03210954529008563,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,43.75,2.7033594288448732,1.4130919073317234,9.162649657037305,8.28031095609048,0.9350889373922036,9.798693247928162,8.85510524718942,-999999.0,0.0327477631182799,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,44.79166666666667,2.713666949904257,1.4071869189334247,9.34149723918243,8.431157887736347,0.9657050522984761,9.673240516810715,8.73057241201062,-999999.0,0.0333811339996524,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,45.833333333333336,2.7239951478931212,1.4013612580852437,9.519018107325211,8.580379819165518,0.9966036522459097,9.551458180866083,8.609621086405902,-999999.0,0.0340098091897435,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,46.875,2.7341698101318204,1.3956078736065183,9.695280209841558,8.728151115706996,1.0276801645348335,9.434141617620892,8.493061768549055,-999999.0,0.0346337456325094,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,47.91666666666667,2.744301107826715,1.3899286645402529,9.870281457121154,8.874413257190922,1.0589893435759608,9.320472880106148,8.380077959258864,-999999.0,0.035253120948326444,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,48.958333333333336,2.7543897830856507,1.3843221484145742,10.044045504773623,9.019195361180973,1.0905254726417735,9.210280508571843,8.270504071154043,-999999.0,0.03586802538450731,5.263157894736842,4.315789473684211
5.263157894736842,4.315789473684211,50.0,2.764511204212289,1.3787893314805082,10.21657633507276,9.162461012772583,1.1223277290171674,9.103024073030353,8.163801691682547,-999999.0,0.036478614203896184,5.263157894736842,4.315789473684211
5.263157894736842,4.789473684210526,25.0,,,,,,,,,,,
5.263157894736842,4.789473684210526,26.041666666666668,,,,,,,,,,,
5.263157894736842,4.789473684210526,27.083333333333332,,,,,,,,,,,
5.263157894736842,4.789473684210526,28.125,,,,,,,,,,,
5.263157894736842,4.789473684210526,29.166666666666668,,,,,,,,,,,
5.263157894736842,4.789473684210526,30.208333333333336,,,,,,,,,,,
5.263157894736842,4.789473684210526,31.25,,,,,,,,,,,
5.263157894736842,4.789473684210526,32.291666666666664,,,,,,,,,,,
5.263157894736842,4.789473684210526,33.333333333333336,2.601510606011292,1.4760437171770981,7.315276742142567,6.69546704655641,0.6459857004833847,11.324208471903663,10.364729500275716,-999999.0,0.02611629125602655,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,34.375,2.6123041492074304,1.4692616718194424,7.509327632287891,6.864434065204524,0.6738017260113355,11.144714153138812,10.187617217663586,-999999.0,0.026802501152555374,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,35.41666666666667,2.6230583407164656,1.4625733848502576,7.701754545008071,7.031444691448056,0.7019445949795136,10.97202628254848,10.01709357367909,-999999.0,0.027482791488915165,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,36.458333333333336,2.6337724486055887,1.4559773577278043,7.89259337020043,7.196542415348707,0.7304050130064041,10.805776561847377,9.852810820297051,-999999.0,0.028157299537654504,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,37.5,2.644515864561111,1.4494739922471287,8.081863529110361,7.359719256541812,0.7592081192318327,10.64512262762363,9.693941713885227,-999999.0,0.028826198343371846,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,38.54166666666667,2.6550185859613324,1.4430540844910047,8.269656972079725,7.521209338814883,0.7882134129395847,10.491647105114133,9.542097629073677,-999999.0,0.029489455804267668,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,39.583333333333336,2.6655841025270637,1.4367245236125548,8.455939922519237,7.680834701374914,0.8175606999222801,10.342889431112683,9.394818882689785,-999999.0,0.03014737220902704,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,40.625,2.676106096198588,1.4304806786034838,8.640766446220347,7.838709316949166,0.8471902731859967,10.199322064599892,9.25259598114887,-999999.0,0.03080000339960647,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,41.66666666666667,2.686653268796115,1.4243229425062518,8.824150761606026,7.994817321249307,0.8771305959610325,10.060247359103695,9.114739992041603,-999999.0,0.031447510429316206,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,42.708333333333336,2.6970428862614937,1.418244237127125,9.00616370912597,8.14933428393042,0.9072783725473714,9.926571581155741,8.982176287360934,-999999.0,0.03208987815324161,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,43.75,2.707389503353418,1.4122462917646996,9.186807332845042,8.302208364761869,0.9376855930469061,9.797321619279149,8.853936144827347,-999999.0,0.03272728844264568,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,44.79166666666667,2.717693610919627,1.406327509858387,9.366108706286546,8.453472749782199,0.9683455856615093,9.672279034440214,8.729809765185585,-999999.0,0.03335984431944157,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,45.833333333333336,2.72802840174353,1.400488584911056,9.544076480206922,8.603100313824534,0.9992928210789813,9.550830626304064,8.609188550494519,-999999.0,0.03398770291080571,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,46.875,2.7382042983974793,1.394722022457343,9.72078163371235,8.751276970161504,1.0304143697423236,9.433856824166025,8.49296868050272,-999999.0,0.03461081059566419,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,47.91666666666667,2.74833876378543,1.389029916847186,9.896220896105051,8.897938954443676,1.0617689841495475,9.320502900196974,8.38029654969694,-999999.0,0.03522935030465138,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,48.958333333333336,2.758432375641023,1.3834107789030805,10.070418082170054,9.04311555494394,1.0933509032606363,9.21060023103071,8.271009360284229,-999999.0,0.0358434125834892,5.263157894736842,4.789473684210526
5.263157894736842,4.789473684210526,50.0,2.7685678915377636,1.377865826791412,10.243375729592085,9.186764493631122,1.1252037036944542,9.103574486965645,8.164534531363188,-999999.0,0.0364531589960627,5.263157894736842,4.789473684210526
5.263157894736842,5.263157894736842,25.0,,,,,,,,,,,
5.263157894736842,5.263157894736842,26.041666666666668,,,,,,,,,,,
5.263157894736842,5.263157894736842,27.083333333333332,,,,,,,,,,,
5.263157894736842,5.263157894736842,28.125,,,,,,,,,,,
5.263157894736842,5.263157894736842,29.166666666666668,,,,,,,,,,,
5.263157894736842,5.263157894736842,30.208333333333336,,,,,,,,,,,
5.263157894736842,5.263157894736842,31.25,,,,,,,,,,,
5.263157894736842,5.263157894736842,32.291666666666664,,,,,,,,,,,
5.263157894736842,5.263157894736842,33.333333333333336,2.606627912703325,1.4753820162986244,7.334298094768906,6.7121579011087436,0.6485613589094394,11.308564708667781,10.3493028206233,-999999.0,0.0261039947146553,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,34.375,2.6172091013782066,1.4685785285088122,7.528892256928169,6.881710448675692,0.6763451675181309,11.131730687979434,10.174849735273984,-999999.0,0.02678941984257579,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,35.41666666666667,2.627867669786881,1.461872042012008,7.721833972940908,7.049227882568083,0.7045049197238197,10.960653015692246,10.00593137849417,-999999.0,0.027468965549940598,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,36.458333333333336,2.6384974716533303,1.4552583371667487,7.913180044270284,7.214822170953371,0.7329847598275612,10.79583161610605,9.843072552628104,-999999.0,0.02814271945153569,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,37.5,2.649175073417445,1.4487380135134433,8.102948581618291,7.378480123800729,0.761813641222821,10.636392082205154,9.685413498184676,-999999.0,0.028810859613878984,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,38.54166666666667,2.6596389958990097,1.442302175794488,8.291228688639725,7.540427849881982,0.7908561084538498,10.483865016670801,9.53451300341319,-999999.0,0.02947336179082546,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,39.583333333333336,2.670156931111999,1.4359566546743443,8.477995392707674,7.700514146118252,0.8202344214527977,10.336063899502614,9.388187016681298,-999999.0,0.03013050475863031,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,40.625,2.6806374751408732,1.4296972571925226,8.663299260564733,7.858841758524463,0.8498964175642345,10.193358957075457,9.246823019971721,-999999.0,0.030782354197813427,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,41.66666666666667,2.691156990059461,1.4235245881518108,8.84715306692131,8.01538915337928,0.8798747182480124,10.055014519041496,9.10969367245754,-999999.0,0.03142907674883936,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,42.708333333333336,2.7015158744763874,1.4174311104424004,9.029630854960551,8.17034370597801,0.9100575853645183,9.922043396126174,8.977831554148768,-999999.0,0.032070647481871585,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,43.75,2.7118362016233464,1.4114187506460054,9.210733518563073,8.323648409824987,0.9405009238732598,9.793433780618267,8.85022884990453,-999999.0,0.032707253320452115,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,44.79166666666667,2.722036312796163,1.4054833758176826,9.390507343350528,8.475402024291594,0.9711527947208378,9.6694437727998,8.72715608744954,-999999.0,0.03333893507643789,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,45.833333333333336,2.732884177917224,1.400916608286002,9.576428677707177,8.63266435489836,1.0019086746071582,9.558185212301943,8.616218796871053,-999999.0,0.033998545187522565,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,46.875,2.742556949828345,1.3938520147598745,9.746060735736693,8.774001024070293,1.0333216852665486,9.431777997790366,8.491064446989721,-999999.0,0.034588288003327,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,47.91666666666667,2.752695038281385,1.3881472756519857,9.921933434736134,8.921055275350541,1.064724584100549,9.318779318989726,8.378744520947464,-999999.0,0.035206008017554406,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,48.958333333333336,2.7627939241768797,1.382515764144798,10.096559199067062,9.06661898357228,1.0963550491855514,9.209205728169433,8.269783579970369,-999999.0,0.03581924393950048,5.263157894736842,5.263157894736842
5.263157894736842,5.263157894736842,50.0,2.773271752030055,1.378119070153456,10.27615686124275,9.216672630894037,1.1279724565449838,9.11029059407971,8.171008589274425,-999999.0,0.03646013905598613,5.263157894736842,5.263157894736842
5.263157894736842,5.7368421052631575,25.0,,,,,,,,,,,
5.263157894736842,5.7368421052631575,26.041666666666668,,,,,,,,,,,
5.263157894736842,5.7368421052631575,27.083333333333332,,,,,,,,,,,
5.263157894736842,5.7368421052631575,28.125,,,,,,,,,,,
5.263157894736842,5.7368421052631575,29.166666666666668,,,,,,,,,,,
5.263157894736842,5.7368421052631575,30.208333333333336,,,,,,,,,,,
5.263157894736842,5.7368421052631575,31.25,,,,,,,,,,,
5.263157894736842,5.7368421052631575,32.291666666666664,,,,,,,,,,,
5.263157894736842,5.7368421052631575,33.333333333333336,2.6126512524935026,1.474747218735434,7.353052460259188,6.728176239841691,0.6515325813430741,11.285778594681407,10.326691914581124,-999999.0,0.02609219902120953,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,34.375,2.6231829356103398,1.4679272185270962,7.548149360310097,6.898188215758702,0.6793678214164567,11.110548840203363,10.153834194525487,-999999.0,0.02677694907373876,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,35.41666666666667,2.6335541681673456,1.4611980921593235,7.741636948201174,7.066323394671021,0.7074661628294602,10.942766389333807,9.988213947095035,-999999.0,0.02745568069010862,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,36.458333333333336,2.64404702533851,1.454565852602903,7.933494119215617,7.232434588994366,0.735949184877489,10.779948238595141,9.827355933818074,-999999.0,0.028128678608986265,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,37.5,2.65461170289893,1.4480277988262698,8.12376430253754,7.3965919125759845,0.764789075147269,10.622228489565197,9.671414188482863,-999999.0,0.028796059083623007,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,38.54166666666667,2.6649525475214224,1.4415741514853209,8.312542862464051,7.559043962184958,0.7938344800965641,10.471380458874616,9.522191529480372,-999999.0,0.029457780340729777,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,39.583333333333336,2.67538594797656,1.4352120636686632,8.499795373510718,7.719605488766164,0.823231746948397,10.324912037246197,9.377196053701336,-999999.0,0.03011415007531348,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,40.625,2.6857911053899195,1.4289365514947667,8.685578283436714,7.8783992926484965,0.8529148415507588,10.183406197557433,9.237029195463515,-999999.0,0.030765218270611745,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,41.66666666666667,2.6962522513890748,1.4227484433612458,8.869902949197055,8.03539796615425,0.8829207322245134,10.04609205047138,9.100927946169204,-999999.0,0.03141115750240013,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,42.708333333333336,2.7064578925851146,1.4166369201133229,9.052867756183835,8.190873524879526,0.9130787123059254,9.91466303416642,8.970610544838973,-999999.0,0.0320518663942698,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,43.75,2.7167552171766958,1.4106105649904241,9.234423735402986,8.344596997927871,0.9435641084466194,9.786747559321146,8.843699037753249,-999999.0,0.032687688635968624,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,44.79166666666667,2.727017729437126,1.4046640338687195,9.414626232459048,8.496697707157365,0.9743039556853644,9.66292518625404,8.720787447876518,-999999.0,0.03331864186463106,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,45.833333333333336,2.737334858282325,1.3987984916880292,9.593480957807893,8.647136137868717,1.0053419204716014,9.54250565151768,8.60118926883342,-999999.0,0.033944896266206864,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,46.875,2.7474827784546716,1.3930054679626815,9.771065394564092,8.796123568795217,1.0365465988268339,9.426556804704207,8.485989514365002,-999999.0,0.03456637490285916,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,47.91666666666667,2.7575950276722385,1.3872874901092807,9.947373696619652,8.943584674946557,1.0679855611924254,9.31414623762631,8.37425616968162,-999999.0,0.035183272419269815,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,48.958333333333336,2.767671678180643,1.381643041648922,10.122429925286376,9.089549170910534,1.099652921621984,9.205113473763912,8.26583460307047,-999999.0,0.03579567962728542,5.263157894736842,5.7368421052631575
5.263157894736842,5.7368421052631575,50.0,2.7777128683347527,1.3760706456478755,10.296257492896917,9.234045875326638,1.13154300502275,9.09930727086233,8.160578815244397,-999999.0,0.036403684763309005,5.263157894736842,5.7368421052631575
5.263157894736842,6.2105263157894735,25.0,,,,,,,,,,,
5.263157894736842,6.2105263157894735,26.041666666666668,,,,,,,,,,,
5.263157894736842,6.2105263157894735,27.083333333333332,,,,,,,,,,,
5.263157894736842,6.2105263157894735,28.125,,,,,,,,,,,
5.263157894736842,6.2105263157894735,29.166666666666668,,,,,,,,,,,
5.263157894736842,6.2105263157894735,30.208333333333336,,,,,,,,,,,
5.263157894736842,6.2105263157894735,31.25,,,,,,,,,,,
5.263157894736842,6.2105263157894735,32.291666666666664,,,,,,,,,,,
5.263157894736842,6.2105263157894735,33.333333333333336,2.620335889303075,1.4741581056522888,7.371404189692533,6.743047134466975,0.6552316880362029,11.250072797586139,10.291088263262397,-999999.0,0.026081253014423163,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,34.375,2.630483293860637,1.4673138331065192,7.567060072633901,6.913712337264208,0.6829835508990874,11.079417743915702,10.122809441256555,-999999.0,0.02676520532358913,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,35.41666666666667,2.640541103435504,1.4605622330565542,7.761089167837879,7.0824588934027615,0.7110223263754324,10.915394467852316,9.96095147884723,-999999.0,0.027443147631224275,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,36.458333333333336,2.650744216260099,1.4539081099383206,7.953480084268158,7.249170081945639,0.7394492339938753,10.755951482037826,9.803472298959312,-999999.0,0.02811534324306544,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,37.5,2.6609306947041276,1.4473457155282656,8.144299075079582,7.413993428186348,0.7681830846977686,10.602028653473733,9.651336479380152,-999999.0,0.02878184594757234,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,38.54166666666667,2.6712753349034055,1.4408783578536708,8.33354266322202,7.5768433548076555,0.7973028009471931,10.452167800391269,9.503093863217828,-999999.0,0.029442889932499376,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,39.583333333333336,2.6814432674180853,1.4344951568302589,8.5213126589791,7.7379949070965015,0.8266375825265785,10.308402181442215,9.360807046112866,-999999.0,0.030098404795680343,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,40.625,2.691729457292738,1.4282027715475742,8.70757784230664,7.89727288909568,0.8563272400274126,10.16851670166173,9.222260509712237,-999999.0,0.03074869030728929,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,41.66666666666667,2.7019978231243766,1.4219957626872521,8.892396849974956,8.054810620764144,0.8862977236149068,10.033193827584139,9.088154472417363,-999999.0,0.031393781512635936,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,42.708333333333336,2.7122958605791423,1.4158739019167679,9.075788240064323,8.210606707027539,0.9165677190446574,9.901928740763484,8.957992449903745,-999999.0,0.032033824081289186,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,43.75,2.7224174565879284,1.4098294470617305,9.257825895487853,8.364853517107116,0.9470205488069049,9.775739192936456,8.832810996176905,-999999.0,0.03266878093255473,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,44.79166666666667,2.732611274296075,1.4038681544341665,9.438482034386908,8.517393463602849,0.97778259081476,9.652945473821614,8.710927708894399,-999999.0,0.03329893158466965,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,45.833333333333336,2.7427769671827855,1.3979854603047435,9.617805331614642,8.668335632966743,1.0087941673833114,9.533962073315761,8.592769380746267,-999999.0,0.0339243067639656,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,46.875,2.7529683846325494,1.3921814631801457,9.795809055255381,8.817667714550211,1.0400798185241422,9.418324325488296,8.47787598365513,-999999.0,0.03454504733561333,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,47.91666666666667,2.7630311165416623,1.3864498290466476,9.97255366141374,8.96554542299115,1.0715459199668889,9.306697431801984,8.36692600469067,-999999.0,0.03516112399997497,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,48.958333333333336,2.7729828118672297,1.3807895012483395,10.14805978253698,9.111986985796744,1.1031944495271402,9.198795177846225,8.259638171405227,-999999.0,0.03577263550215421,5.263157894736842,6.2105263157894735
5.263157894736842,6.2105263157894735,50.0,2.7834817237007625,1.3763016908353647,10.3293262751869,9.263603663062451,1.1349589125599966,9.101057457567538,8.162060811670797,-999999.0,0.03641005168230253,5.263157894736842,6.2105263157894735
5.263157894736842,6.684210526315789,25.0,,,,,,,,,,,
5.263157894736842,6.684210526315789,26.041666666666668,,,,,,,,,,,
5.263157894736842,6.684210526315789,27.083333333333332,,,,,,,,,,,
5.263157894736842,6.684210526315789,28.125,,,,,,,,,,,
5.263157894736842,6.684210526315789,29.166666666666668,,,,,,,,,,,
5.263157894736842,6.684210526315789,30.208333333333336,,,,,,,,,,,
5.263157894736842,6.684210526315789,31.25,,,,,,,,,,,
5.263157894736842,6.684210526315789,32.291666666666664,,,,,,,,,,,
5.263157894736842,6.684210526315789,33.333333333333336,2.6302642415150466,1.473628556787901,7.389258228756359,6.756418824904461,0.6599102489996788,11.197368490574778,10.238390501050924,-999999.0,0.026071414385233256,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,34.375,2.639639019400383,1.4667513085174977,7.585535235979571,6.927954098577429,0.6874271073296054,11.034675757036277,10.078092680240546,-999999.0,0.026754436085297564,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,35.41666666666667,2.6491334799407045,1.4599717538855548,7.780144041208149,7.097448233279671,0.7153102191580828,10.87660127429096,9.922196053110131,-999999.0,0.02743150986345723,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,36.458333333333336,2.658905201398837,1.453292900818033,7.973087151788105,7.2648291620531324,0.7436306800813806,10.721837284760166,9.76940483582266,-999999.0,0.028102871145413412,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,37.5,2.6687212794242035,1.4467072894492834,8.164443429283354,7.4302874587937096,0.7722774826537714,10.571904027588552,9.62126648217305,-999999.0,0.028768543553513715,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,38.54166666666667,2.6786660000441,1.4402157737550796,8.354228065769762,7.593799969671339,0.8012867249941347,10.426015813291945,9.477007084732278,-999999.0,0.029428711344511922,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,39.583333333333336,2.688695992545902,1.4338157176668052,8.542480947141568,7.755430400003333,0.8306338319257645,10.284292089736393,9.336762002605804,-999999.0,0.0300834836153725,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,40.625,2.698735839338246,1.4275034682738503,8.729248283764914,7.915267299723199,0.8602762644228931,10.147029093753776,9.200843527902133,-999999.0,0.030732940212469133,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,41.66666666666667,2.7087476647463777,1.4212763264158563,8.914568068961149,8.073373911222623,0.8901883529001084,10.014249276480353,9.06928728613524,-999999.0,0.031377174392174204,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,42.708333333333336,2.7189134960002637,1.415137994766918,9.098429897921456,8.229647122413851,0.9204599822141151,9.88465557843774,8.940798384974755,-999999.0,0.032016424332558885,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,43.75,2.7294523783032427,1.4104114433469823,9.288469898844673,8.391610235272907,0.9506762616135913,9.77038164714376,8.826990400527885,-999999.0,0.03268286854628452,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,44.79166666666667,2.738960234116725,1.4030995644836877,9.462052641120478,8.537388854043392,0.981665498892367,9.638774767776502,8.696841096764938,-999999.0,0.03327989884111137,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,45.833333333333336,2.7495106385505443,1.3984404164479642,9.649159138315522,8.695842697943949,1.0124577121757183,9.530431762507874,8.588845334840741,-999999.0,0.033935828003501714,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,46.875,2.759143754386505,1.391383530055585,9.820271915781355,8.838540257173106,1.043993314163164,9.406450963388602,8.466088946419962,-999999.0,0.03452439648121701,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,47.91666666666667,2.7695989977134423,1.38679338764322,10.004590342221189,8.993710151411634,1.0752779518942899,9.304189976737044,8.364079385769644,-999999.0,0.0351702077055871,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,48.958333333333336,2.7790257777604097,1.3799641172136397,10.173388560430167,9.13369540338096,1.1071528442327585,9.188784198517942,8.24971497924524,-999999.0,0.03575035366839026,5.263157894736842,6.684210526315789
5.263157894736842,6.684210526315789,50.0,2.78945898795538,1.3754482874404568,10.355015547535077,9.285657866564515,1.1389452593739269,9.091758767429424,8.152857031661734,-999999.0,0.03638653524687583,5.263157894736842,6.684210526315789
5.263157894736842,7.157894736842105,25.0,,,,,,,,,,,
5.263157894736842,7.157894736842105,26.041666666666668,,,,,,,,,,,
5.263157894736842,7.157894736842105,27.083333333333332,,,,,,,,,,,
5.263157894736842,7.157894736842105,28.125,,,,,,,,,,,
5.263157894736842,7.157894736842105,29.166666666666668,,,,,,,,,,,
5.263157894736842,7.157894736842105,30.208333333333336,,,,,,,,,,,
5.263157894736842,7.157894736842105,31.25,,,,,,,,,,,
5.263157894736842,7.157894736842105,32.291666666666664,,,,,,,,,,,
5.263157894736842,7.157894736842105,33.333333333333336,2.6432948046265246,1.4731789973303113,7.406472845929241,6.767774022103109,0.6659362308875105,11.121895013969194,10.16279593780852,-999999.0,0.026063062380038842,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,34.375,2.651467205397337,1.4662596224934445,7.603435606195079,6.940406223719545,0.6930590533452967,10.97083368220123,10.014162848344885,-999999.0,0.026745023594622726,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,35.41666666666667,2.6600692208507524,1.4594450695589085,7.798673490317162,7.110822528269066,0.7206637132306462,10.82151542687875,9.867046720573912,-999999.0,0.027421130106407208,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,36.458333333333336,2.669024630302505,1.4527325589492883,7.992232226835809,7.279096565366829,0.7487210103492586,10.674513091475346,9.722041274053899,-999999.0,0.028091512145541557,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,37.5,2.6782325712546204,1.4461183983535126,8.184162638532518,7.445322671485244,0.7771866236365196,10.530498582487374,9.579838928065916,-999999.0,0.028756274156289202,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,38.54166666666667,2.687808893714339,1.4396045895285532,8.374471669387813,7.6094470378997645,0.8061186141422366,10.388634529049801,9.439612117128343,-999999.0,0.029415633623549244,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,39.583333333333336,2.6973357381434617,1.4331783509436045,8.563274273635656,7.771792587589124,0.835312122875269,10.251586250370206,9.304058177483949,-999999.0,0.030069487454051035,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,40.625,2.7069500790600967,1.4268419140119613,8.75057309793171,7.932297183036264,0.8648294662380808,10.118264281622832,9.172094028596113,-999999.0,0.030718041490665673,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,41.66666666666667,2.716757176300461,1.4205968122656287,8.936375044526063,8.090914346135582,0.8947219230739746,9.987879825078583,9.042937406001881,-999999.0,0.03136149007673491,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,42.708333333333336,2.726587053746473,1.4144367065903083,9.120744043325887,8.247799528891095,0.9248990711350271,9.861339823958303,8.917513041471082,-999999.0,0.031999844480264696,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,43.75,2.7369320981107514,1.4096783325095739,9.311203805710484,8.41021313950311,0.9550989663774023,9.748941349006978,8.805593384109955,-999999.0,0.03266512325616791,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,44.79166666666667,2.7463305472129016,1.4023656566981784,9.485290701900151,8.556490468931583,0.986095774829562,9.619035943582254,8.677139368547135,-999999.0,0.033261726498248406,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,45.833333333333336,2.756156050533068,1.3964489492965988,9.665541090953088,8.708427465328544,1.0170568808141836,9.503442013209273,8.562379970682855,-999999.0,0.03388540081078572,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,46.875,2.766154074044417,1.3906155692549622,9.844432240926311,8.858638134921407,1.048366828060187,9.390255373819535,8.449941278009257,-999999.0,0.034504523092739214,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,47.91666666666667,2.776022302205799,1.3848548104147194,10.022055906375039,9.007391894035244,1.079851387663264,9.28095849194785,8.34132547954281,-999999.0,0.03511895626906585,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,48.958333333333336,2.7858020895279645,1.37916634985071,10.198427598957831,9.154687663180374,1.1115263744592456,9.175155743757621,8.236140746218553,-999999.0,0.03572881934461588,5.263157894736842,7.157894736842105
5.263157894736842,7.157894736842105,50.0,2.7961385572213064,1.3746223459741986,10.380419074824527,9.307012234657954,1.1433344908414051,9.079074547279115,8.140235695862474,-999999.0,0.036363777712950233,5.263157894736842,7.157894736842105
5.263157894736842,7.63157894736842,25.0,,,,,,,,,,,
5.263157894736842,7.63157894736842,26.041666666666668,,,,,,,,,,,
5.263157894736842,7.63157894736842,27.083333333333332,,,,,,,,,,,
5.263157894736842,7.63157894736842,28.125,,,,,,,,,,,
5.263157894736842,7.63157894736842,29.166666666666668,,,,,,,,,,,
5.263157894736842,7.63157894736842,30.208333333333336,,,,,,,,,,,
5.263157894736842,7.63157894736842,31.25,,,,,,,,,,,
5.263157894736842,7.63157894736842,32.291666666666664,,,,,,,,,,,
5.263157894736842,7.63157894736842,33.333333333333336,2.660374798679861,1.4728313914193587,7.422896817877034,6.776556062048675,0.6737069576801628,11.017990438212156,10.058610772527889,-999999.0,0.026056604789969354,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,34.375,2.6668497755702907,1.465859785645769,7.620616927410159,6.950534934817697,0.7002610390060142,10.88253737238794,9.92563422446526,-999999.0,0.026737369798913373,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,35.41666666666667,2.6741120961696803,1.459000710366982,7.816551314303507,7.122109531765818,0.7274218745535578,10.745554385618078,9.790892714268299,-999999.0,0.027412373287678496,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,36.458333333333336,2.6819506280470766,1.4522484115908478,8.01076792853518,7.29142779367609,0.755109201843199,10.608754215921532,9.656123612158257,-999999.0,0.02808169832326973,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,37.5,2.690235823588319,1.4455987935937569,8.203320582655326,7.4585932322230155,0.7832726681858717,10.473135238658253,9.522345838388276,-999999.0,0.028745449019019712,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,38.54166666666667,2.698820325402434,1.439046937234588,8.394267468558242,7.623728534104766,0.8118476648349312,10.339707598056597,9.39058996450382,-999999.0,0.02940370215160484,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,39.583333333333336,2.7077909946942067,1.4325941059501592,8.58362001317002,7.786796464007401,0.840880546152667,10.207894631934568,9.2602885149797,-999999.0,0.030056658717035157,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,40.625,2.7169836081985412,1.4262345800452558,8.771439645999044,7.947937163244352,0.8702931496789633,10.07871847461362,9.132482734324881,-999999.0,0.030704364852773874,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,41.66666666666667,2.726261038790454,1.4199631171109788,8.957783087669341,8.107278387976745,0.9000149623684947,9.95292685367795,9.00793734210984,-999999.0,0.03134686444423235,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,42.708333333333336,2.7357307415735446,1.4137813331202083,9.142655976958725,8.264770264400614,0.9300994773714519,9.829761438848161,8.885899267202715,-999999.0,0.03198435134904885,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,43.75,2.7457241969765414,1.408988046276183,9.333565171352275,8.427736106906359,0.96021204705655,9.720316673763405,8.776953103994979,-999999.0,0.03264841591731266,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,44.79166666666667,2.7547925375725377,1.4016678082951737,9.508194073068038,8.574661267136507,0.9911077629150074,9.593501765239846,8.651593285796743,-999999.0,0.03324444843680845,5.263157894736842,7.63157894736842
