DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
5.263157894736842,7.63157894736842,45.833333333333336,2.7644611279996782,1.3957353089072577,9.688895779074796,8.727060806503784,1.0220656479152137,9.479719623527105,8.538649962754395,-999999.0,0.033867333058279804,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,46.875,2.77415803713553,1.389881784091585,9.86826688647414,8.877850199803923,1.0532866607467668,9.369022939564871,8.428712268614168,-999999.0,0.03448553572639474,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,47.91666666666667,2.783867573477994,1.384105259143611,10.046335599987692,9.027070714959724,1.0847575964389724,9.261364597000904,8.321740031684195,-999999.0,0.03509914291165885,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,48.958333333333336,2.7935759667529223,1.3784038249031043,10.22312910724695,9.174761933376708,1.116465955010677,9.156686830767876,8.217681777219052,-999999.0,0.03570823814450478,5.263157894736842,7.63157894736842
5.263157894736842,7.63157894736842,50.0,2.8036553252589824,1.3738275960081265,10.40551802371528,9.327569393259122,1.1482035428358377,9.06243330169117,8.123620112007192,-999999.0,0.036341881616348055,5.263157894736842,7.63157894736842
5.263157894736842,8.105263157894736,25.0,,,,,,,,,,,
5.263157894736842,8.105263157894736,26.041666666666668,,,,,,,,,,,
5.263157894736842,8.105263157894736,27.083333333333332,,,,,,,,,,,
5.263157894736842,8.105263157894736,28.125,,,,,,,,,,,
5.263157894736842,8.105263157894736,29.166666666666668,,,,,,,,,,,
5.263157894736842,8.105263157894736,30.208333333333336,,,,,,,,,,,
5.263157894736842,8.105263157894736,31.25,,,,,,,,,,,
5.263157894736842,8.105263157894736,32.291666666666664,,,,,,,,,,,
5.263157894736842,8.105263157894736,33.333333333333336,2.6819607347838734,1.4725947053318653,7.438475226970298,6.78253681263739,0.683392313492671,10.88463402368963,9.924806994057782,-999999.0,0.026052207944781375,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,34.375,2.6864624415742044,1.4655668366524626,7.636979975378196,6.957957467145423,0.7093109980430073,10.766758158901615,9.809459442109969,-999999.0,0.026731762309431147,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,35.41666666666667,2.6919355853871156,1.4586542450358095,7.833674525607003,7.130912015613195,0.7358730793229091,10.645415283862423,9.690410229675045,-999999.0,0.02740554594122369,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,36.458333333333336,2.698245453059088,1.4518535804207713,8.028609365639337,7.301486696606097,0.7630415766191926,10.521850462214244,9.56892379175036,-999999.0,0.028073695378099665,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,37.5,2.705173129544456,1.4451588175154455,8.221852636922382,7.469833273551385,0.7907329016819142,10.397762151333577,9.446721209731896,-999999.0,0.02873628332896627,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,38.54166666666667,2.712733261329573,1.4385697529500028,8.413428230677813,7.6359529638621675,0.8189677637912849,10.273210500654073,9.323874884296668,-999999.0,0.02939349297676821,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,39.583333333333336,2.720786069442417,1.4320818551775836,8.60339028682035,7.7999556960919065,0.8476902458034598,10.149214680022492,9.201422022615034,-999999.0,0.030045411527371748,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,40.625,2.7294632569287027,1.4271436346896296,8.799632104959025,7.969647168941282,0.8764206938539703,10.040420276093144,9.093403687098686,-999999.0,0.030724836336468195,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,41.66666666666667,2.7376548072544136,1.4193855257188948,8.978726534041916,8.12219901786314,0.9062647699432658,9.90739884394271,8.962280436402276,-999999.0,0.03133353461020115,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,42.708333333333336,2.746583712483379,1.4131778089456444,9.164131888489738,8.280404195183461,0.9361801729991741,9.788854915749024,8.844883104772574,-999999.0,0.031970084973302455,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,43.75,2.756097097272805,1.4083476792229102,9.355513198895423,8.443997741239711,0.9661532691674003,9.683259889973465,8.739811798718517,-999999.0,0.032632917977578314,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,44.79166666666667,2.7647813532879777,1.4010181135510906,9.530683507654224,8.591584989523504,0.996933628504318,9.55999801306025,8.618011012842759,-999999.0,0.033228363851316965,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,45.833333333333336,2.7740909482653606,1.395064471034318,9.711873156427295,8.744583748451948,1.0277902946692479,9.449275019232072,8.508140029932889,-999999.0,0.03385035030720966,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,46.875,2.7834177325361984,1.389189380052358,9.891731987135389,8.895986521328881,1.0588959514889318,9.34155237181373,8.401190418019903,-999999.0,0.034467620586437715,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,47.91666666666667,2.792936057101167,1.3833966620225708,10.070246863794459,9.045682382321608,1.0903458857974362,9.23582781846283,8.29615858614072,-999999.0,0.03508041366903948,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,48.958333333333336,2.802340216386427,1.3776755845939954,10.24750797316771,9.193942091564322,1.1219630242091323,9.133552311486506,8.194514340653159,-999999.0,0.03568858397321872,5.263157894736842,8.105263157894736
5.263157894736842,8.105263157894736,50.0,2.812295985571156,1.3730724668106962,10.43026189584714,9.34711011065263,1.1537176745188318,9.040566965568221,8.10173088017476,-999999.0,0.036321078928713106,5.263157894736842,8.105263157894736
5.263157894736842,8.578947368421051,25.0,,,,,,,,,,,
5.263157894736842,8.578947368421051,26.041666666666668,,,,,,,,,,,
5.263157894736842,8.578947368421051,27.083333333333332,,,,,,,,,,,
5.263157894736842,8.578947368421051,28.125,,,,,,,,,,,
5.263157894736842,8.578947368421051,29.166666666666668,,,,,,,,,,,
5.263157894736842,8.578947368421051,30.208333333333336,,,,,,,,,,,
5.263157894736842,8.578947368421051,31.25,,,,,,,,,,,
5.263157894736842,8.578947368421051,32.291666666666664,,,,,,,,,,,
5.263157894736842,8.578947368421051,33.333333333333336,2.707416056393651,1.472450524073937,7.453352113314356,6.7861804713877385,0.6946789691586667,10.72920362385692,9.768800802486588,-999999.0,0.02604952959336649,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,34.375,2.7102226213221146,1.465376126086503,7.652568743042298,6.962790231935669,0.7201382521564789,10.626527226024194,9.668685437949383,-999999.0,0.026728111922244672,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,35.41666666666667,2.713905908291915,1.4584127541417184,7.850001845812168,7.137048523640786,0.7461548370356589,10.520607059251718,9.565103875751872,-999999.0,0.027400787354099825,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,36.458333333333336,2.71846132391148,1.4515604221493807,8.045677232723774,7.308956845244087,0.7727505520827836,10.411739223011065,9.458365090189012,-999999.0,0.02806775350763078,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,37.5,2.723809242138119,1.444816972038206,8.239634877547084,7.478568386482576,0.7999107340720213,10.300692973080189,9.349253695362,-999999.0,0.02872916224287286,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,38.54166666666667,2.729888145850507,1.43818044967706,8.431911711099847,7.645928614447398,0.8276255218013526,10.18807599449994,9.238391534622805,-999999.0,0.02938516440027442,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,39.583333333333336,2.736588857664205,1.4316473798907186,8.622554318246463,7.811120088881052,0.8558583785433462,10.07474429697338,9.12665025512214,-999999.0,0.030035872529963144,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,40.625,2.743921238544545,1.425217326400434,8.811586050323761,7.974145895767989,0.8846280037345648,9.960781269781851,9.014123294881195,-999999.0,0.030681459320981853,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,41.66666666666667,2.751613838880338,1.418881880075396,8.999086671746948,8.135213544550648,0.9138083400721072,9.847892908305962,8.90253807916517,-999999.0,0.031321912041454736,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,42.708333333333336,2.7595967754790283,1.4126379209795357,9.185096554902298,8.294394401582904,0.9433681886350482,9.736491717186414,8.792319373821579,-999999.0,0.03195732369549766,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,43.75,2.7680067224938356,1.406488182841968,9.369613292199306,8.451607401072021,0.9733837827734805,9.62581610462247,8.682708249967654,-999999.0,0.03258792153242774,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,44.79166666666667,2.7766370642117413,1.4004255282188685,9.552704408722018,8.607026778052363,1.003750042063748,9.517015201395457,8.57487065241461,-999999.0,0.03321369417167914,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,45.833333333333336,2.7853810961636767,1.3944454879080892,9.734417408573549,8.760758352012513,1.034409303001315,9.410605048049508,8.469334456480013,-999999.0,0.03383468144760045,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,46.875,2.794267007838308,1.3885475021379108,9.914771242310575,8.912806084324862,1.0653757063371911,9.306361298961844,8.365880722930584,-999999.0,0.03445101400913564,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,47.91666666666667,2.8034145786456355,1.3827338283571935,10.093764349669193,9.06309917884214,1.0967166464213294,9.20362099235561,8.263847556627985,-999999.0,0.03506289538200558,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,48.958333333333336,2.8125008465478443,1.3769933506524838,10.27148927395021,9.211918249715277,1.1282476560585684,9.103931409733864,8.164801584340342,-999999.0,0.035670172916706405,5.263157894736842,8.578947368421051
5.263157894736842,8.578947368421051,50.0,2.822043723761921,1.372355603868557,10.454668595092608,9.36566817868885,1.1598615512119794,9.013721149880485,8.074815626832649,-999999.0,0.03630133206000106,5.263157894736842,8.578947368421051
5.263157894736842,9.052631578947368,25.0,,,,,,,,,,,
5.263157894736842,9.052631578947368,26.041666666666668,,,,,,,,,,,
5.263157894736842,9.052631578947368,27.083333333333332,,,,,,,,,,,
5.263157894736842,9.052631578947368,28.125,,,,,,,,,,,
5.263157894736842,9.052631578947368,29.166666666666668,,,,,,,,,,,
5.263157894736842,9.052631578947368,30.208333333333336,,,,,,,,,,,
5.263157894736842,9.052631578947368,31.25,,,,,,,,,,,
5.263157894736842,9.052631578947368,32.291666666666664,,,,,,,,,,,
5.263157894736842,9.052631578947368,33.333333333333336,2.735512183638627,1.4723664727444612,7.467770107169077,6.788304743871802,0.7070038279278065,10.562559652692045,9.601510594034533,-999999.0,0.02604796825322479,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,34.375,2.737157503852252,1.4652608316672144,7.667586149694088,6.96571215529499,0.732276809830437,10.470884844038094,9.512403044564449,-999999.0,0.026725905113517284,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,35.41666666666667,2.739392836499426,1.4582576330197492,7.865677155966596,7.140990755857909,0.7579463339961492,10.377617521409581,9.421499168955924,-999999.0,0.02739773075727181,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,36.458333333333336,2.7423927307221305,1.4513611598850462,8.06203737195265,7.314035107077802,0.7841080527393715,10.281793872396792,9.327840826943916,-999999.0,0.028063714881518962,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,37.5,2.7461556894543624,1.4445712405630835,8.25669217623746,7.484848605124694,0.8107817704868977,10.183618424571977,9.231643923900544,-999999.0,0.028724043511030112,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,38.54166666666667,2.750678877174268,1.437887529162793,8.449666836222372,7.6534360230638265,0.8379860511356467,10.083302490263772,9.133130572629243,-999999.0,0.02937889803997594,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,39.583333333333336,2.755933984544768,1.4313088732662456,8.640991261287507,7.81982042725394,0.8657262636371087,9.981204942292937,9.032670898074796,-999999.0,0.030028440876669175,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,40.625,2.761897906771411,1.4248341205867692,8.830694201494813,7.98402297666828,0.8940087016154877,9.877637863633328,8.930587546006011,-999999.0,0.030672831359896777,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,41.66666666666667,2.768366182544233,1.4184569391265804,9.018840491871826,8.146197331636294,0.9227453951968417,9.773920887405687,8.82821780963592,-999999.0,0.03131210625452863,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,42.708333333333336,2.775394426516608,1.412177993992603,9.20544373126659,8.306316092903995,0.9519756091301846,9.669831498810726,8.725345495451752,-999999.0,0.03194645307040431,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,43.75,2.782833994248398,1.405992134685476,9.390558229481744,8.4645016031109,0.9816319800537792,9.566271698857324,8.622886962838322,-999999.0,0.032575919682457155,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,44.79166666666667,2.7905999846182894,1.3998958215016426,9.574225819784028,8.620834656570404,1.0116757084155794,9.463730066998007,8.521341952622143,-999999.0,0.03320058191613253,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,45.833333333333336,2.7986526271165206,1.3938867129237913,9.756479034877579,8.775364871542825,1.0420894937351586,9.36241953645215,8.420932102567608,-999999.0,0.033820537637367774,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,46.875,2.8074121003452217,1.3890946497488226,9.944323314584757,8.934837845384118,1.0726743421871248,9.27058933311374,8.329497121341104,-999999.0,0.034465169660866525,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,47.91666666666667,2.815611613320289,1.3821250707455355,10.11683864390243,9.079101091482062,1.1040371036810444,9.163495149004682,8.223547072114533,-999999.0,0.035046807450916,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,48.958333333333336,2.8242326360787726,1.3763614584219037,10.295051755469155,9.228574402333663,1.135412916840698,9.067231491531098,8.12794558301512,-999999.0,0.03565312166969687,5.263157894736842,9.052631578947368
5.263157894736842,9.052631578947368,50.0,2.833362367368983,1.3716906870514143,10.478653793349075,9.382888113849933,1.1669006589904447,8.979902198713969,8.040862811721803,-999999.0,0.03628301753878022,5.263157894736842,9.052631578947368
5.263157894736842,9.526315789473683,25.0,,,,,,,,,,,
5.263157894736842,9.526315789473683,26.041666666666668,,,,,,,,,,,
5.263157894736842,9.526315789473683,27.083333333333332,,,,,,,,,,,
5.263157894736842,9.526315789473683,28.125,,,,,,,,,,,
5.263157894736842,9.526315789473683,29.166666666666668,,,,,,,,,,,
5.263157894736842,9.526315789473683,30.208333333333336,,,,,,,,,,,
5.263157894736842,9.526315789473683,31.25,,,,,,,,,,,
5.263157894736842,9.526315789473683,32.291666666666664,,,,,,,,,,,
5.263157894736842,9.526315789473683,33.333333333333336,2.765151643026499,1.4723143990842413,7.481937891557287,6.789620866575068,0.7198747841620928,10.393387928243634,9.431669251310048,-999999.0,0.02604700093899131,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,34.375,2.7660989515454886,1.465190131820011,7.68226083313841,6.967504009923225,0.7451860524323417,10.309184945240117,9.350019350443802,-999999.0,0.02672455188805942,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,35.41666666666667,2.7674320792628806,1.458162371550974,7.880898213502549,7.143411898703318,0.7707821247690789,10.224547197255792,9.267744631264556,-999999.0,0.02739585369727972,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,36.458333333333336,2.769280498884196,1.451233943180538,8.077854490132648,7.31727757654209,0.7967309826532554,10.138747790668264,9.184125803887103,-999999.0,0.028061136516017715,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,37.5,2.771767356015093,1.4444076151744003,8.273133268264406,7.489030922034058,0.8231031093470458,10.051150547623793,9.098533144863204,-999999.0,0.028720635178441475,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,38.54166666666667,2.774871341950791,1.437682432893063,8.466763948094766,7.658693308640798,0.8499048683890188,9.962013706479153,9.011235955334307,-999999.0,0.02937451060374038,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,39.583333333333336,2.778684274473213,1.4310603524631378,8.658753865097982,7.826209042556246,0.8771966369503433,9.870938282664826,8.921841139023057,-999999.0,0.030022984977971456,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,40.625,2.7831573167955024,1.424539549121505,8.849136548667524,7.991617037058673,0.9049720111373412,9.778353849359606,8.830789172159097,-999999.0,0.030666199279063548,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,41.66666666666667,2.7883445541924146,1.4181209033496953,9.037925275770935,8.15488507056485,0.9332745226763226,9.684101575871969,8.737927450520493,-999999.0,0.03130435235089011,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,42.708333333333336,2.7941465392292018,1.411801002958772,9.225163106763615,8.316090438097872,0.9620697731138486,9.588871165659143,8.643957715438763,-999999.0,0.03193754310917533,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,43.75,2.800431172717608,1.4055753059481348,9.410900066112228,8.475339547293986,0.9913017979854684,9.493476240270255,8.549706622662887,-999999.0,0.03256583506709915,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,44.79166666666667,2.807609002183698,1.4006538943129747,9.602345863019876,8.639582481057598,1.0207443328091435,9.407199779981832,8.464002398407642,-999999.0,0.033219347345389,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,45.833333333333336,2.814458389396767,1.3934029698271213,9.77796379362475,8.788013908843991,1.0511201075348342,9.302422932957455,8.360618207042297,-999999.0,0.033808293773808,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,46.875,2.822263731731849,1.3885652571296394,9.966353726334063,8.948424285482798,1.081332781798184,9.216731328315676,8.275365767236028,-999999.0,0.03445147334756347,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,47.91666666666667,2.829721573957654,1.3815750379727594,10.139447023634165,9.093564445430545,1.1124062558297327,9.114877744076738,8.17467934738262,-999999.0,0.03503227242349961,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,48.958333333333336,2.837905121794139,1.3757899888084149,10.318134880011739,9.243643400962126,1.1436611893115942,9.022020661750838,8.08250160742638,-999999.0,0.03563770194071144,5.263157894736842,9.526315789473683
5.263157894736842,9.526315789473683,50.0,2.8465063687914536,1.3710844905355175,10.502181810902407,9.398592785282231,1.1749737470628363,8.93822677924119,7.998981091089523,-999999.0,0.03626632161119503,5.263157894736842,9.526315789473683
5.263157894736842,10.0,25.0,,,,,,,,,,,
5.263157894736842,10.0,26.041666666666668,,,,,,,,,,,
5.263157894736842,10.0,27.083333333333332,,,,,,,,,,,
5.263157894736842,10.0,28.125,,,,,,,,,,,
5.263157894736842,10.0,29.166666666666668,,,,,,,,,,,
5.263157894736842,10.0,30.208333333333336,,,,,,,,,,,
5.263157894736842,10.0,31.25,,,,,,,,,,,
5.263157894736842,10.0,32.291666666666664,,,,,,,,,,,
5.263157894736842,10.0,33.333333333333336,2.7956962634592,1.4722781275944141,7.495974961146339,6.790537626793778,0.7330085326073177,10.226313375211461,9.263927123248862,-999999.0,0.026046327167519163,5.263157894736842,10.0
5.263157894736842,10.0,34.375,2.7962469552386433,1.4651432455875044,7.696746009442309,6.968692360714922,0.7585003948904633,10.147319713068592,9.18746042541123,-999999.0,0.02672365447158941,5.263157894736842,10.0
5.263157894736842,10.0,35.41666666666667,2.7970574728124467,1.4581012701903704,7.895854279517919,7.144964907602498,0.7842081931811367,10.068568969534002,9.111056183459374,-999999.0,0.027394649749081082,5.263157894736842,10.0
5.263157894736842,10.0,36.458333333333336,2.798193318454506,1.4511532080735734,8.093317158114923,7.319335459910293,0.8101664079633957,9.989697275230139,9.034360580698118,-999999.0,0.028059500236430352,5.263157894736842,10.0
5.263157894736842,10.0,37.5,2.799744699852718,1.4443007050789538,8.289145949469246,7.491763795772814,0.8364237952308231,9.910222541172132,8.956899407321805,-999999.0,0.02871840826582061,5.263157894736842,10.0
5.263157894736842,10.0,38.54166666666667,2.8018026550186153,1.4375454910099066,8.483350232745451,7.662203927871971,0.86303327669334,9.829690768412659,8.87822536487729,-999999.0,0.029371581189722672,5.263157894736842,10.0
5.263157894736842,10.0,39.583333333333336,2.804424285442229,1.4308884670050848,8.675944677468806,7.8306281748487745,0.8900349810269098,9.74786931122485,8.798112817783753,-999999.0,0.030019211584051124,5.263157894736842,10.0
5.263157894736842,10.0,40.625,2.8076321212683695,1.4243296111234762,8.866949606853924,7.997030050609303,0.9174540330457043,9.664734458050177,8.71654574786846,-999999.0,0.03066147280183514,5.263157894736842,10.0
5.263157894736842,10.0,41.66666666666667,2.8115288391798003,1.4178710820939135,9.056369120877331,8.16134497188834,0.945356663945014,9.579843741815615,8.633085567758835,-999999.0,0.03129858801004764,5.263157894736842,10.0
5.263157894736842,10.0,42.708333333333336,2.8160023825267455,1.4115091551987684,9.244248404821747,8.323658750661581,0.9737022141629285,9.493917411668653,8.548464437679499,-999999.0,0.031930645723487076,5.263157894736842,10.0
5.263157894736842,10.0,43.75,2.821066174166189,1.4052434324157743,9.430608179543643,8.483970492712162,1.0025110785639693,9.406986497398478,8.462719938082767,-999999.0,0.032557806173273265,5.263157894736842,10.0
5.263157894736842,10.0,44.79166666666667,2.8267212682741354,1.3990731449334288,9.615471133990829,8.642287962087416,1.0317972186115876,9.319148143207489,8.375955862448142,-999999.0,0.03318021911349639,5.263157894736842,10.0
5.263157894736842,10.0,45.833333333333336,2.8328728723527266,1.3929947295217826,9.798878965570273,8.798691524122294,1.0615221429015536,9.230969915320014,8.288749870136522,-999999.0,0.03379796146111921,5.263157894736842,10.0
5.263157894736842,10.0,46.875,2.839748988432069,1.3881148410491813,9.987805896314462,8.959986932177044,1.0914048135099959,9.15133026048633,8.209590814760487,-999999.0,0.034439820943851306,5.263157894736842,10.0
5.263157894736842,10.0,47.91666666666667,2.8463334959155304,1.3810998827602756,10.16148703839897,9.106062653871774,1.1221417053796345,9.055440137091432,8.114895480861822,-999999.0,0.03501971682054473,5.263157894736842,10.0
5.263157894736842,10.0,48.958333333333336,2.853694367555568,1.3752828840095555,10.340721342860112,9.25701944777736,1.1530794146409689,8.967917744052237,8.028084909190484,-999999.0,0.03562401977473285,5.263157894736842,10.0
5.263157894736842,10.0,50.0,2.8615785556138063,1.3705389073837908,10.525250161616944,9.41273171162577,1.184127930671125,8.888608983027346,7.949083429094475,-999999.0,0.036251296079089855,5.263157894736842,10.0
5.7368421052631575,1.0,25.0,,,,,,,,,,,
5.7368421052631575,1.0,26.041666666666668,,,,,,,,,,,
5.7368421052631575,1.0,27.083333333333332,,,,,,,,,,,
5.7368421052631575,1.0,28.125,,,,,,,,,,,
5.7368421052631575,1.0,29.166666666666668,,,,,,,,,,,
5.7368421052631575,1.0,30.208333333333336,,,,,,,,,,,
5.7368421052631575,1.0,31.25,,,,,,,,,,,
5.7368421052631575,1.0,32.291666666666664,,,,,,,,,,,
5.7368421052631575,1.0,33.333333333333336,2.5774306644826543,1.4794119285682044,7.138667753950634,6.5225199044739535,0.633736209854791,11.264415135102238,10.292168575894488,-999999.0,0.026083805301981632,5.7368421052631575,1.0
5.7368421052631575,1.0,34.375,2.5881725415083183,1.4730009343730246,7.3290917175999315,6.688105500487724,0.6611083836792088,11.086066821316011,10.1165038374903,-999999.0,0.026776683079719532,5.7368421052631575,1.0
5.7368421052631575,1.0,35.41666666666667,2.599213755312751,1.4678856812721934,7.523305296395356,6.857001698176999,0.6885011166624679,10.927077842465716,9.959318194597191,-999999.0,0.02748767395179848,5.7368421052631575,1.0
5.7368421052631575,1.0,36.458333333333336,2.609850811556098,1.461449079519121,7.709950834832001,7.018161653821717,0.7165856493641302,10.759287241760292,9.793890876895674,-999999.0,0.02816613968481498,5.7368421052631575,1.0
5.7368421052631575,1.0,37.5,2.62033689481316,1.4550956156772294,7.895120281235028,7.177583177730511,0.7449282811963301,10.598497171507203,9.635267392726115,-999999.0,0.02883900069610389,5.7368421052631575,1.0
5.7368421052631575,1.0,38.54166666666667,2.6307700215032797,1.4488267199020044,8.078822415563506,7.33523499891491,0.7735665399957363,10.443603746883925,9.48235816786406,-999999.0,0.029506435266808205,5.7368421052631575,1.0
5.7368421052631575,1.0,39.583333333333336,2.641242446472131,1.4426437878585012,8.261064711359504,7.4910834076613115,0.8025392396865069,10.29365830708352,9.33422696015154,-999999.0,0.03016862375564327,5.7368421052631575,1.0
5.7368421052631575,1.0,40.625,2.6515274041784314,1.4365384855500303,8.44193441309217,7.6453409153074885,0.8317226713943213,10.149939040305219,9.192175683380906,-999999.0,0.030825531017782,5.7368421052631575,1.0
5.7368421052631575,1.0,41.66666666666667,2.6617623064523577,1.4305134628576017,8.621426048726544,7.797938301230384,0.8611780303966625,10.011200639611621,9.054966599227594,-999999.0,0.03147735543093314,5.7368421052631575,1.0
5.7368421052631575,1.0,42.708333333333336,2.6719482547565803,1.4245672795974582,8.799567087518621,7.948909128053239,0.8908983764120761,9.877183885952519,8.922352244108872,-999999.0,0.03212420464281601,5.7368421052631575,1.0
5.7368421052631575,1.0,43.75,2.682177090472059,1.418701749165269,8.976351262754173,8.098201968975406,0.9209268257175437,9.747084146191762,8.793534668365927,-999999.0,0.032766261195002595,5.7368421052631575,1.0
5.7368421052631575,1.0,44.79166666666667,2.692224585045202,1.412907200456052,9.151890250013862,8.24606067255475,0.9511338569702915,9.622084402679105,8.669716267720153,-999999.0,0.03340342806698898,5.7368421052631575,1.0
5.7368421052631575,1.0,45.833333333333336,2.7022250523884463,1.4071874327878406,9.326148237473864,8.39238135362384,0.98158490770395,9.501112093592488,8.54982721082649,-999999.0,0.03403592614520409,5.7368421052631575,1.0
5.7368421052631575,1.0,46.875,2.7121800890152934,1.4015407295820566,9.499157661697003,8.537201602715742,1.012274463047057,9.383974414511552,8.433682676354227,-999999.0,0.03466384229150232,5.7368421052631575,1.0
5.7368421052631575,1.0,47.91666666666667,2.7220906293989473,1.3959656931587132,9.670941942254172,8.680550264346026,1.0431967321821938,9.270487189913041,8.321105690378996,-999999.0,0.03528726766170128,5.7368421052631575,1.0
5.7368421052631575,1.0,48.958333333333336,2.7320117633310095,1.3904628114837876,9.841508358795112,8.822406790489755,1.0743783965174776,9.160188245310659,8.211638300888188,-999999.0,0.03590634074347878,5.7368421052631575,1.0
5.7368421052631575,1.0,50.0,2.7417927070161574,1.3850255457049196,10.010922186637435,8.962933956938496,1.1057238019842617,9.053727674734388,8.105942859197011,-999999.0,0.03652100796145217,5.7368421052631575,1.0
5.7368421052631575,1.4736842105263157,25.0,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,26.041666666666668,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,27.083333333333332,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,28.125,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,29.166666666666668,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,30.208333333333336,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,31.25,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,32.291666666666664,,,,,,,,,,,
5.7368421052631575,1.4736842105263157,33.333333333333336,2.5792404183443804,1.4786683237393008,7.159358529011488,6.542372417427702,0.6348505463079847,11.277234572211066,10.305374163218888,-999999.0,0.026070051846663583,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,34.375,2.590019104399568,1.4722386061958639,7.350324314779461,6.708460331047495,0.6622714979178457,11.098657178949386,10.129471602112757,-999999.0,0.026762153438621573,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,35.41666666666667,2.6010579674329857,1.4670796468835512,7.544576982342931,6.8773732889585535,0.6897052767520238,10.938841903417108,9.971466829057247,-999999.0,0.027471855083201605,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,36.458333333333336,2.611765294239945,1.460612878757727,7.7320958459662705,7.03934999469316,0.7178601602595854,10.77103351601274,9.80601847600466,-999999.0,0.02814925858881844,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,37.5,2.62228730648192,1.4542427722321307,7.9177832373695525,7.199249198509467,0.7462517631305159,10.610069722521741,9.647212313856004,-999999.0,0.028821304571562893,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,38.54166666666667,2.632756177117875,1.4479575922693082,8.101997155801065,7.357372289133355,0.7749391320275415,10.455011007900836,9.494129261331292,-999999.0,0.02948791356579201,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,39.583333333333336,2.6431731307737683,1.4417559464560061,8.284768411347436,7.513756592457023,0.8039144656619837,10.305534687107963,9.346462731292958,-999999.0,0.03014920556702637,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,40.625,2.653589563597567,1.4356379514733113,8.466113994267923,7.668398713361996,0.833196423542734,10.161006162592708,9.203590530017067,-999999.0,0.030805330928277776,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,41.66666666666667,2.663859642074727,1.42959765075843,8.646099809289517,7.821449116180696,0.8627012313413678,10.0221252679171,9.066231543473682,-999999.0,0.0314563002837611,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,42.708333333333336,2.6740805942418184,1.4236364976478832,8.82472955105998,7.972867334471393,0.8924710799775802,9.887972561846672,8.93347416329914,-999999.0,0.03210228509223608,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,43.75,2.684253485031692,1.4177530379263716,9.002030019095912,8.122686133902977,0.922499261640946,9.758305934124065,8.805086867445624,-999999.0,0.032743389643493714,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,44.79166666666667,2.6944317101826663,1.411947520688717,9.178013185910407,8.270893356155494,0.9528085774120858,9.632588752337558,8.680540406783477,-999999.0,0.033379756673890794,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,45.833333333333336,2.704466646521341,1.4062136547029436,9.352744093202352,8.417645276469342,0.9833092373228625,9.51149825325138,8.560527001034842,-999999.0,0.0340113642074823,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,46.875,2.714455993265106,1.4005531213444382,9.526221540664002,8.562891792578126,1.0140483870546217,9.394247515479625,8.444263510392908,-999999.0,0.03463838147800241,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,47.91666666666667,2.7244006909267418,1.3949645156676909,9.698469106233626,8.706661901715474,1.0450202215873148,9.28065209255215,8.33157265463308,-999999.0,0.035260899906416995,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,48.958333333333336,2.7343613386901158,1.3894484865959056,9.869492907557815,8.848930636372627,1.0762546503312196,9.170220917995994,8.221967388154233,-999999.0,0.0358790627464583,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.4736842105263157,50.0,2.74417609619615,1.3839981549766571,10.03936056892003,8.989869694744748,1.1076495711902816,9.06366131495155,8.116167719980446,-999999.0,0.036492807809009896,5.7368421052631575,1.4736842105263157
5.7368421052631575,1.9473684210526314,25.0,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,26.041666666666668,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,27.083333333333332,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,28.125,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,29.166666666666668,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,30.208333333333336,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,31.25,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,32.291666666666664,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,33.333333333333336,2.5812172174695966,1.4779343947804886,7.179876558113605,6.561976924912735,0.636036554798056,11.288465268153091,10.316980801514134,-999999.0,0.026056478507279206,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,34.375,,,,,,,,,,,
5.7368421052631575,1.9473684210526314,35.41666666666667,2.602785913896731,1.4651060993177978,7.561258088699592,6.893198687361578,0.6913055221344312,10.937650353716155,9.971276760640613,-999999.0,0.027433129295515477,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,36.458333333333336,2.6138426685231493,1.4597875630566848,7.754053335294997,7.060272666577115,0.719208695062708,10.781367617668915,9.816723177910868,-999999.0,0.028132598821845864,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,37.5,2.6243993468291116,1.4534010385845284,7.940253623991823,7.220643579465177,0.7476500740544321,10.62028066276061,9.657784878303222,-999999.0,0.028803840658966684,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,38.54166666666667,2.6349027916913443,1.4470997947855817,8.12497431517023,7.379232017246593,0.7763873562448435,10.465103855462475,9.504575207069008,-999999.0,0.02946963511485218,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,39.583333333333336,2.6453542215831334,1.440882427481469,8.308246376874616,7.536075487519603,0.805412715556732,10.315514290250109,9.35678732401236,-999999.0,0.030130102538619134,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,40.625,2.655810365977113,1.4347491947385116,8.490085877963509,7.6911668732880525,0.8347475396517169,10.17084264963014,9.213764051939645,-999999.0,0.030785397040201987,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,41.66666666666667,2.6661146788485075,1.4286938342528805,8.670560821338855,7.844664339937318,0.8643025887422058,10.031857979225618,9.076293930061494,-999999.0,0.03143552306099604,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,42.708333333333336,2.6763697566624596,1.4227179288776655,8.849674225132452,7.996524004856874,0.8941227274853919,9.897605723568901,8.943429977835477,-999999.0,0.03208065541369083,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,43.75,2.6865766634707886,1.4168200120594032,9.027453042738589,8.146778817773102,0.9242012303854102,9.76784356689718,8.814940458774041,-999999.0,0.03272089861731295,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,44.79166666666667,2.69679433449944,1.4110004879070026,9.203908176237176,8.295412452644753,0.9545639425447917,9.642002767986698,8.69026377691351,-999999.0,0.03335639973143145,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,45.833333333333336,2.7068630276462144,1.4052527405276063,9.379106976405406,8.442589665794374,0.9851149889272138,9.5208245553336,8.570156540799688,-999999.0,0.033987129367781095,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,46.875,2.716886016838685,1.3995785909012164,9.553047407985503,8.588256511245497,1.0159045054904914,9.403489556701171,8.453802955720706,-999999.0,0.034613260569484834,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,47.91666666666667,2.726864239078697,1.3939766280025854,9.72575313269421,8.73244208103219,1.0469266688147358,9.289813147758565,8.341025538033632,-999999.0,0.03523488504858603,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,48.958333333333336,2.7368640578359233,1.388447668421563,9.897229221727095,8.875116914707416,1.078214760389767,9.17927446861265,8.231307194773631,-999999.0,0.0358521510010434,5.7368421052631575,1.9473684210526314
5.7368421052631575,1.9473684210526314,50.0,2.7467120819330932,1.3829844800831215,10.067545663294485,9.01646193760069,1.109659959388077,9.072640296804295,8.125427849602527,-999999.0,0.036464987287232145,5.7368421052631575,1.9473684210526314
5.7368421052631575,2.4210526315789473,25.0,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,26.041666666666668,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,27.083333333333332,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,28.125,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,29.166666666666668,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,30.208333333333336,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,31.25,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,32.291666666666664,,,,,,,,,,,
5.7368421052631575,2.4210526315789473,33.333333333333336,2.583484939558701,1.4772130524039107,7.20020027074334,6.581255222950027,0.6373497878278476,11.29709369682596,10.325970681467723,-999999.0,0.026043139062266837,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,34.375,2.594327710856324,1.4707465558449448,7.392235069358965,6.7483312156453685,0.6648698676796339,11.118318679650102,10.149852691018683,-999999.0,0.02673371929366143,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,35.41666666666667,2.6050234262908885,1.4643462723918335,7.5826599807165165,6.913516248120609,0.6926765148432809,10.946899192088395,9.980872889396002,-999999.0,0.027418221983769458,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,36.458333333333336,2.616108483941571,1.4589735781770525,7.775823898410111,7.080917960360169,0.7206433922494722,10.790113365416493,9.825827915048581,-999999.0,0.028116169317903877,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,37.5,2.6266977075494164,1.452570840247989,7.962532339335342,7.24175508416282,0.7491351878407885,10.628965864339557,9.666820090290418,-999999.0,0.028786617718333397,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,38.54166666666667,2.637233754036416,1.4462537356532037,8.147755057199197,7.400803368501714,0.7779230279791894,10.473729101919785,9.513541960220383,-999999.0,0.029451608539481488,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,39.583333333333336,2.6477178204556857,1.4400208515721609,8.331523168319611,7.558100478244467,0.8069990587628296,10.32408040362805,9.365686856972816,-999999.0,0.030111262549666742,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,40.625,2.658212282447193,1.4338725865974737,8.513851777860475,7.713635421955463,0.8363875602323306,10.179314211100303,9.22256115312473,-999999.0,0.03076573759842692,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,41.66666666666667,2.6685492314325185,1.4278023664342865,8.694811120548566,7.867574451591006,0.8659935093524763,10.0402728503703,9.085027043070768,-999999.0,0.031415031792958584,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,42.708333333333336,2.6788369358012853,1.4218119065507053,8.874403422739865,8.019870045418417,0.8958645968689517,9.905965090880834,8.952100656112403,-999999.0,0.032059323362982846,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,43.75,2.689076453902445,1.415899730723356,9.052655832622285,8.170555349653892,0.925994079934295,9.776148712813184,8.823550308478909,-999999.0,0.032698717116957786,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,44.79166666666667,2.6993325469587166,1.4100664071109175,9.229578136426737,8.319609656968547,0.9564110019234899,9.650221628426097,8.698780796369478,-999999.0,0.03333336466004348,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,45.833333333333336,2.7094337617182296,1.4043049723889698,9.405240064896969,8.467206645578038,0.987013100320099,9.528992129736421,8.578616274527695,-999999.0,0.033963228634336734,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,46.875,2.719489228647187,1.3986174027131533,9.579638689233173,8.613288263432054,1.0178536456786338,9.411607189210526,8.462207017679162,-999999.0,0.03458848627044632,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,47.91666666666667,2.7294998846102065,1.39300227576969,9.752797852784655,8.75788380153977,1.0489268033931864,9.297882198486308,8.349375545756654,-999999.0,0.035209229437771994,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,48.958333333333336,2.7395381131128316,1.3874605860382236,9.924721436721438,8.900959021017659,1.0802693701646293,9.18726542733406,8.239573634917729,-999999.0,0.03582561154314977,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.4210526315789473,50.0,2.749418426939391,1.3819847366389888,10.095481814537932,9.042704397973784,1.1117655076853878,9.080585559409885,8.133643592523406,-999999.0,0.03643755218395899,5.7368421052631575,2.4210526315789473
5.7368421052631575,2.894736842105263,25.0,,,,,,,,,,,
5.7368421052631575,2.894736842105263,26.041666666666668,,,,,,,,,,,
5.7368421052631575,2.894736842105263,27.083333333333332,,,,,,,,,,,
5.7368421052631575,2.894736842105263,28.125,,,,,,,,,,,
5.7368421052631575,2.894736842105263,29.166666666666668,,,,,,,,,,,
5.7368421052631575,2.894736842105263,30.208333333333336,,,,,,,,,,,
5.7368421052631575,2.894736842105263,31.25,,,,,,,,,,,
5.7368421052631575,2.894736842105263,32.291666666666664,,,,,,,,,,,
5.7368421052631575,2.894736842105263,33.333333333333336,2.5859283051820237,1.476501090173656,7.220361643849585,6.600292563351883,0.6387381607263518,11.304102506790622,10.333330571397596,-999999.0,0.026029974165483694,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,34.375,2.596796811882805,1.4700164834341687,7.41292435488405,6.767855687756318,0.6663079713134951,11.125372461432404,10.157248568428233,-999999.0,0.026719808009112087,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,35.41666666666667,2.607607416474958,1.463600901519385,7.603849952549493,6.933457699753613,0.6942062647164946,10.953300681685453,9.987604624376521,-999999.0,0.027403599550859782,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,36.458333333333336,2.618712476373647,1.4581748700086683,7.7973802051722645,7.101185373372941,0.722235910838417,10.796167966946664,9.832224162226213,-999999.0,0.028100049645557658,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,37.5,2.629326407797828,1.4517560197301838,7.984592971505725,7.262485473483779,0.7507774713291571,10.635099315606803,9.673286360905932,-999999.0,0.028769715384860815,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,38.54166666666667,2.6398878452762524,1.445423165769363,8.170313814993674,7.421990163304173,0.7796153257510844,10.479929710363715,9.520067035821544,-999999.0,0.029433913673884007,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,39.583333333333336,2.6503979081838103,1.4391748781435387,8.354574035545442,7.5797373456089385,0.8087415898526524,10.330338071357987,9.372261103809336,-999999.0,0.030092765531199574,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,40.625,2.66092498426343,1.433011714794095,8.537387745043606,7.7357118602883705,0.8381836336266555,10.185581539100223,9.229137327362823,-999999.0,0.030746432970418652,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,41.66666666666667,2.6712890157654456,1.4269267618140322,8.718827451343085,7.890088530538544,0.8678402901480596,10.046580632774715,9.091636583492155,-999999.0,0.03139490716539458,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,42.708333333333336,2.6816042207353945,1.4209218801501466,8.89889460575058,8.042816014891317,0.8977622193476568,9.91230686029181,8.958737449138246,-999999.0,0.03203837005344057,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,43.75,2.691871608422372,1.4149955821051774,9.077616472474892,8.193927615403418,0.9279426527927072,9.782518828243516,8.830209055207485,-999999.0,0.032676926698744196,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,44.79166666666667,2.7021621047991666,1.40914860536695,9.255001776548847,8.343398102056296,0.9584140251438531,9.656580072646284,8.705421543475426,-999999.0,0.03331073339310408,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,45.833333333333336,2.7122918707869514,1.403373631272406,9.431122610520186,8.491410369351904,0.9890673465354822,9.535369500929985,8.585270152832086,-999999.0,0.03393974462694161,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,46.875,2.7223761463620444,1.3976727905398842,9.605975195337638,8.63790219247695,1.0199591615840249,9.417999815227201,8.468870635038021,-999999.0,0.03456414180455358,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,47.91666666666667,2.7323280546255644,1.3920417709622008,9.779606368031917,8.782978319400389,1.0510323412370917,9.304762550428345,8.356525270252483,-999999.0,0.03518394117018526,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,48.958333333333336,2.7424034371877535,1.3864875349571173,9.951972922555441,8.926448602254046,1.0824300793257078,9.19410233754309,8.246674563787726,-999999.0,0.035799452193683835,5.7368421052631575,2.894736842105263
5.7368421052631575,2.894736842105263,50.0,2.7523145828007274,1.3809991985069714,10.123172798993087,9.0685892522119,1.11397770063084,9.087410630626076,8.140727814458408,-999999.0,0.03641050988447846,5.7368421052631575,2.894736842105263
5.7368421052631575,3.3684210526315788,25.0,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,26.041666666666668,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,27.083333333333332,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,28.125,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,29.166666666666668,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,30.208333333333336,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,31.25,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,32.291666666666664,,,,,,,,,,,
5.7368421052631575,3.3684210526315788,33.333333333333336,2.589052296221859,1.4772170099803137,7.246349968454253,6.624851501315251,0.6399017378041528,11.324160477076338,10.352920003075287,-999999.0,0.026043212244843593,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,34.375,2.5995443170391876,1.4692984725453753,7.433429188701233,6.787067436483902,0.6678698384239258,11.130056728183785,10.162260737062747,-999999.0,0.026706127689614865,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,35.41666666666667,2.6106846397430994,1.4639058103353986,7.62954811186321,6.95768170910265,0.6955653736771437,10.96884405203956,10.002915574017857,-999999.0,0.027409580997720537,5.7368421052631575,3.3684210526315788
