DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
5.7368421052631575,3.3684210526315788,36.458333333333336,2.621497918779276,1.4573866972671623,7.818764679287341,7.1211947218229525,0.7239106728040352,10.800731323661399,9.837118016563185,-999999.0,0.028084144043311957,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,37.5,2.6321339116448317,1.4509519087557015,8.006477496717078,7.2829531105734215,0.7525023079787455,10.63980457179305,9.678313319909616,-999999.0,0.02875303674540273,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,38.54166666666667,2.642718231411428,1.4446034741370133,8.192692238435926,7.442909588328353,0.7813904769320075,10.484760795400392,9.525211540268101,-999999.0,0.029416452202694877,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,39.583333333333336,2.6532518992831386,1.4383399510681414,8.37744034654704,7.6011022402188875,0.8105672585473139,10.335280950726975,9.377509589816723,-999999.0,0.030074511779715703,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,40.625,2.6638096735024166,1.4321620642851836,8.560734850555146,7.757511481981639,0.8400632950649897,10.190583139206034,9.234436890117305,-999999.0,0.030727381819206118,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,41.66666666666667,2.6741985220019027,1.426062540078778,8.742650722752066,7.91232129075419,0.8697708745664398,10.051671053149567,9.097017987292682,-999999.0,0.03137504611022078,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,42.708333333333336,2.684539047392942,1.4200433964012742,8.92318852190896,8.065476177986168,0.8997438411856167,9.917476634405892,8.96419159408535,-999999.0,0.03201769054587717,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,43.75,2.694832204513286,1.4141031339805703,9.102375664334462,8.217009628572438,0.9299754019369326,9.78775959598096,8.835727925123857,-999999.0,0.032655420440448064,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,44.79166666666667,2.705155413098291,1.4082426695629962,9.280219734701625,8.366891632881023,0.96050155840519,9.66184766020623,8.71096101788044,-999999.0,0.033288397003104916,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,45.833333333333336,2.7153117037356225,1.402454307358266,9.456795334137135,8.515314851644176,0.9912062079441532,9.54069421513344,8.590861097718173,-999999.0,0.033916566037345254,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,46.875,2.725422820184852,1.3967403460830694,9.632097731617863,8.662212563903356,1.0221493752103585,9.423375844294357,8.474507517182282,-999999.0,0.034540113442845743,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,47.91666666666667,2.735489637498513,1.3910993466803248,9.806151025638739,8.807614348344746,1.0533251876528822,9.309709043880098,8.361723854691729,-999999.0,0.035159131559211174,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,48.958333333333336,2.7455974787226958,1.3855326771800611,9.97895675775018,8.951475923413962,1.0847779928687489,9.19907743644424,8.251896685091612,-999999.0,0.03577378470141095,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.3684210526315788,50.0,2.7555348598960823,1.3800319661187814,10.150592299853983,9.09400807612934,1.116376953178537,9.092441644332876,8.146001267974023,-999999.0,0.03638397275340095,5.7368421052631575,3.3684210526315788
5.7368421052631575,3.8421052631578947,25.0,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,26.041666666666668,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,27.083333333333332,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,28.125,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,29.166666666666668,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,30.208333333333336,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,31.25,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,32.291666666666664,,,,,,,,,,,
5.7368421052631575,3.8421052631578947,33.333333333333336,2.5918369870407054,1.475116785357901,7.260113845518715,6.63733557134402,0.6419613357193817,11.3092696422021,10.33915160000442,-999999.0,0.026004380064689768,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,34.375,2.6030587870569675,1.4697772647632812,7.458907135666546,6.810901077421937,0.669334911646789,11.143759283846597,10.17562502554189,-999999.0,0.026715250031231746,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,35.41666666666667,2.6138446636549175,1.4631498709637634,7.650218441011067,6.976831450614679,0.6973711770987076,10.970081202435813,10.004473485182714,-999999.0,0.027394751992473734,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,36.458333333333336,2.6245887953405354,1.4566122621759903,7.8399559674094546,7.140864310758967,0.7257267976760078,10.802902679789856,9.839604013006175,-999999.0,0.0280685170665417,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,37.5,2.6352399933048405,1.450161639878867,8.028165236045893,7.303077813104246,0.7543680059234911,10.64223982592936,9.681054546002224,-999999.0,0.02873664670398968,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,38.54166666666667,2.6458408393457624,1.4437977342565065,8.21487018821401,7.463482746674355,0.7833060570662727,10.487433505852463,9.528182093506903,-999999.0,0.02939928952460781,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,39.583333333333336,2.656392215213259,1.437519087651476,8.400102491177465,7.622117462094133,0.8125329918937978,10.338167895926375,9.380686739044293,-999999.0,0.03005656718301709,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,40.625,2.666975669309117,1.4313266016008006,8.583874048798656,7.778957682863417,0.842082948084817,10.1936205552212,9.23775704110315,-999999.0,0.030708650578473978,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,41.66666666666667,2.6773842214348207,1.4252126238685368,8.766262341471476,7.934197047106082,0.8718412064065223,10.054884165894704,9.100507051976301,-999999.0,0.031355515706743525,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,42.708333333333336,2.6877452934090598,1.4191793367358423,8.947267039639584,8.087775705991008,0.9018650170955844,9.92084942872477,8.967833935988919,-999999.0,0.0319973525776505,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,43.75,2.698059753781697,1.4132252322963528,9.12691571087586,8.23972731082428,0.932147556146759,9.791277840821696,8.839509642534537,-999999.0,0.03263426682779197,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,44.79166666666667,2.7084118922880442,1.407351410495831,9.305214696989582,8.390016811418334,0.9627286018617146,9.665459901155169,8.714830737545146,-999999.0,0.03326642469125165,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,45.833333333333336,2.7185907777075995,1.4015497859450015,9.482241275169295,8.538847161356388,0.9934845140110322,9.544427861171473,8.594846765031276,-999999.0,0.033893762984944176,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,46.875,2.728725036745794,1.3958228273657263,9.657989657095563,8.686146902485666,1.0244790019099237,9.427220703489569,8.478599255125959,-999999.0,0.03451647214729981,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,47.91666666666667,2.738815497330371,1.3901690916502543,9.832484130011206,8.83194577068526,1.0557061724013828,9.313656003019812,8.365912790483646,-999999.0,0.035134644861792165,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,48.958333333333336,2.748954447017419,1.3845901462517094,10.00572496132516,8.976194085994672,1.087214430245168,9.203083295232624,8.256139576781122,-999999.0,0.03574845123814962,5.7368421052631575,3.8421052631578947
5.7368421052631575,3.8421052631578947,50.0,2.758916324363785,1.3790772048330244,10.177792159522909,9.119113525130311,1.11886485388195,9.096533977459941,8.150326193097543,-999999.0,0.03635778057304822,5.7368421052631575,3.8421052631578947
5.7368421052631575,4.315789473684211,25.0,,,,,,,,,,,
5.7368421052631575,4.315789473684211,26.041666666666668,,,,,,,,,,,
5.7368421052631575,4.315789473684211,27.083333333333332,,,,,,,,,,,
5.7368421052631575,4.315789473684211,28.125,,,,,,,,,,,
5.7368421052631575,4.315789473684211,29.166666666666668,,,,,,,,,,,
5.7368421052631575,4.315789473684211,30.208333333333336,,,,,,,,,,,
5.7368421052631575,4.315789473684211,31.25,,,,,,,,,,,
5.7368421052631575,4.315789473684211,32.291666666666664,,,,,,,,,,,
5.7368421052631575,4.315789473684211,33.333333333333336,2.5957707932132674,1.4757882977783277,7.2854415346725,6.660866215525826,0.6435090525923709,11.321428199530619,10.350850836818195,-999999.0,0.02601679499813139,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,34.375,2.606598688936562,1.4690529983198883,7.478874559116703,6.829208950424142,0.6712655874765769,11.141453842779734,10.173631834899387,-999999.0,0.02670145090787681,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,35.41666666666667,2.6173795141006124,1.4624089221952037,7.670693257528788,6.995609679304238,0.699347334090965,10.968359903022167,10.003054760189176,-999999.0,0.027380218298114916,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,36.458333333333336,2.6282049473644564,1.4558573366350043,7.860913708165548,7.160046980842168,0.7277888877327664,10.801090591880486,9.838082308658763,-999999.0,0.028053285094506986,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,37.5,2.638844466828458,1.4493905221543935,8.049619483483838,7.322723807746267,0.7564715992657707,10.641006868330253,9.680104071129284,-999999.0,0.028720655276723815,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,38.54166666666667,2.649437139539507,1.4430108162739557,8.23681449286271,7.483584707645022,0.7854519457821965,10.486719826838081,9.527743546669114,-999999.0,0.029382529279927454,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,39.583333333333336,2.65998347497592,1.4367167443265003,8.42253062008137,7.64266833167967,0.8147218879406695,10.337921129590082,9.38070824511374,-999999.0,0.030039029061602142,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,40.625,2.670571931516663,1.4305093896868797,8.606778624738896,7.799945575273683,0.8443191733446439,10.19375006094488,9.238148109766792,-999999.0,0.03069033023659345,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,41.66666666666667,2.6809809628589574,1.424380710143055,8.789638565574606,7.955620034763962,0.8741218525983734,10.055392780133502,9.101271191328145,-999999.0,0.031336400800695635,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,42.708333333333336,2.691256332231449,1.4183303764472788,8.971129853180395,8.109696604982604,0.9041431660901561,9.922244827635897,8.96948283096789,-999999.0,0.031977371941336284,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,43.75,2.7015864297883367,1.4123625166911582,9.151236614276307,8.262063382514295,0.9344761928267685,9.792905035487347,8.84138455953784,-999999.0,0.032613481166373984,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,44.79166666666667,2.7119626357064814,1.406475447499197,9.329987024273834,8.412756977327872,0.9651119240777076,9.667259093487912,8.71687186475017,-999999.0,0.03324483161432945,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,45.833333333333336,2.722159141765051,1.4006606527145857,9.507461101707547,8.561991314578506,0.9959187294746522,9.546422635030408,8.597078316917449,-999999.0,0.033871350118270215,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,46.875,2.7323118718735966,1.3949207992373398,9.683652007466629,8.709689839989712,1.0269642161887487,9.429395742146133,8.48100615648806,-999999.0,0.03449323235064032,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,47.91666666666667,2.7424215736548456,1.3892544294314633,9.858584123542775,8.855882459943516,1.0582424658706555,9.315997459459114,8.368481463893486,-999999.0,0.03511057108016465,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,48.958333333333336,2.7524889775640453,1.3836601094758658,10.032281057972508,9.0005981744826,1.0897477610720887,9.206057967123325,8.259340827301038,-999999.0,0.03572345619462263,5.7368421052631575,4.315789473684211
5.7368421052631575,4.315789473684211,50.0,2.7625703404811093,1.378138253814552,10.204751791879714,9.143817182669629,1.1215078543318533,9.099135376059646,8.15314591632274,-999999.0,0.0363320248230601,5.7368421052631575,4.315789473684211
5.7368421052631575,4.789473684210526,25.0,,,,,,,,,,,
5.7368421052631575,4.789473684210526,26.041666666666668,,,,,,,,,,,
5.7368421052631575,4.789473684210526,27.083333333333332,,,,,,,,,,,
5.7368421052631575,4.789473684210526,28.125,,,,,,,,,,,
5.7368421052631575,4.789473684210526,29.166666666666668,,,,,,,,,,,
5.7368421052631575,4.789473684210526,30.208333333333336,,,,,,,,,,,
5.7368421052631575,4.789473684210526,31.25,,,,,,,,,,,
5.7368421052631575,4.789473684210526,32.291666666666664,,,,,,,,,,,
5.7368421052631575,4.789473684210526,33.333333333333336,2.6000219326611513,1.4751036431679834,7.3046512980767115,6.6781355782995435,0.6457036621505221,11.312699193541047,10.342415522405357,-999999.0,0.026004137101215144,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,34.375,2.6107886014230877,1.4683503532056723,7.498602709792967,6.846977720821594,0.6734880056261765,11.133981076353587,10.166443446094645,-999999.0,0.02668806482170876,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,35.41666666666667,2.6215165646562313,1.4616887779244,7.69093238100916,7.013868476944886,0.7015993864032601,10.961999867811489,9.996970654295165,-999999.0,0.027366093864543275,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,36.458333333333336,2.6322050504344383,1.4551176308117846,7.881676247406448,7.17885115688393,0.730028494907927,10.796395349472633,9.833658832439609,-999999.0,0.02803836148091028,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,37.5,2.6429052311161874,1.4486369739915088,8.070857827879662,7.341930765862199,0.7587916098396994,10.636461609775433,9.675819646204626,-999999.0,0.028705029563662353,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,38.54166666666667,2.6533806387354266,1.4422387274995931,8.258561208751049,7.503316880074819,0.7877643296198047,10.483542981359466,9.52482436428178,-999999.0,0.02936608633309562,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,39.583333333333336,2.6639218476865385,1.4359295283245601,8.444756192709677,7.662841151851047,0.8170804197600517,10.335281556728052,9.378319399822795,-999999.0,0.030021823153078313,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,40.625,2.674420002402594,1.4297048109985173,8.62949705113108,7.82061887059927,0.8466789274292958,10.192171756691923,9.236817661618668,-999999.0,0.030672294761943608,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,41.66666666666667,2.6849251133860803,1.423564513390735,8.812802416962617,7.97664848411565,0.8765785025426932,10.05363739973009,9.099753713988843,-999999.0,0.03131764876785426,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,42.708333333333336,2.695291225480454,1.4175027577876538,8.994734266313166,8.131077003288654,0.906694989815786,9.920352894131062,8.967819492352827,-999999.0,0.03195789542747537,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,43.75,2.7056147564582953,1.411520814571869,9.175299048769968,8.283866416331488,0.9370710369804228,9.791465840557889,8.840169090088475,-999999.0,0.03259320373025279,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,44.79166666666667,2.7158961736574,1.405617157813344,9.354523745718298,8.435049763510577,0.9676999681532528,9.666760414976928,8.716596094973452,-999999.0,0.033223676252392115,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,45.833333333333336,2.726189802841122,1.3997919556143654,9.532421719907758,8.584615328572898,0.9986056542223192,9.545731770697103,8.596601964224117,-999999.0,0.0338494545482552,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,46.875,2.736343278093012,1.3940389500501276,9.70905449599961,8.732718293673713,1.0296959055878656,9.42905030826222,8.480871144853296,-999999.0,0.03447051470371244,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,47.91666666666667,2.7464556831628877,1.3883597093034001,9.884423478724656,8.879309854674982,1.061019326505626,9.315969305929741,8.368659865902924,-999999.0,0.03508702454298121,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,48.958333333333336,2.7565275739038997,1.3827527913123148,10.058552373102364,9.024419154136723,1.092570150542967,9.206321779982398,8.259807527829604,-999999.0,0.035699074209204706,5.7368421052631575,4.789473684210526
5.7368421052631575,4.789473684210526,50.0,2.7666227995620263,1.3772188377788523,10.231448691338551,9.168020290274818,1.1243806695695586,9.099630550617176,8.15384018811402,-999999.0,0.03630680752122041,5.7368421052631575,4.789473684210526
5.7368421052631575,5.263157894736842,25.0,,,,,,,,,,,
5.7368421052631575,5.263157894736842,26.041666666666668,,,,,,,,,,,
5.7368421052631575,5.263157894736842,27.083333333333332,,,,,,,,,,,
5.7368421052631575,5.263157894736842,28.125,,,,,,,,,,,
5.7368421052631575,5.263157894736842,29.166666666666668,,,,,,,,,,,
5.7368421052631575,5.263157894736842,30.208333333333336,,,,,,,,,,,
5.7368421052631575,5.263157894736842,31.25,,,,,,,,,,,
5.7368421052631575,5.263157894736842,32.291666666666664,,,,,,,,,,,
5.7368421052631575,5.263157894736842,33.333333333333336,2.6048114485648006,1.4731732735960203,7.318098208990898,6.689404467804925,0.6485984397474875,11.282941432668235,10.313630218427978,-999999.0,0.02596845378536869,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,34.375,2.6157061194501248,1.4676709344671028,7.518084931057248,6.86416610788784,0.6760361883174031,11.120832081148091,10.153548325529982,-999999.0,0.0266751222468771,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,35.41666666666667,2.6263367869853886,1.4609911826729165,7.710928030229601,7.031562918320611,0.7041638206407685,10.95047459725051,9.985691840745373,-999999.0,0.02735241280222672,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,36.458333333333336,2.6369394416960437,1.454402381040961,7.902177791738235,7.197041397681199,0.7326117538475501,10.786310416448229,9.823813718362535,-999999.0,0.028023932467996802,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,37.5,2.6475727814332264,1.4479048012933269,8.091856309020475,7.360601032344901,0.7614002737257383,10.627598371385952,9.667189895174953,-999999.0,0.02868984838044006,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,38.54166666666667,2.6580067690139795,1.4414906067176587,8.280045408256209,7.52244504366126,0.7904089747623166,10.475647003813558,9.517155401636638,-999999.0,0.02935015520127358,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,39.583333333333336,2.668499341608793,1.4351654726424499,8.466722861123875,7.682429405495318,0.8197556348576744,10.328349694837858,9.371609146461235,-999999.0,0.030005124919669585,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,40.625,2.6789550661404102,1.428925226737401,8.651939793284516,7.840659281441854,0.849386128005585,10.186109129895783,9.230971666387163,-999999.0,0.03065482112864937,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,41.66666666666667,2.6894319033376415,1.422770032562907,8.835713298716643,7.997127157229678,0.8793234344517992,10.048308679758016,9.094636676225246,-999999.0,0.03129939731428565,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,42.708333333333336,2.699766431462335,1.4166935283107744,9.018108770020747,8.151992434893781,0.9094746125006562,9.915734475781468,8.963408458955636,-999999.0,0.031938853424003356,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,43.75,2.71006287060741,1.4106971911705608,9.199131356479807,8.305211638488723,0.9398863907859174,9.787492878567638,8.836399505204072,-999999.0,0.03257336368346545,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,44.79166666666667,2.720237885341256,1.4047769271825157,9.378827450613421,8.456884447885843,0.9705058927511799,9.663854202911041,8.713892940837646,-999999.0,0.033202967985457896,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,45.833333333333336,2.7305393416564097,1.3989387972625305,9.557166213441398,8.60684599388684,1.001463571483225,9.543199059439264,8.594267668807571,-999999.0,0.03382795270277548,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,46.875,2.7406941925635344,1.3931729098153431,9.734236242009423,8.75534564673363,1.0326015804414108,9.426904264322632,8.47891947152642,-999999.0,0.034448206491576754,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,47.91666666666667,2.7508097990972513,1.3874810625035339,9.91003749687076,8.90232852126712,1.063973063101438,9.314180819562674,8.367061939817535,-999999.0,0.03506390329235502,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,48.958333333333336,2.760886567750948,1.3818618010736512,10.084593876397351,9.047823992468647,1.095572218317342,9.204864551864953,8.258537265909263,-999999.0,0.0356751333874952,5.7368421052631575,5.263157894736842
5.7368421052631575,5.263157894736842,50.0,2.7709965425012046,1.3763160147975515,10.257911244533553,9.191799528376523,1.1274362150791113,9.098440432671186,8.152833309271996,-999999.0,0.03628204782493045,5.7368421052631575,5.263157894736842
5.7368421052631575,5.7368421052631575,25.0,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,26.041666666666668,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,27.083333333333332,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,28.125,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,29.166666666666668,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,30.208333333333336,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,31.25,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,32.291666666666664,,,,,,,,,,,
5.7368421052631575,5.7368421052631575,33.333333333333336,2.610974752162121,1.4725775037670725,7.336871561934671,6.70538036171722,0.65161711390889,11.25948260923135,10.290368712837052,-999999.0,0.02595744244439029,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,34.375,2.6217101994693164,1.4670236586192498,7.537259743085026,6.880547703972474,0.6790717256181921,11.099357341411162,10.132284182070423,-999999.0,0.026662792915315415,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,35.41666666666667,2.6320424942247573,1.4603210693012256,7.730648677844555,7.048567113710998,0.7071331364521802,10.932380734737833,9.967807687637132,-999999.0,0.02733927173563595,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,36.458333333333336,2.6425060249939225,1.4537137478632907,7.9224081842550635,7.214561952357159,0.7355834345560365,10.770237354565571,9.80794511327125,-999999.0,0.02801004151476229,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,37.5,2.6530249171365323,1.4471984670757505,8.112586910647387,7.378620034924972,0.7643824362566657,10.613256566145546,9.653047591019433,-999999.0,0.028675204142534064,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,38.54166666666667,2.6633321553059743,1.4407664282864665,8.301273495460176,7.540969056533556,0.7933924354052525,10.463010642671447,9.50471509434262,-999999.0,0.02933473520788284,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,39.583333333333336,2.6737387006573843,1.4344247458492954,8.488435481153408,7.701427978063211,0.8227574365064865,10.317057135571071,9.360508500250418,-999999.0,0.029988937912923733,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,40.625,2.6841176606425727,1.4281684044937535,8.674130203998768,7.860123362153354,0.8524084441296799,10.17602566438108,9.221076370470076,-999999.0,0.03063785915714541,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,41.66666666666667,2.69453521854246,1.421997804292996,8.85837322221167,8.017041489370147,0.882372994100318,10.039261493087528,9.085773865443892,-999999.0,0.031281658631581284,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,42.708333333333336,2.704809075440862,1.4159060650665394,9.041233418971572,8.172354886570345,0.9125487622211237,9.90767156043849,8.955526789252348,-999999.0,0.031920325266800616,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,43.75,2.714984603265103,1.4098928749604422,9.222729678619755,8.326066529361704,0.9429504192536987,9.78071539107975,8.82980309394358,-999999.0,0.03255399049277236,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,44.79166666666667,2.7252230062619867,1.403961519086187,9.402853148719178,8.478084489031605,0.9736585224157536,9.657239095889253,8.70745163098511,-999999.0,0.033182873356161526,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,45.833333333333336,2.73549808828837,1.398109768521326,9.581635523796418,8.628458693419782,1.0046545720455207,9.53724373571285,8.588482980624736,-999999.0,0.0338070609508851,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,46.875,2.745622324485892,1.3923303484648817,9.759145274415461,8.777370733074397,1.0358273206578008,9.421594777223996,8.473777972471646,-999999.0,0.034426505135862165,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,47.91666666666667,2.7557113144839165,1.386625282161325,9.935380998399063,8.924759709330994,1.0672344739973676,9.309464077922552,8.362510701048633,-999999.0,0.035041385935990293,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,48.958333333333336,2.7657651128677516,1.3809931033469713,10.110366726933316,9.070655219681461,1.0988701441856867,9.200692893904732,8.254528770006063,-999999.0,0.03565179384268696,5.7368421052631575,5.7368421052631575
5.7368421052631575,5.7368421052631575,50.0,2.775864009006238,1.375434947356836,10.284106766790863,9.215018124711104,1.1307764470792334,9.094730256678451,8.149283749686564,-999999.0,0.03625788715549954,5.7368421052631575,5.7368421052631575
5.7368421052631575,6.2105263157894735,25.0,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,26.041666666666668,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,27.083333333333332,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,28.125,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,29.166666666666668,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,30.208333333333336,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,31.25,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,32.291666666666664,,,,,,,,,,,
5.7368421052631575,6.2105263157894735,33.333333333333336,2.618747106615364,1.472023570261845,7.355249747529958,6.7202404718278865,0.6553408776882966,11.223547924364908,10.254572392208184,-999999.0,0.025947205021062982,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,34.375,2.6290605046588382,1.4664146312853101,7.556088651581885,6.895966987948676,0.6827093551370483,11.067797144899329,10.100882514733327,-999999.0,0.02665119297806542,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,35.41666666666667,2.6390705325003037,1.4596894456941394,7.750018506508059,7.064600772246617,0.71070764946186,10.904650473899203,9.940234606445921,-999999.0,0.02732688638350783,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,36.458333333333336,2.6492401425838095,1.4530602240291686,7.942310384919235,7.231195793688252,0.7391002960474391,10.745916930886276,9.783781487247731,-999999.0,0.027996859788548,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,37.5,2.6594665067081005,1.4465230601256507,8.133017924747733,7.395857064730427,0.7678351474569388,10.5921407110422,9.632089764613434,-999999.0,0.02866120221240165,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,38.54166666666667,2.6696827058934645,1.4400747750184129,8.32218752779797,7.558668505871636,0.7968738570541,10.443544425668083,9.485401533706577,-999999.0,0.029320008959310195,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,39.583333333333336,2.679813859466715,1.4337117853953716,8.509866947265603,7.719722209321121,0.8261716539324303,10.300361803458335,9.343968862374561,-999999.0,0.029973358963109424,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,40.625,2.690071958238299,1.4274385809562544,8.696042711213657,7.878901305165748,0.8558284536282632,10.160964705423151,9.206168913598681,-999999.0,0.0306215036571334,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,41.66666666666667,2.700390374917259,1.421251875370884,8.880757954954364,8.036286123151124,0.8858067628791557,10.025615435683802,9.072279034120964,-999999.0,0.03126452553164259,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,42.708333333333336,2.710566303283079,1.4151442478909213,9.064085346104902,8.192063191690524,0.9159941987593188,9.895352348717797,8.943357067966565,-999999.0,0.03190240209557166,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,43.75,2.7206568231141857,1.4091157183872802,9.246041367183054,8.346226629096723,0.9464118058874739,9.769575262760814,8.818810772621607,-999999.0,0.0325352731446258,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,44.79166666666667,2.730825260960437,1.4031696157312334,9.42661730420066,8.49868321721696,0.9771415290739421,9.647136083894075,8.69749464570536,-999999.0,0.03316335972531477,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,45.833333333333336,2.7410467649244166,1.397303768837301,9.6058444432125,8.6494812239424,1.0081660926369223,9.52803760547809,8.57942087827923,-999999.0,0.03378675139234008,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,46.875,2.751114705431317,1.3915103630218149,9.783794879364363,8.79881626652477,1.0393640618675786,9.413251081420283,8.465576778472252,-999999.0,0.034405387211078525,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,47.91666666666667,2.761153135343219,1.3857916553569571,9.960465786598746,8.946621218976723,1.0707978496790749,9.30191052361934,8.3550982304065,-999999.0,0.0350194535453859,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,48.958333333333336,2.771078328906965,1.3801435348257398,10.135900635190586,9.092995147639266,1.1024126189578636,9.194289380297816,8.24826838088545,-999999.0,0.035628970423216826,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.2105263157894735,50.0,2.7811708576428256,1.374573426780775,10.310057906001106,9.237733439781886,1.1343675603707666,9.088815888415636,8.143509883835664,-999999.0,0.03623426477957834,5.7368421052631575,6.2105263157894735
5.7368421052631575,6.684210526315789,25.0,,,,,,,,,,,
5.7368421052631575,6.684210526315789,26.041666666666668,,,,,,,,,,,
5.7368421052631575,6.684210526315789,27.083333333333332,,,,,,,,,,,
5.7368421052631575,6.684210526315789,28.125,,,,,,,,,,,
5.7368421052631575,6.684210526315789,29.166666666666668,,,,,,,,,,,
5.7368421052631575,6.684210526315789,30.208333333333336,,,,,,,,,,,
5.7368421052631575,6.684210526315789,31.25,,,,,,,,,,,
5.7368421052631575,6.684210526315789,32.291666666666664,,,,,,,,,,,
5.7368421052631575,6.684210526315789,33.333333333333336,2.628797977313793,1.4715266965499045,7.373118776493582,6.733574812995078,0.6600600774833788,11.17037528554247,10.201457477428846,-999999.0,0.025938022692224796,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,34.375,2.6382915706833683,1.4658568731949795,7.574482926238308,6.91009308821778,0.6871863450682394,11.022458435908156,10.0556321262926,-999999.0,0.026640570259050072,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,35.41666666666667,2.6478162277213597,1.4591059284808934,7.768974312733928,7.079418529653877,0.7150658994613427,10.864696972106033,9.900372168476759,-999999.0,0.02731544513266427,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,36.458333333333336,2.657458709449452,1.4524495843409087,7.961834410220204,7.246743903538791,0.7433084141425504,10.711347078459545,9.749309661586883,-999999.0,0.027984543933381168,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,37.5,2.667224465451152,1.4458868507474745,8.153095151296695,7.412100000130322,0.7719131594156862,10.562192199791397,9.602245938832091,-999999.0,0.028648013875293712,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,38.54166666666667,2.677202588971419,1.4394189712458894,8.342770261391086,7.575457141477605,0.8009209975744845,10.416470896201245,9.458432435182969,-999999.0,0.029306047063579393,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,39.583333333333336,2.687103912802397,1.4330366651883886,8.530949592322774,7.737052561118934,0.8301862422632749,10.275946718974144,9.319658851519852,-999999.0,0.029958608022648457,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,40.625,2.6971121402243683,1.426743583841724,8.717626206422477,7.896790699388567,0.8597943935909252,10.139198710069941,9.184510573984644,-999999.0,0.030605929878155406,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,41.66666666666667,2.70717333570903,1.4205367954825068,8.90284061236189,8.054742872429385,0.8897141971888951,10.00640502364798,9.053180108712239,-999999.0,0.03124810234958943,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,42.708333333333336,2.717204816847104,1.4144124274072607,9.086639067510742,8.211003835757888,0.9198972277880455,9.877885043050052,8.92600128331922,-999999.0,0.03188518609835432,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,43.75,2.7272274800334073,1.4083695462028143,9.269045314417589,8.365591709761915,0.9503481372498827,9.753315602049112,8.802660185108863,-999999.0,0.03251730357237103,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,44.79166666666667,2.7371894002279613,1.4024050705339128,9.450097941289584,8.518579491571153,0.9810325255986145,9.632807980064928,8.683279370756047,-999999.0,0.0331445218795275,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,45.833333333333336,2.7473231543024865,1.3965244965591272,9.629772188886756,8.669816205219524,1.012073235919015,9.514896597519865,8.566392132034675,-999999.0,0.03376711704825248,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,46.875,2.7573026253418638,1.390716507420137,9.8081653578765,8.819588381466819,1.0432845258184213,9.401237260930642,8.453675064861285,-999999.0,0.03438494407285054,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,47.91666666666667,2.767260540915462,1.3849835985232073,9.985273227184804,8.967822535062743,1.0747336751722358,9.290928029760092,8.344227730303107,-999999.0,0.03499819583035198,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,48.958333333333336,2.777129863650564,1.3793222071928604,10.161135177705516,9.114603281614562,1.1063759594030729,9.18416121694093,8.238251386565013,-999999.0,0.03560690773170265,5.7368421052631575,6.684210526315789
5.7368421052631575,6.684210526315789,50.0,2.7870740900823,1.3737360028265422,10.3357375350418,9.259824639171766,1.1383013826012407,9.079965721751671,8.134774129862919,-999999.0,0.036211305276915275,5.7368421052631575,6.684210526315789
5.7368421052631575,7.157894736842105,25.0,,,,,,,,,,,
5.7368421052631575,7.157894736842105,26.041666666666668,,,,,,,,,,,
5.7368421052631575,7.157894736842105,27.083333333333332,,,,,,,,,,,
5.7368421052631575,7.157894736842105,28.125,,,,,,,,,,,
5.7368421052631575,7.157894736842105,29.166666666666668,,,,,,,,,,,
5.7368421052631575,7.157894736842105,30.208333333333336,,,,,,,,,,,
5.7368421052631575,7.157894736842105,31.25,,,,,,,,,,,
5.7368421052631575,7.157894736842105,32.291666666666664,,,,,,,,,,,
5.7368421052631575,7.157894736842105,33.333333333333336,2.641961640816699,1.471105581986424,7.3903393453029524,6.7448798692099645,0.6661319577286527,11.09440743618157,10.125441049560747,-999999.0,0.025930240818256053,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,34.375,2.6503522458553985,1.4653736323891435,7.592280753985023,6.922335665688396,0.6929225172505794,10.956897149352487,9.990057320052559,-999999.0,0.02663136729953506,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,35.41666666666667,2.6588628551835245,1.458584759967703,7.7874204510800045,7.09265732572212,0.720469916039846,10.808807248864111,9.844487837476697,-999999.0,0.02730522702242664,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,36.458333333333336,2.6676610682178463,1.4518942229453216,7.980897688806922,7.260889369724475,0.7484374149178681,10.663413573041012,9.701398173047334,-999999.0,0.027973343718367866,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,37.5,2.676899316082834,1.4453052659748629,8.172713490942877,7.426953618156708,0.776900692402953,10.51963728551288,9.559720683457172,-999999.0,0.0286359587170006,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,38.54166666666667,2.6863270098423158,1.4388102431873508,8.362947113062248,7.591046476180419,0.8057433914098016,10.379169351212026,9.421171252671941,-999999.0,0.029293088327712973,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,39.583333333333336,2.695800127112738,1.4324039530440338,8.551658101366973,7.753300558030053,0.834892584986898,10.24282435266948,9.286584522908088,-999999.0,0.029944784694394082,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,40.625,2.705365472219328,1.4260863064885636,8.738867280114697,7.913715930910098,0.8643673342379176,10.110131345742548,9.15550092818737,-999999.0,0.030591202463727915,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,41.66666666666667,2.7151387089791097,1.4198592366273237,8.9245796367549,8.072238369134634,0.8942244956339575,9.980245095419635,9.027082582223212,-999999.0,0.03123254213100866,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,42.708333333333336,2.724908980239437,1.4137153497594137,9.108867114024022,8.229052915744653,0.9243523963363618,9.854323037541414,8.902506174441926,-999999.0,0.03186878873959145,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,43.75,2.734748102003792,1.407655237163369,9.291742436197222,8.384137807454886,0.9547839707212056,9.731774643408194,8.781188273533587,-999999.0,0.032500102748011045,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,44.79166666666667,2.7445912427154786,1.401675538083859,9.473246369264004,8.5375730153145,0.9854800471610081,9.612824122167398,8.663364661628332,-999999.0,0.03312654822521576,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,45.833333333333336,2.7543800167373815,1.3957729901466407,9.653417940562974,8.689435562046903,1.016402835153253,9.497629883241553,8.549204372040846,-999999.0,0.03374818390360275,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,46.875,2.764332733231242,1.389952708956354,9.832235092647053,8.839583287271026,1.0476692889893766,9.384865239422659,8.437379409868965,-999999.0,0.03436527666343032,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,47.91666666666667,2.774173480890263,1.3842048902862385,10.009782829197544,8.988263497566344,1.0791200707180175,9.275874947388665,8.329252454349954,-999999.0,0.034977712000860126,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,48.958333333333336,2.7839208135236526,1.37852855564538,10.18608173442574,9.135493281632376,1.1107581666033386,9.170386534788609,8.224556484305138,-999999.0,0.03558559039017301,5.7368421052631575,7.157894736842105
5.7368421052631575,7.157894736842105,50.0,2.793776082188055,1.3729285306950423,10.361110342144729,9.281136206650064,1.1426956994384414,9.067252416576453,8.122141538828862,-999999.0,0.03618916897212253,5.7368421052631575,7.157894736842105
5.7368421052631575,7.63157894736842,25.0,,,,,,,,,,,
5.7368421052631575,7.63157894736842,26.041666666666668,,,,,,,,,,,
5.7368421052631575,7.63157894736842,27.083333333333332,,,,,,,,,,,
5.7368421052631575,7.63157894736842,28.125,,,,,,,,,,,
5.7368421052631575,7.63157894736842,29.166666666666668,,,,,,,,,,,
5.7368421052631575,7.63157894736842,30.208333333333336,,,,,,,,,,,
5.7368421052631575,7.63157894736842,31.25,,,,,,,,,,,
5.7368421052631575,7.63157894736842,32.291666666666664,,,,,,,,,,,
5.7368421052631575,7.63157894736842,33.333333333333336,2.6593996877926687,1.4707860256667065,7.40671731700186,6.75346080311753,0.6740476553442807,10.98841789341847,10.01926310339006,-999999.0,0.02592433591376857,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,34.375,2.665868975527698,1.4649792419656167,7.609388644596735,6.932329861854235,0.7001838706022694,10.867700562784247,9.900727727263025,-999999.0,0.026623856806672577,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,35.41666666666667,2.672996879867882,1.4581449989802275,7.805227938236867,7.103831356999192,0.7272693284424417,10.732238571029736,9.767813764693104,-999999.0,0.027296605474141037,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,36.458333333333336,2.680747712510182,1.4514167344552238,7.999345111362333,7.273055053604502,0.7549007336880429,10.59655230732363,9.634452225357139,-999999.0,0.027963714567107213,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,37.5,2.6889526856326578,1.444789563206565,8.191800911386098,7.440128893636423,0.7830104088962452,10.461931052658041,9.501954008662862,-999999.0,0.028625269835733224,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,38.54166666666667,2.6975974489586587,1.4382623836319013,8.38262681410696,7.60508182743249,0.8115991229669247,10.328531139194663,9.370490445616735,-999999.0,0.02928142613906178,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,39.583333333333336,2.706428825665144,1.4318273474489578,8.571901518774837,7.768113024525323,0.8405475769642693,10.197996822182523,9.24172912683982,-999999.0,0.02993218802940366,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,40.625,2.715484731642069,1.4254843115738205,8.759646573390071,7.929223369406979,0.8698746767767696,10.070009861475716,9.115362915021155,-999999.0,0.03057771470513024,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,41.66666666666667,2.724706066490879,1.419230381581005,8.945902180625946,8.088482522947665,0.8995504994084137,9.944858222533576,8.991693660630535,-999999.0,0.03121810146376768,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,42.708333333333336,2.7341084595880134,1.4130647030253367,9.130692764147867,8.245906431211122,0.9295823769407631,9.822360008799643,8.87054943785427,-999999.0,0.03185348473436165,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,43.75,2.743610806911263,1.4069836083548266,9.314062197193172,8.401583033255521,0.9599262809946458,9.702893213364499,8.752321089229959,-999999.0,0.03248393093587739,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,44.79166666666667,2.753089141950185,1.4009820278229088,9.496063277710782,8.555636334387822,0.9905118223334982,9.587026690241286,8.63759133559054,-999999.0,0.03310946341752166,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,45.833333333333336,2.7627256587955435,1.3950638959614001,9.67668351316388,8.707955718376683,1.021434367485177,9.473622409032862,8.525222956631183,-999999.0,0.03373032073121353,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,46.875,2.7723652959192053,1.3892231988329062,9.855981086683808,8.858689081611205,1.0526055360848348,9.363413689940414,8.41596284450592,-999999.0,0.034346493722405357,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,47.91666666666667,2.7820450699481736,1.3834596067667098,10.033972761566336,9.007835964747382,1.0840416833537712,9.256076510382492,8.309492248378538,-999999.0,0.03495810906415847,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,48.958333333333336,2.7917245227168106,1.37777046243997,10.210691358316977,9.155456646953358,1.115715497969188,9.151698060036233,8.205906132538278,-999999.0,0.03556522989049543,5.7368421052631575,7.63157894736842
5.7368421052631575,7.63157894736842,50.0,2.801323653538803,1.372151847573926,10.386177996897983,9.30164492924518,1.1475750296773575,9.050543736402206,8.105478673460116,-999999.0,0.03616787859231083,5.7368421052631575,7.63157894736842
5.7368421052631575,8.105263157894736,25.0,,,,,,,,,,,
5.7368421052631575,8.105263157894736,26.041666666666668,,,,,,,,,,,
5.7368421052631575,8.105263157894736,27.083333333333332,,,,,,,,,,,
5.7368421052631575,8.105263157894736,28.125,,,,,,,,,,,
5.7368421052631575,8.105263157894736,29.166666666666668,,,,,,,,,,,
5.7368421052631575,8.105263157894736,30.208333333333336,,,,,,,,,,,
5.7368421052631575,8.105263157894736,31.25,,,,,,,,,,,
5.7368421052631575,8.105263157894736,32.291666666666664,,,,,,,,,,,
5.7368421052631575,8.105263157894736,33.333333333333336,2.681307711309881,1.4705702474472546,7.422246350914105,6.7592561830582225,0.6838614277218,10.853436164166187,9.883955885004145,-999999.0,0.025920348789913256,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,34.375,2.6857950821374823,1.4646957247240566,7.6256571615221995,6.9395158687911955,0.7093725302517706,10.749862500054379,9.78261149515928,-999999.0,0.02661845791407423,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,35.41666666666667,2.6911209787946326,1.4578080428925748,7.822252390402223,7.112395143542394,0.735857156144536,10.630123421488868,9.665456242631672,-999999.0,0.027289999717058807,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,36.458333333333336,2.6972454919008158,1.4510292168316368,8.017100411454974,7.2829309317298625,0.7629275245462963,10.508338149449578,9.546032483309515,-999999.0,0.02795590017591965,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,37.5,2.70411593953366,1.4443578033947881,8.210237188911945,7.451162686505059,0.7905783018406194,10.385103119826239,9.424952176346492,-999999.0,0.028616321307543498,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,38.54166666666667,2.7115226813875632,1.4377878666934105,8.401729422045948,7.617241806004899,0.8187248739519665,10.261969178352906,9.303786959881462,-999999.0,0.029271325767337708,5.7368421052631575,8.105263157894736
