DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
5.7368421052631575,8.105263157894736,39.583333333333336,2.7194816118828533,1.4313191822486762,8.591600872780628,7.781171498753305,0.8473859129886732,10.138947014682635,9.182559421255466,-999999.0,0.029921087211172665,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,40.625,2.7277317452387124,1.4249437509165113,8.77992998068228,7.943152959107303,0.8764399589780605,10.017719857181984,9.062974454484154,-999999.0,0.030565604168530117,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,41.66666666666667,2.736282193706712,1.4186607274667655,8.966742323486011,8.103202681007591,0.905894790296746,9.898216017501055,8.944971058232056,-999999.0,0.031205021135671706,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,42.708333333333336,2.745147945023751,1.4124694140604073,9.152061471241268,8.26133183261087,0.9357615659895977,9.78033486720805,8.828458159503748,-999999.0,0.03183948379146318,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,43.75,2.754078961382117,1.4063614187337483,9.335965012839017,8.417750260530415,0.9659099642767283,9.665460920914892,8.714839448657735,-999999.0,0.03246895063139834,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,44.79166666666667,2.7631404561825947,1.4003372358683441,9.518466014683074,8.572437397315596,0.9963721606666853,9.5531232108233,8.603650057403922,-999999.0,0.0330935799867667,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,45.833333333333336,2.7724133177773074,1.394397922132552,9.699572968496856,8.72535677227758,1.027191507535152,9.44280876286832,8.49438172752707,-999999.0,0.03371354511378291,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,46.875,2.7817728786922533,1.3885384710455722,9.879336765409018,8.876629592779327,1.0582986013119104,9.335112749050396,8.387641807118985,-999999.0,0.03432886519480448,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,47.91666666666667,2.791161040749652,1.3827557409924676,10.057794272713513,9.026328730740804,1.0896576998799166,9.230232827999023,8.283636899675496,-999999.0,0.03493959701393389,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,48.958333333333336,2.8005222900773763,1.3770466134564,10.234981474673846,9.174526690455982,1.1212326220662923,9.128330083557548,8.182536353204274,-999999.0,0.03554579070160749,5.7368421052631575,8.105263157894736
5.7368421052631575,8.105263157894736,50.0,2.810017153520711,1.3714146236256335,10.41088702907208,9.321120488186002,1.153112682257803,9.02850795872567,8.083442868684074,-999999.0,0.03614767155546761,5.7368421052631575,8.105263157894736
5.7368421052631575,8.578947368421051,25.0,,,,,,,,,,,
5.7368421052631575,8.578947368421051,26.041666666666668,,,,,,,,,,,
5.7368421052631575,8.578947368421051,27.083333333333332,,,,,,,,,,,
5.7368421052631575,8.578947368421051,28.125,,,,,,,,,,,
5.7368421052631575,8.578947368421051,29.166666666666668,,,,,,,,,,,
5.7368421052631575,8.578947368421051,30.208333333333336,,,,,,,,,,,
5.7368421052631575,8.578947368421051,31.25,,,,,,,,,,,
5.7368421052631575,8.578947368421051,32.291666666666664,,,,,,,,,,,
5.7368421052631575,8.578947368421051,33.333333333333336,2.707036650399303,1.4704405711695725,7.437074156906786,6.762739375051641,0.6952542019927361,10.696913640493879,9.727002520327517,-999999.0,0.025917952694837768,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,34.375,2.70979123086966,1.4645119180988624,7.641177464103397,6.944175258815763,0.7203022611737278,10.608293040274717,9.640640649246714,-999999.0,0.02661495786002851,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,35.41666666666667,2.7133139382020928,1.4575734830453972,7.838507612461812,7.118357519055446,0.7462385229705242,10.504024345003463,9.538984252273206,-999999.0,0.027285401507265356,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,36.458333333333336,2.71771013197372,1.4507440302567534,8.034085087941746,7.290200338123233,0.7727512519787837,10.396728659279255,9.434084149919164,-999999.0,0.027950149536751224,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,37.5,2.7229280426009375,1.4440223364244567,8.227944441380691,7.459737610086325,0.7998391535890769,10.286998835278144,9.326547189660108,-999999.0,0.028609368819999884,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,38.54166666666667,2.7288797449541877,1.4374059464247484,8.420127352022941,7.627031419678463,0.827480568113638,10.175619436257993,9.217172841974268,-999999.0,0.029263196764931568,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,39.583333333333336,2.7355729876144914,1.430894729596532,8.610657311009836,7.792081789376505,0.8556969944658749,10.0627410949183,9.106122657635737,-999999.0,0.029911815574407342,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,40.625,2.742692435799226,1.4244795241304087,8.79962110595767,7.955119068590469,0.88434658569747,9.95042130345033,8.995476657284083,-999999.0,0.030555204379688415,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,41.66666666666667,2.750302481790567,1.4181612375954722,8.987032082251794,8.116113828069345,0.9134700939836103,9.838342975257863,8.884925605692533,-999999.0,0.031193552600688842,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,42.708333333333336,2.7582783925507917,1.4119354489426936,9.172940593714808,8.275172735397753,0.9430114068365503,9.727284873983216,8.775262605950712,-999999.0,0.03182692595585306,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,43.75,2.7666086246002406,1.4058007765843525,9.357374391315918,8.432323317952438,0.972969854988671,9.61733227739607,8.666582294114983,-999999.0,0.03245545308468765,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,44.79166666666667,2.775098307313283,1.3997504475563545,9.540398414405564,8.58773268182246,1.0032446870909935,9.509542923241275,8.559958295641152,-999999.0,0.033079126379213085,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,45.833333333333336,2.783781165678525,1.3937841537716416,9.722030970005186,8.741399874449028,1.0338540972858734,9.403677942108038,8.455158128596093,-999999.0,0.03369808563488309,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,46.875,2.7926105798200713,1.3878992367515415,9.902306260037477,8.893384700494389,1.0647724610261253,9.299927094747162,8.352380462511023,-999999.0,0.03431240912352264,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,47.91666666666667,2.801704711247103,1.3820979630895933,10.081223429159365,9.043617657672238,1.0960664138369012,9.197639214095553,8.250975984214367,-999999.0,0.03492229840728359,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,48.958333333333336,2.8107404609647837,1.3763692947025505,10.258873961487037,9.192378348487361,1.127551441192626,9.098364461878644,8.152513501968887,-999999.0,0.03552760250802593,5.7368421052631575,8.578947368421051
5.7368421052631575,8.578947368421051,50.0,2.8199196423699853,1.370717982314728,10.435238409985054,9.339531910534744,1.159340090966612,9.001015742744274,8.05590351209869,-999999.0,0.036128578386677004,5.7368421052631575,8.578947368421051
5.7368421052631575,9.052631578947368,25.0,,,,,,,,,,,
5.7368421052631575,9.052631578947368,26.041666666666668,,,,,,,,,,,
5.7368421052631575,9.052631578947368,27.083333333333332,,,,,,,,,,,
5.7368421052631575,9.052631578947368,28.125,,,,,,,,,,,
5.7368421052631575,9.052631578947368,29.166666666666668,,,,,,,,,,,
5.7368421052631575,9.052631578947368,30.208333333333336,,,,,,,,,,,
5.7368421052631575,9.052631578947368,31.25,,,,,,,,,,,
5.7368421052631575,9.052631578947368,32.291666666666664,,,,,,,,,,,
5.7368421052631575,9.052631578947368,33.333333333333336,2.735294895014756,1.4703649992163375,7.4514578864919585,6.7647694667888745,0.7076359028479978,10.530073243178212,9.559675306980525,-999999.0,0.025916556329556133,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,34.375,2.7368844388034366,1.4644011592257096,7.656149127594755,6.946983174721942,0.7325074778312327,10.451974019791109,9.483839257573429,-999999.0,0.02661284882014981,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,35.41666666666667,2.7390388948330817,1.4574251976243162,7.854117899327141,7.122127273857953,0.7581350167252956,10.359787803038547,9.394272941805827,-999999.0,0.027282494647579793,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,36.458333333333336,2.7419221554873063,1.4505530366610861,8.050366942141132,7.295069448593468,0.7842366319771962,10.265226863790797,9.302127892446615,-999999.0,0.027946298354587295,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,37.5,2.7455129392351476,1.4437841220033116,8.244925743118328,7.4658276360886004,0.8108217059058479,10.168605111412402,9.207730357622577,-999999.0,0.028604432033558093,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,38.54166666666667,2.7499121554140027,1.4371209591323504,8.437800324558836,7.634337825528006,0.8379571098889166,10.069489506064802,9.110654633075493,-999999.0,0.02925713116701981,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,39.583333333333336,2.7550415023532073,1.4305612468890625,8.629029819125225,7.800655671944235,0.865625208636564,9.96855190102043,9.01158560785326,-999999.0,0.02990453137447436,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,40.625,2.760872098958957,1.4241038027155488,8.818644109087995,7.9648062304738305,0.8938294184523194,9.866137684702327,8.910879487794242,-999999.0,0.030546787721475968,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,41.66666666666667,2.767220014914799,1.4177429909461097,9.006703477765045,8.126927899531593,0.9224921187710794,9.763447615968305,8.809753204567297,-999999.0,0.03118394994642139,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,42.708333333333336,2.7741602507380145,1.4114801293040258,9.193217731623763,8.286978581729096,0.9516631418058127,9.660159491077195,8.707890657616808,-999999.0,0.03181621830595808,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,43.75,2.78157698407406,1.4053111473688782,9.378233976387541,8.445054484856604,0.9812935292652691,9.557011940565197,8.606043179740245,-999999.0,0.03244366587893203,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,44.79166666666667,2.7892596091971735,1.3992290221789043,9.561818932788341,8.601328688855931,1.0112783994092218,9.455179640318882,8.505401375012791,-999999.0,0.033066283568876274,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,45.833333333333336,2.7972451893035144,1.393233672414483,9.743989579849098,8.755793728630573,1.041641018003486,9.354460328881256,8.405768952352517,-999999.0,0.033684221116873136,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,46.875,2.8054823617005407,1.38732244107214,9.924780314812594,8.908508792676024,1.0723565345438109,9.255112451041924,8.307413165030768,-999999.0,0.03429756143958568,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,47.91666666666667,2.8139864885371484,1.3814946009760904,10.104211395369191,9.059482282256505,1.103436060033996,9.15704295095983,8.210246710604501,-999999.0,0.0349064319676895,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,48.958333333333336,2.822548298727073,1.3757426550681937,10.282349457135277,9.20890078501846,1.1347616958255422,9.061241223563544,8.115272853230177,-999999.0,0.035510776427211094,5.7368421052631575,9.052631578947368
5.7368421052631575,9.052631578947368,50.0,2.8313221104410045,1.3700699674376202,10.459185106989342,9.3566651095797,1.1664209994277845,8.966903984170674,8.021687807549617,-999999.0,0.03611081926419775,5.7368421052631575,9.052631578947368
5.7368421052631575,9.526315789473683,25.0,,,,,,,,,,,
5.7368421052631575,9.526315789473683,26.041666666666668,,,,,,,,,,,
5.7368421052631575,9.526315789473683,27.083333333333332,,,,,,,,,,,
5.7368421052631575,9.526315789473683,28.125,,,,,,,,,,,
5.7368421052631575,9.526315789473683,29.166666666666668,,,,,,,,,,,
5.7368421052631575,9.526315789473683,30.208333333333336,,,,,,,,,,,
5.7368421052631575,9.526315789473683,31.25,,,,,,,,,,,
5.7368421052631575,9.526315789473683,32.291666666666664,,,,,,,,,,,
5.7368421052631575,9.526315789473683,33.333333333333336,2.7650225084857505,1.4703178709133595,7.465601857964234,6.766035525802614,0.7205313167546523,10.36124549254858,9.390342055189967,-999999.0,0.02591568553212607,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,34.375,2.7659392829978264,1.4643336181187627,7.670791291975419,6.9486955405188,0.7454625644752543,10.289975187922469,9.321320575514243,-999999.0,0.026611562734173318,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,35.41666666666667,2.7672147079133027,1.4573338568163379,7.8692993812252885,7.124449530259704,0.7710287136483227,10.206233881990794,9.240187043811275,-999999.0,0.027280704105555248,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,36.458333333333336,2.7689799181547032,1.4504308224879094,8.066134623032104,7.298185412094692,0.7969348289167063,10.12144824188021,9.157819619974822,-999999.0,0.027943834080103026,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,37.5,2.7713436959627695,1.4436270472617716,8.261303918829505,7.4698438213152425,0.823243868598045,10.035062797246471,9.07367076299775,-999999.0,0.028601176869453165,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,38.54166666666667,2.7743236556813904,1.4369227107653095,8.454829647372204,7.639421173617142,0.8499795887930083,9.947097270157121,8.987770146887064,-999999.0,0.02925291181419654,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,39.583333333333336,2.7780222653684277,1.4303201819900189,8.646717403849093,7.8068545344041995,0.8772076081980593,9.857093489659754,8.89966578201581,-999999.0,0.02989926601040917,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,40.625,2.7824442189553715,1.4238192375553813,8.836990265615835,7.9721445467185665,0.9049485943858716,9.765184807666245,8.809499894442878,-999999.0,0.030540413321779425,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,41.66666666666667,2.787474898868378,1.417416278014567,9.0256941269026,8.13537713202082,0.933162205786445,9.672159964189696,8.718073965677311,-999999.0,0.03117644915760172,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,42.708333333333336,2.7931131677292433,1.4111106282211088,9.212853103313597,8.296561585682854,0.961861956254777,9.5781448090388,8.625522125843668,-999999.0,0.03180752923420318,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,43.75,2.799279648020385,1.4048993375169396,9.398506414395678,8.455765080421937,0.9910196044905,9.483673553791714,8.532389311076434,-999999.0,0.03243375257673478,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,44.79166666666667,2.8060369084980015,1.398783376038346,9.58266501308724,8.612952119014297,1.020679856409009,9.388511934389793,8.438446262000978,-999999.0,0.033055307809280184,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,45.833333333333336,2.8131250937878933,1.392754395923445,9.765404036466645,8.768329581535681,1.0507130610711286,9.294073137828418,8.345122856469475,-999999.0,0.03367215066977604,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,46.875,2.8205632572279353,1.386811876198887,9.946743126067712,8.921900560854388,1.0811348361459006,9.200279922092331,8.252347683717007,-999999.0,0.03428441944196695,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,47.91666666666667,2.828303310007205,1.3809533196936608,10.126715021862719,9.07371950101073,1.1119234240442737,9.107385277513051,8.160381645714336,-999999.0,0.03489219895380595,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,48.958333333333336,2.836336645904939,1.3751773531420974,10.305344084672736,9.223811255435248,1.1430778993299424,9.015434635481618,8.06927617167835,-999999.0,0.03549559834434196,5.7368421052631575,9.526315789473683
5.7368421052631575,9.526315789473683,50.0,2.8445055219871667,1.3694780714836279,10.482685129527237,9.372320382996215,1.174510021750901,8.925155967507347,7.979770465495413,-999999.0,0.03609459921538806,5.7368421052631575,9.526315789473683
5.7368421052631575,10.0,25.0,,,,,,,,,,,
5.7368421052631575,10.0,26.041666666666668,,,,,,,,,,,
5.7368421052631575,10.0,27.083333333333332,,,,,,,,,,,
5.7368421052631575,10.0,28.125,,,,,,,,,,,
5.7368421052631575,10.0,29.166666666666668,,,,,,,,,,,
5.7368421052631575,10.0,30.208333333333336,,,,,,,,,,,
5.7368421052631575,10.0,31.25,,,,,,,,,,,
5.7368421052631575,10.0,32.291666666666664,,,,,,,,,,,
5.7368421052631575,10.0,33.333333333333336,2.7956382708500813,1.4713926977149299,7.484621688558545,6.771859611354399,0.7333279432562526,10.206377320525933,9.23442188945479,-999999.0,0.025935546455769905,5.7368421052631575,10.0
5.7368421052631575,10.0,34.375,2.7961567905053997,1.464288663273738,7.685254574909706,6.949835310541503,0.7588029102780676,10.128130072792423,9.158946567554278,-999999.0,0.026610706730682606,5.7368421052631575,10.0
5.7368421052631575,10.0,35.41666666666667,2.7969153606415706,1.4572749393818898,7.884230882066755,7.125947515440021,0.784484465201092,10.050206513708003,9.083605643629133,-999999.0,0.027279549164633744,5.7368421052631575,10.0
5.7368421052631575,10.0,36.458333333333336,2.7979918852707653,1.4503530149071386,8.081566150913607,7.30016930502247,0.8104120552881985,9.972169217102334,9.007972249902409,-999999.0,0.02794226521909546,5.7368421052631575,10.0
5.7368421052631575,10.0,37.5,2.799467424707861,1.4435244654147283,8.277273747438798,7.47246686426616,0.8366299614115907,9.893589913362769,8.931627133766948,-999999.0,0.02859905102913373,5.7368421052631575,10.0
5.7368421052631575,10.0,38.54166666666667,2.801453597079421,1.4367916852790068,8.471359844844287,7.642781165442242,0.8632003577963616,9.813897513284827,8.854006021213047,-999999.0,0.029250123229129624,5.7368421052631575,10.0
5.7368421052631575,10.0,39.583333333333336,2.803957299767069,1.430154374800506,8.6638487133821,7.811118694721089,0.8901391908559492,9.733139268984468,8.775165474076019,-999999.0,0.02989564451622366,5.7368421052631575,10.0
5.7368421052631575,10.0,40.625,2.8070778402876524,1.4236146502707314,8.854746481330324,7.977421185737731,0.9175082123851607,9.650863460187962,8.694659162776944,-999999.0,0.030535830592328988,5.7368421052631575,10.0
5.7368421052631575,10.0,41.66666666666667,2.8108192383018293,1.4171721031489093,9.044076334791765,8.14169290982914,0.9453247951192272,9.567162928008356,8.6125879188457,-999999.0,0.031170843486421483,5.7368421052631575,10.0
5.7368421052631575,10.0,42.708333333333336,2.8151745729058475,1.4108259577874505,9.231863144739668,8.303945940548608,0.9736004716572125,9.482188447408685,8.529110433167785,-999999.0,0.031800835259261105,5.7368421052631575,10.0
5.7368421052631575,10.0,43.75,2.820118436361606,1.4045748522416333,9.418135071060656,8.46420633165733,1.0023364222005287,9.396181623714808,8.444476469362469,-999999.0,0.03242594171951122,5.7368421052631575,10.0
5.7368421052631575,10.0,44.79166666666667,2.8257258659073354,1.3984202040106235,9.602900216636879,8.622426723532199,1.0315861774752426,9.308868639689912,8.358416302780608,-999999.0,0.03304636369782296,5.7368421052631575,10.0
5.7368421052631575,10.0,45.833333333333336,2.8317062894768723,1.3923529528917045,9.786238594097336,8.7788323968553,1.0612068366898137,9.221801307484236,8.272498907224167,-999999.0,0.033662040933297506,5.7368421052631575,10.0
5.7368421052631575,10.0,46.875,2.83819130565933,1.3863759333868615,9.968146926704286,8.93333827691886,1.0912778972225805,9.134379933905276,8.186125916831235,-999999.0,0.034273198815204096,5.7368421052631575,10.0
5.7368421052631575,10.0,47.91666666666667,2.845060091606788,1.3804846945908933,10.148671677792981,9.086049360520954,1.1217415396725774,9.047246017790565,8.099949087356666,-999999.0,0.03487987712752524,5.7368421052631575,10.0
5.7368421052631575,10.0,48.958333333333336,2.8523195180138057,1.3746784260485463,10.327833566523994,9.236975165974142,1.1526083066940442,8.960401817809805,8.013975877432284,-999999.0,0.03548220318256273,5.7368421052631575,10.0
5.7368421052631575,10.0,50.0,2.859794477472096,1.3689508522155096,10.505690055585648,9.38626969140091,1.1837832374720956,8.87467377728711,7.929044266114779,-999999.0,0.036080152429948865,5.7368421052631575,10.0
6.2105263157894735,1.0,25.0,,,,,,,,,,,
6.2105263157894735,1.0,26.041666666666668,,,,,,,,,,,
6.2105263157894735,1.0,27.083333333333332,,,,,,,,,,,
6.2105263157894735,1.0,28.125,,,,,,,,,,,
6.2105263157894735,1.0,29.166666666666668,,,,,,,,,,,
6.2105263157894735,1.0,30.208333333333336,,,,,,,,,,,
6.2105263157894735,1.0,31.25,,,,,,,,,,,
6.2105263157894735,1.0,32.291666666666664,,,,,,,,,,,
6.2105263157894735,1.0,33.333333333333336,2.5753506406672657,1.4761547779335928,7.1193491123197425,6.496790277833419,0.6340553142213239,11.22827764808333,10.246409314953938,-999999.0,0.025930044732355585,6.2105263157894735,1.0
6.2105263157894735,1.0,34.375,2.586383250610835,1.4709581632858753,7.314464537914257,6.666901955328796,0.6610971680911502,11.064129285312202,10.084602199369252,-999999.0,0.026641800241502533,6.2105263157894735,1.0
6.2105263157894735,1.0,35.41666666666667,2.5971266355437543,1.4646883357699645,7.503238109803149,6.830450427748203,0.6887915875833214,10.893335872653209,9.916570630186362,-999999.0,0.027326690271559772,6.2105263157894735,1.0
6.2105263157894735,1.0,36.458333333333336,2.607685036963631,1.4584780135325595,7.690466714631157,6.992202411933103,0.7167450210407063,10.729710690511222,9.755494920328152,-999999.0,0.02800566172304525,6.2105263157894735,1.0
6.2105263157894735,1.0,37.5,2.6181871221458053,1.4523323621549555,7.876158273442369,7.152112190486552,0.7450070850326153,10.571923987941085,9.600059293628656,-999999.0,0.028678928409944546,6.2105263157894735,1.0
6.2105263157894735,1.0,38.54166666666667,2.6286344236979797,1.4462526411932881,8.060348752157422,7.310221898007283,0.7735692159047188,10.419686547028032,9.449990702457955,-999999.0,0.029346632613952244,6.2105263157894735,1.0
6.2105263157894735,1.0,39.583333333333336,2.6391019277672507,1.4402418077775996,8.24305349071995,7.466514497197146,0.8024608851063653,10.272218426730348,9.304521423754466,-999999.0,0.03000895607857746,6.2105263157894735,1.0
6.2105263157894735,1.0,40.625,2.6493974749114937,1.4342947147616183,8.424354698354751,7.621179250070839,0.8315754085868853,10.130596228994369,9.164748225325326,-999999.0,0.030665906004142186,6.2105263157894735,1.0
6.2105263157894735,1.0,41.66666666666667,2.659641698562796,1.4284149505075732,8.604253491394429,7.774161972284186,0.860965194419478,9.993729766504682,9.029589143294068,-999999.0,0.03131767763746061,6.2105263157894735,1.0
6.2105263157894735,1.0,42.708333333333336,2.6702496901758317,1.4237795928212948,8.78894772840617,7.93146613070096,0.8903563949361116,9.871269278676689,8.908192467433324,-999999.0,0.03199197071434928,6.2105263157894735,1.0
6.2105263157894735,1.0,43.75,2.6804399513734967,1.417929310817558,8.965677807236903,8.080707250183144,0.9203454012046134,9.741644599410165,8.780081086520932,-999999.0,0.03263187387915688,6.2105263157894735,1.0
6.2105263157894735,1.0,44.79166666666667,2.690465621025861,1.4121503073512658,9.141143014726834,8.228486998941047,0.9505216437832282,9.616975136245843,8.656811817761826,-999999.0,0.033266934097946683,6.2105263157894735,1.0
6.2105263157894735,1.0,45.833333333333336,2.7004452087693873,1.406444953643451,9.315337449917322,8.374739971496773,0.9809424728488708,9.496313706209042,8.537442514008697,-999999.0,0.03389733573030531,6.2105263157894735,1.0
6.2105263157894735,1.0,46.875,2.7103796800474615,1.4008118968144665,9.48828528229471,8.519495789123276,1.0116018941958846,9.379465713473069,8.421787106177144,-999999.0,0.034523172583752676,6.2105263157894735,1.0
6.2105263157894735,1.0,47.91666666666667,2.7203486867138156,1.3952524573839535,9.659987909348631,8.662713853694939,1.0425403278370708,9.265817015817447,8.309236220786996,-999999.0,0.0351446052599529,6.2105263157894735,1.0
6.2105263157894735,1.0,48.958333333333336,2.7301523844481737,1.3897585561209358,9.830523943678791,8.804598222030462,1.0736346550825235,9.156302748930157,8.200739590837543,-999999.0,0.03576154546449394,6.2105263157894735,1.0
6.2105263157894735,1.0,50.0,2.739913206071082,1.3843329446823844,9.99988181289321,8.945070461781308,1.1049497358306557,9.050078468389072,8.095454636275171,-999999.0,0.03637418261411266,6.2105263157894735,1.0
6.2105263157894735,1.4736842105263157,25.0,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,26.041666666666668,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,27.083333333333332,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,28.125,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,29.166666666666668,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,30.208333333333336,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,31.25,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,32.291666666666664,,,,,,,,,,,
6.2105263157894735,1.4736842105263157,33.333333333333336,2.5771702921843613,1.4754825790432067,7.140187619084628,6.5167884560667035,0.6351457740308056,11.241809220851898,10.260303575208276,-999999.0,0.025917679064846356,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,34.375,2.588222826229673,1.4702009537948173,7.3355889713549844,6.687153291615956,0.6622543209684818,11.076694766788998,10.097560831066609,-999999.0,0.026627443906109976,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,35.41666666666667,2.599007587727494,1.463913000136145,7.524895394822941,6.851192577835641,0.689999862710733,10.905647669639588,9.929266581184597,-999999.0,0.027311555500014097,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,36.458333333333336,2.6096022520365687,1.4576848964217726,7.7126507435949305,7.013431206221461,0.7180023893356956,10.741817657084354,9.767977530980602,-999999.0,0.027989735610857092,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,37.5,2.6201404101100216,1.4515218886160302,7.898862634971815,7.173820929405734,0.746313710252769,10.583836966222353,9.612339731741002,-999999.0,0.028662200303644234,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,38.54166666666667,2.6306235997970084,1.445425215807345,8.083567246296413,7.332404122173104,0.7749252393031231,10.431415620900188,9.462079372672143,-999999.0,0.029329092156644667,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,39.583333333333336,2.6411319156345843,1.4393979513444894,8.266779126474228,7.489160350907271,0.8038690003361316,10.283739170209994,9.316394024120518,-999999.0,0.029990596131681105,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,40.625,2.6514629529924627,1.433434677039985,8.448582343035257,7.644285963522627,0.8330331884121083,10.141951677987258,9.17644827344014,-999999.0,0.03064671427932792,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,41.66666666666667,2.6617424853710996,1.4275390880216579,8.628977414943868,7.797723634640749,0.8624727116337677,10.004928038358617,9.041125045996703,-999999.0,0.031297644713252165,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,42.708333333333336,2.672375174159905,1.4228529985026501,8.814005909202967,7.955324281628974,0.8919239208929632,9.882015385772691,8.919285709552874,-999999.0,0.03197025880727482,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,43.75,2.6826054955763396,1.4169882367214965,8.991216949499309,8.10500207701816,0.9219652390107335,9.752229877068752,8.79100614000893,-999999.0,0.032609299454086985,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,44.79166666666667,2.6926656798206507,1.4111949009530684,9.167158767294815,8.253216918255957,0.9521909676279462,9.627437225257045,8.667606812965246,-999999.0,0.03324348515137777,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,45.833333333333336,2.7026796183168558,1.4054754895161121,9.341824773689572,8.399899871132359,0.982661284472604,9.50665801258604,8.54811317374796,-999999.0,0.033873003694854624,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,46.875,2.7126482802530236,1.3998286435982366,9.515239271052947,8.545080684431356,1.0133701781529318,9.389697344751507,8.432338812265485,-999999.0,0.03449794920587201,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,47.91666666666667,2.7226569100357163,1.39425583834732,9.687402757035477,8.688714585400467,1.0443612822988788,9.275911431445715,8.319644487657195,-999999.0,0.035118486785762904,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,48.958333333333336,2.7324944530412427,1.3887486679954895,9.85839579857835,8.831014140208428,1.075505063334651,9.166294176256091,8.21103911201262,-999999.0,0.03573452013237971,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.4736842105263157,50.0,2.7422889713146033,1.3833100303267474,10.028206176200207,8.971897026429728,1.1068695413434548,9.059971208556833,8.105649935529126,-999999.0,0.03634624281008993,6.2105263157894735,1.4736842105263157
6.2105263157894735,1.9473684210526314,25.0,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,26.041666666666668,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,27.083333333333332,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,28.125,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,29.166666666666668,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,30.208333333333336,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,31.25,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,32.291666666666664,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,33.333333333333336,2.5791571659305372,1.474819084175057,7.160853701643625,6.536538818315427,0.6363083905313778,11.253747095278179,10.272595671505758,-999999.0,0.025905474433714902,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,34.375,,,,,,,,,,,
6.2105263157894735,1.9473684210526314,35.41666666666667,2.6010529785458942,1.4631477567588411,7.5463712064995585,6.871675914880712,0.6912816717500295,10.916492531033514,9.940486194989905,-999999.0,0.027296619023363822,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,36.458333333333336,2.6116825219498843,1.4569021040360608,7.73464830321802,7.034395265519174,0.7193341027604094,10.752511626428785,9.779037638456213,-999999.0,0.027974018210035884,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,37.5,2.622255471611364,1.4507219697400708,7.921375539495824,7.195259023824335,0.7476954882057731,10.594387239790036,9.62324788275856,-999999.0,0.02864569152976387,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,38.54166666666667,2.632773352069056,1.444608576548002,8.106589200824315,7.354309705459816,0.7763572128956138,10.441828923813063,9.47284263390833,-999999.0,0.029311781938837864,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,39.583333333333336,2.643321663079709,1.438565114321846,8.290303161178047,7.511523448960847,0.8053540042848335,10.293986392406355,9.326983424675701,-999999.0,0.029972477625591572,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,40.625,2.653687160334012,1.43258588584057,8.472603309975737,7.667103935504285,0.8345686520723056,10.152074714210192,9.186906213726346,-999999.0,0.03062777531614126,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,41.66666666666667,2.6640010479943435,1.4266746944924102,8.653489667962619,7.820990654467696,0.8640587076848387,10.014932539883548,9.051457481891804,-999999.0,0.031277876014218435,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,42.708333333333336,2.6746575517581896,1.4219385539170732,8.838847815325344,7.978882326836873,0.8935704929905559,9.89160663278388,8.929214191186594,-999999.0,0.03194883377193695,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,43.75,2.684927376012656,1.4160595320948364,9.016534813201403,8.128990756762908,0.9236650458066621,9.761693217834193,8.800799373828893,-999999.0,0.03258702404366383,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,44.79166666666667,2.695021301233037,1.4102520783174344,9.192948199026645,8.277634757903598,0.9539410404910741,9.636809623259586,8.677302271891353,-999999.0,0.03322034746986919,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,45.833333333333336,2.7050688679050996,1.404518822461928,9.368080753970748,8.424741775544907,0.9844616207735967,9.515943086343219,8.557714793314835,-999999.0,0.033848995384505746,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,46.875,2.7150710416966684,1.398858399311511,9.541956873598744,8.570341661946772,1.0152207562688502,9.398898529879789,8.441850315831385,-999999.0,0.03447306220880164,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,47.91666666666667,2.725118907805332,1.3932724465826465,9.714576154268586,8.71438530853124,1.0462654313813813,9.2850015520846,8.329038738311045,-999999.0,0.03509271774838046,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,48.958333333333336,2.7349897054030365,1.3877522141945862,9.886021182075154,8.857094165942009,1.0774594335344116,9.17530709220842,8.220350474716163,-999999.0,0.03570785722980802,6.2105263157894735,1.9473684210526314
6.2105263157894735,1.9473684210526314,50.0,2.7448173629750037,1.3823007552422493,10.056279008055482,8.99838180174998,1.1088740696725388,9.068909881737246,8.114881615373411,-999999.0,0.036318678596269714,6.2105263157894735,1.9473684210526314
6.2105263157894735,2.4210526315789473,25.0,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,26.041666666666668,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,27.083333333333332,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,28.125,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,29.166666666666668,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,30.208333333333336,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,31.25,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,32.291666666666664,,,,,,,,,,,
6.2105263157894735,2.4210526315789473,33.333333333333336,2.581695409295769,1.4751068182760292,7.185273009346959,6.559794125390104,0.6373653203975923,11.27339812725415,10.292047457646525,-999999.0,0.025910767035656968,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,34.375,2.5925182803562925,1.4687189180548557,7.377288162966814,6.726821616285878,0.664841173304043,11.09631662296742,10.117937766783873,-999999.0,0.026599348744206896,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,35.41666666666667,2.6032825118341925,1.4623928687243466,7.5676672603780135,6.8918929285980965,0.6926461456888674,10.925733590636865,9.950092080197463,-999999.0,0.027281885924821767,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,36.458333333333336,2.6139515830829008,1.4561300663446397,7.756459821227259,7.055082623299385,0.7207523911675197,10.7616151070451,9.788497006400661,-999999.0,0.027958518097636522,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,37.5,2.6245571658104483,1.4499330195470133,7.943697640146745,7.216414910073523,0.7491644760456084,10.60340939025403,9.632617590418414,-999999.0,0.02862941057278399,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,38.54166666666667,2.635107739881783,1.4438031142982075,8.12941570159384,7.375927676505159,0.7778770421963748,10.450772115140495,9.482125421363328,-999999.0,0.02929471018187252,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,39.583333333333336,2.645694500654369,1.437743673410571,8.313626898491247,7.533593179750779,0.8069276636294143,10.302815572213824,9.336144389778438,-999999.0,0.029954608687091162,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,40.625,2.6560927256665696,1.4317486962778472,8.49641930486048,7.689623102067912,0.8361934285054923,10.160830036712818,9.195986048122125,-999999.0,0.030609096965462382,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,41.66666666666667,2.66643934042815,1.4258221105342528,8.67779216582548,7.843953325393317,0.8657346687895104,10.023616332656474,9.060458831296323,-999999.0,0.031258379253014064,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,42.708333333333336,2.6771181373553183,1.4210365941192185,8.863475802448718,8.002131140707801,0.8953074581431628,9.899924011390752,8.937858238446879,-999999.0,0.031927703370072266,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,43.75,2.6874263400557634,1.41514352016322,9.041633938172293,8.152664457672671,0.9254560522153084,9.769922533359527,8.80934803782119,-999999.0,0.03256505530723969,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,44.79166666666667,2.697552680235069,1.4093221422512359,9.218514175899308,8.30173214581531,0.955782976869687,9.644986779416323,8.68579201212032,-999999.0,0.03319752838620252,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,45.833333333333336,2.7076326268476976,1.403575237375892,9.394108540172326,8.449257722712446,0.9863544819608512,9.524069400989633,8.566147239393596,-999999.0,0.03382531784542992,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,46.875,2.717667141244745,1.3979014300210966,9.568441579890292,8.595271212897996,1.0171645225535677,9.406975339514343,8.45022709926981,-999999.0,0.03444851830847728,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,47.91666666666667,2.7276571486175176,1.392299356450927,9.741537077902105,8.739801755922572,1.048207260908795,9.293521845532913,8.337856530725775,-999999.0,0.03506722138278066,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,48.958333333333336,2.7376564212870944,1.386769429553185,9.913404118560516,8.882831532606538,1.079508463734676,9.183257428352185,8.228589057908287,-999999.0,0.03568156292078641,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.4210526315789473,50.0,2.74751623825103,1.381305343277481,10.084104660245293,9.02451839819061,1.1109739206597506,9.07681492132314,8.123069525188683,-999999.0,0.036291495960883734,6.2105263157894735,2.4210526315789473
6.2105263157894735,2.894736842105263,25.0,,,,,,,,,,,
6.2105263157894735,2.894736842105263,26.041666666666668,,,,,,,,,,,
6.2105263157894735,2.894736842105263,27.083333333333332,,,,,,,,,,,
6.2105263157894735,2.894736842105263,28.125,,,,,,,,,,,
6.2105263157894735,2.894736842105263,29.166666666666668,,,,,,,,,,,
6.2105263157894735,2.894736842105263,30.208333333333336,,,,,,,,,,,
6.2105263157894735,2.894736842105263,31.25,,,,,,,,,,,
6.2105263157894735,2.894736842105263,32.291666666666664,,,,,,,,,,,
6.2105263157894735,2.894736842105263,33.333333333333336,2.5841336060944085,1.4743997732503191,7.205331863891907,6.578732764876696,0.6387486396349629,11.280387020486911,10.29940786822867,-999999.0,0.02589776190529764,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,34.375,2.594981951332864,1.4679937693308664,7.397873729411267,6.74624635127715,0.6662740548140016,11.10334955407572,10.12533251525222,-999999.0,0.026585603702376632,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,35.41666666666667,2.6057723449381185,1.461650083208023,7.588772675936254,6.911796465126142,0.6941288819314304,10.932800627486225,9.957511702861147,-999999.0,0.02726739024781563,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,36.458333333333336,2.6165596738086085,1.4553725403333142,7.778057450039643,7.075392071147961,0.7223291833827494,10.76802326276521,9.795246037288841,-999999.0,0.027943310636103117,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,37.5,2.6271898896995407,1.449158704300593,7.965802061152218,7.237189721425134,0.7507912572858674,10.609875892733259,9.6394166170605,-999999.0,0.028613433020309827,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,38.54166666666667,2.6377657967052817,1.443012416154048,8.152020617817955,7.397161181043074,0.7795540651393996,10.457287034171534,9.488964924735933,-999999.0,0.029277952839688995,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,39.583333333333336,2.6482887277257507,1.4369344231124939,8.336748079788679,7.55534764698937,0.8086093104238886,10.30998279678278,9.343631775682512,-999999.0,0.029937006528204826,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,40.625,2.6588094170262093,1.4309265455144744,8.52000585315804,7.71175040313688,0.8379747562330085,10.167377704142861,9.202843338388751,-999999.0,0.03059075582968864,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,41.66666666666667,2.6691830954979694,1.4249847051772286,8.70186122936433,7.8665202901864975,0.8675669433701789,10.030189941955134,9.067335207157566,-999999.0,0.03123923138411388,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,42.708333333333336,2.679878911564264,1.4201505542790134,8.88786761271844,8.024981609317116,0.8972003096014446,9.906224415667689,8.944470396897191,-999999.0,0.03190694797787233,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,43.75,2.6901246500766787,1.4142405637179236,9.06651652976036,8.176013255811542,0.9273502506948591,9.776798488992549,8.816532102822308,-999999.0,0.03254340185113752,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,44.79166666666667,2.7003753972209443,1.4084084057222244,9.243835772110701,8.32542263204923,0.9577809689965698,9.651304495844297,8.692407660565081,-999999.0,0.03317510908466526,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,45.833333333333336,2.7104836902848635,1.4026479950932382,9.419887772803621,8.47336236607417,0.988403538278234,9.530406770106014,8.572776237562326,-999999.0,0.03380205278662449,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,46.875,2.720546812358289,1.3969609508806455,9.594673512352015,8.619784939810723,1.0192646903035139,9.413328651162182,8.456866034713657,-999999.0,0.03442439984458303,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,47.91666666666667,2.7304783171465217,1.3913430432470695,9.76823938596996,8.764794329591156,1.0503075319952702,9.300361168898052,8.344979030037676,-999999.0,0.03504216723683141,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,48.958333333333336,2.740514652532052,1.3858006105931084,9.940548049125196,8.908217876154147,1.0816638296929657,9.190053116546254,8.235662163800724,-999999.0,0.035655645018527735,6.2105263157894735,2.894736842105263
6.2105263157894735,2.894736842105263,50.0,2.7504051512645926,1.3803240697649746,10.111686830219972,9.050298878448721,1.1131806456326392,9.083599207272716,8.130125971876994,-999999.0,0.03626470229702962,6.2105263157894735,2.894736842105263
6.2105263157894735,3.3684210526315788,25.0,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,26.041666666666668,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,27.083333333333332,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,28.125,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,29.166666666666668,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,30.208333333333336,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,31.25,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,32.291666666666664,,,,,,,,,,,
6.2105263157894735,3.3684210526315788,33.333333333333336,2.5868580900558955,1.4737045809351454,7.225211653561984,6.597363359938097,0.6402565322881167,11.284869875112221,10.304249979864741,-999999.0,0.02588497579924363,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,34.375,2.59772513173695,1.4672806262419245,7.418276306100514,6.765359330853394,0.6678312041889676,11.108010915886254,10.13034324903915,-999999.0,0.026572087317289304,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,35.41666666666667,2.6085354550119684,1.4609194553265554,7.609691147008779,6.931384441299928,0.6957356505960721,10.93761853440911,9.962669636609046,-999999.0,0.027253133008384188,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,36.458333333333336,2.6193502835499967,1.4546250334959125,7.79948390110179,7.09544354010341,0.7239889707744015,10.772931931213282,9.800485679379756,-999999.0,0.027928305574419835,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,37.5,2.6300024712591763,1.448394590364044,7.987731055424721,7.257701886180254,0.7525013568968916,10.614905849956104,9.64476916840259,-999999.0,0.028597667319690864,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,38.54166666666667,2.640601187728845,1.442232097412426,8.174445883436844,7.418127412004738,0.7813147183230127,10.462424029310744,9.494416575086099,-999999.0,0.029261416915761413,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,39.583333333333336,2.6511476689751916,1.4361382868348356,8.359663534871498,7.576761531249024,0.8104207233126445,10.3152144243065,9.349170515135084,-999999.0,0.029919691159300647,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,40.625,2.6616990945934242,1.4301151352144787,8.543404223532262,7.733600960204082,0.8398404631884567,10.172651352254691,9.208416716245658,-999999.0,0.030572655938972727,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,41.66666666666667,2.6720975652001075,1.4241582090306895,8.725737935601053,7.888806012919088,0.869483826434059,10.035537948287308,9.072976141802183,-999999.0,0.031220334701098328,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,42.708333333333336,2.682808165030685,1.4192760249676564,8.912063377612519,8.047546924728898,0.899177729943637,9.911347980305464,8.949895728882588,-999999.0,0.031886464209568664,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,43.75,2.693079461475377,1.4133521064218617,9.091176298070899,8.19899927508489,0.9293786474763094,9.781993940529649,8.822022431168335,-999999.0,0.03252209819577427,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,44.79166666666667,2.7033627933724147,1.4075065001381428,9.268952929207902,8.348818878936408,0.9598640596123457,9.656526709575205,8.697917997167426,-999999.0,0.033152982273318005,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,45.833333333333336,2.7134974125074867,1.401732737168749,9.445458452622042,8.497168436365923,0.9905378118119844,9.53568691673014,8.578338287583497,-999999.0,0.03377909074241174,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,46.875,2.723587180918119,1.3960326062265693,9.620692765519625,8.643995784831235,1.0214501725496528,9.41866086478336,8.462474251930336,-999999.0,0.034400595002009725,6.2105263157894735,3.3684210526315788
