DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
6.2105263157894735,3.3684210526315788,47.91666666666667,2.7336329642724673,1.3904047259399324,9.794679937309732,8.789330380102747,1.0525952682332096,9.305266927287438,8.35015190107753,-999999.0,0.03501758710200654,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,48.958333333333336,2.743701640512973,1.3848498988845928,9.967426458648658,8.93314396561295,1.0840065457351133,9.19498733459151,8.240857954925897,-999999.0,0.03563021418155707,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.3684210526315788,50.0,2.7536181552733994,1.379361015805052,10.138999723458792,9.07561541861295,1.1155745365428518,9.08859013121561,8.13537340744451,-999999.0,0.0362384088964934,6.2105263157894735,3.3684210526315788
6.2105263157894735,3.8421052631578947,25.0,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,26.041666666666668,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,27.083333333333332,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,28.125,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,29.166666666666668,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,30.208333333333336,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,31.25,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,32.291666666666664,,,,,,,,,,,
6.2105263157894735,3.8421052631578947,33.333333333333336,2.590037900959514,1.473025168855142,7.244883364607157,6.615580112052558,0.6419643210033045,11.285492242441718,10.30521462892718,-999999.0,0.02587248089335314,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,34.375,2.6008975017671414,1.4665830139779295,7.438470409852726,6.784065523102138,0.669580847184241,11.10914453591885,10.131809402301261,-999999.0,0.0265588663397846,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,35.41666666666667,2.6116123894993315,1.4602017608439188,7.630420327403917,6.950635583579303,0.6974850802319726,10.939904728666251,9.9652820978875,-999999.0,0.027239129283995973,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,36.458333333333336,2.6224477035237617,1.453890593743455,7.820717390423687,7.115154795556674,0.7257910420805807,10.775439399202995,9.803310295977333,-999999.0,0.027913564036270797,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,37.5,2.633114889435966,1.4476436655813,8.009463505855434,7.277870707028624,0.7543532076970847,10.617656853752898,9.64782893844484,-999999.0,0.028582175055942596,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,38.54166666666667,2.6437299601981388,1.441465093550652,8.196670978701258,7.438747042953865,0.7832166647536966,10.4653939932176,9.497687393172587,-999999.0,0.029245164550605655,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,39.583333333333336,2.6542940033531464,1.4353555883900182,8.38237515423023,7.597825469511335,0.8123730419167711,10.318381730703736,9.352631214330405,-999999.0,0.02990266954586094,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,40.625,2.6648710771923274,1.4293173021110273,8.566595028271594,7.755097837888129,0.8418469865642894,10.175952595890642,9.212004035956593,-999999.0,0.030554860497748044,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,41.66666666666667,2.6752891549938136,1.4233454186108732,8.74940337690245,7.910734537334021,0.8715412631042729,10.039000730428587,9.076718306093058,-999999.0,0.031201753064641215,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,42.708333333333336,2.68600963854199,1.4184158711529513,8.936045291239529,8.069752649216385,0.9012952174166672,9.914670707842458,8.953506568409708,-999999.0,0.03186631908166135,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,43.75,2.696301981881742,1.4124781430361253,9.115618455911887,8.22162203619469,0.9315469495425882,9.78546326665325,8.825773129557993,-999999.0,0.032501144112568686,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,44.79166666666667,2.7066140958733143,1.4066192228752075,9.293848708504655,8.371847880329552,0.9620871580077959,9.660090181173945,8.70175618772963,-999999.0,0.03313121648392535,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,45.833333333333336,2.716771072088095,1.400832227554111,9.47080395455346,8.520603481315055,0.992812017082922,9.539372803303243,8.582292855751557,-999999.0,0.03375650095306538,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,46.875,2.726883758104424,1.3951191330041461,9.646483066866896,8.667831791043358,1.0237755462933202,9.422458957720698,8.466535289327913,-999999.0,0.03437717385566452,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,47.91666666666667,2.736952958674817,1.389478549573848,9.820910182653881,8.813562370427405,1.0549718454140244,9.309168036422486,8.354310504815905,-999999.0,0.03499332747929862,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,48.958333333333336,2.747052618224817,1.3839114840985727,9.99409052747688,8.95776148020492,1.0864384966178484,9.198947348229204,8.24507002291524,-999999.0,0.035605114859995894,6.2105263157894735,3.8421052631578947
6.2105263157894735,3.8421052631578947,50.0,2.756993421374067,1.378410401593463,10.16609427682871,9.100619172371324,1.1180578060747255,9.092637448254852,8.13966784447555,-999999.0,0.03621245782541064,6.2105263157894735,3.8421052631578947
6.2105263157894735,4.315789473684211,25.0,,,,,,,,,,,
6.2105263157894735,4.315789473684211,26.041666666666668,,,,,,,,,,,
6.2105263157894735,4.315789473684211,27.083333333333332,,,,,,,,,,,
6.2105263157894735,4.315789473684211,28.125,,,,,,,,,,,
6.2105263157894735,4.315789473684211,29.166666666666668,,,,,,,,,,,
6.2105263157894735,4.315789473684211,30.208333333333336,,,,,,,,,,,
6.2105263157894735,4.315789473684211,31.25,,,,,,,,,,,
6.2105263157894735,4.315789473684211,32.291666666666664,,,,,,,,,,,
6.2105263157894735,4.315789473684211,33.333333333333336,2.5935975463616323,1.4723593452048411,7.2643698665152865,6.6334411892303535,0.6438375260777462,11.282923986692383,10.302973841306255,-999999.0,0.025860236816300147,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,34.375,2.6044478279301595,1.4658993115467678,7.458474174867521,6.802407808789488,0.6714988454449421,11.107203274378618,10.13018541272717,-999999.0,0.026545909983230823,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,35.41666666666667,2.6152485739999167,1.4595030284833366,7.650914520553672,6.969387535102409,0.6994915512615747,10.9378226323889,9.963504952322445,-999999.0,0.0272254966324188,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,36.458333333333336,2.626074801647669,1.4531747782101028,7.841716337423101,7.1343760448363085,0.7278414912562331,10.773934203570242,9.802101323631033,-999999.0,0.02789919748483182,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,37.5,2.6367295812734777,1.446911047258416,8.030961620934562,7.2975580672441245,0.7564451727914427,10.616713424581208,9.647173820033238,-999999.0,0.028567061721822017,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,38.54166666666667,2.6473358414128745,1.4407161038120126,8.218661714256436,7.458893022334277,0.7853509587581439,10.46495407257464,9.497528384161956,-999999.0,0.029229295233095257,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,39.583333333333336,2.657894284610771,1.434590639273006,8.404852197093469,7.618422890849361,0.8145503953403566,10.318394350028566,9.352917799108102,-999999.0,0.029886035362622184,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,40.625,2.668476059052708,1.4285369767069762,8.589550772110467,7.776134467984186,0.8440718558710034,10.176326473113894,9.212645124815756,-999999.0,0.03053745708236206,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,41.66666666666667,2.6788941778630764,1.4225499163635604,8.77283306262966,7.932208564199799,0.8738106408118924,10.039741624659628,9.077720267665391,-999999.0,0.03118356827891787,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,42.708333333333336,2.6895169465699658,1.417570774128606,8.95981304064477,8.091580642164821,0.9035703241524206,9.916010742217964,8.955119956772592,-999999.0,0.031846528451376185,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,43.75,2.699824620249343,1.4116193265490262,9.139843068907203,8.243864115461738,0.9338723637264621,9.787036670017926,8.827613318126227,-999999.0,0.032480555154097125,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,44.79166666666667,2.710160616877548,1.4057471942603004,9.318523441025215,8.394492852519175,0.9644671603548757,9.661835906985642,8.703762240520893,-999999.0,0.033109826825650654,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,45.833333333333336,2.720334931526902,1.3999470626874315,9.495924981585322,8.543651372557921,0.9952427414441943,9.541315486316241,8.584490011110505,-999999.0,0.03373429826782406,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,46.875,2.730465813073164,1.3942211027754543,9.672045386700507,8.691277409100529,1.0262571006729897,9.424583157921987,8.468908427918345,-999999.0,0.03435415094268583,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,47.91666666666667,2.740553994940324,1.3885679155617148,9.846908985633421,8.837400722652644,1.0575043160736535,9.311459855023042,8.356846008406395,-999999.0,0.03496947735202959,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,48.958333333333336,2.7506808586195706,1.3829887232674747,10.020519613418228,8.981981760832833,1.0890263179638333,9.201356705643004,8.247717812390945,-999999.0,0.03558043672709311,6.2105263157894735,4.315789473684211
6.2105263157894735,4.315789473684211,50.0,2.7606420029994774,1.3774755455313226,10.192950314216963,9.125222285164448,1.1206967439935316,9.095190441880854,8.14245453470963,-999999.0,0.03618693955329502,6.2105263157894735,4.315789473684211
6.2105263157894735,4.789473684210526,25.0,,,,,,,,,,,
6.2105263157894735,4.789473684210526,26.041666666666668,,,,,,,,,,,
6.2105263157894735,4.789473684210526,27.083333333333332,,,,,,,,,,,
6.2105263157894735,4.789473684210526,28.125,,,,,,,,,,,
6.2105263157894735,4.789473684210526,29.166666666666668,,,,,,,,,,,
6.2105263157894735,4.789473684210526,30.208333333333336,,,,,,,,,,,
6.2105263157894735,4.789473684210526,31.25,,,,,,,,,,,
6.2105263157894735,4.789473684210526,32.291666666666664,,,,,,,,,,,
6.2105263157894735,4.789473684210526,33.333333333333336,2.5978695780262115,1.4717149657253679,7.2836105498486035,6.650735228949895,0.6460239720431166,11.274520551943983,10.294873745808948,-999999.0,0.02584838795777952,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,34.375,2.6086567376607883,1.4652362476410459,7.4782365155590345,6.820205003939199,0.6737127720642943,11.100036730260127,10.123312614427219,-999999.0,0.02653334568279488,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,35.41666666666667,2.6194029857482044,1.4588218163406672,7.671190942405193,6.9876782759170135,0.7017348437189409,10.931751517069689,9.957718842753833,-999999.0,0.0272122068373036,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,36.458333333333336,2.630190448646077,1.4524761247418299,7.862498082124504,7.1531458324279225,0.7301196701223303,10.768779973846145,9.797223832127994,-999999.0,0.027885176487729316,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,37.5,2.640805326301811,1.4461952554928414,8.052242880074356,7.316803072935309,0.7587561843055454,10.612424711166213,9.643154447079784,-999999.0,0.028552296698781787,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,38.54166666666667,2.6512900522636698,1.4399812623649144,8.240454961756088,7.4786687035267665,0.7876526057386506,10.46204240513912,9.494882196845355,-999999.0,0.02921372696959404,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,39.583333333333336,2.662270076860208,1.4351187272901222,8.433588664895964,7.6448948880019305,0.81660932248925,10.327568437729886,9.36175313881819,-999999.0,0.029897518737316033,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,40.625,2.6724299867909918,1.4277714283312073,8.612298964375348,7.796783750657434,0.8464707532681515,10.174360934650128,9.210931057635145,-999999.0,0.03052038469724627,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,41.66666666666667,2.6828478006305656,1.4217694776626897,8.796050398349994,7.953287361855744,0.8762569876273367,10.038208565009318,9.076432455495805,-999999.0,0.031165729391829107,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,42.708333333333336,2.693550798347338,1.4167470001310594,8.983324174174372,8.112868347839989,0.9061206719416022,9.914048373849848,8.95340830317449,-999999.0,0.031827238942927556,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,43.75,2.7038513346953947,1.4107814936752099,9.16381101961377,8.265573551459013,0.9364654377757055,9.785530410369091,8.826351959225981,-999999.0,0.032460471124302746,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,44.79166666666667,2.7141907310817515,1.4048958505609257,9.34294125774247,8.416611950026907,0.967107846745568,9.660702567125858,8.702868018649419,-999999.0,0.03308894651540165,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,45.833333333333336,2.724363133852162,1.3990823004540085,9.520788647424297,8.56617970029353,0.9979274619747637,9.540561824587874,8.58397030515847,-999999.0,0.033712609423020845,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,46.875,2.734494271881747,1.3933432151311504,9.697349759471695,8.71420926476525,1.0289863145768399,9.424177583410943,8.468731936778847,-999999.0,0.03433164661193359,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,47.91666666666667,2.74458469038793,1.3876771820435052,9.872649072233232,8.860730621274236,1.0602784363459976,9.311374006866549,8.356984653777056,-999999.0,0.03494615072368925,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,48.958333333333336,2.7547233540038985,1.382085647831968,10.046689012953165,9.005698246197674,1.0918502088647764,9.20152684991374,8.248107820175372,-999999.0,0.03555628745557275,6.2105263157894735,4.789473684210526
6.2105263157894735,4.789473684210526,50.0,2.764690366046928,1.3765601760131454,10.219545563325363,9.149325860305696,1.1235664398122014,9.095630842296705,8.143110666277074,-999999.0,0.036161955704619934,6.2105263157894735,4.789473684210526
6.2105263157894735,5.263157894736842,25.0,,,,,,,,,,,
6.2105263157894735,5.263157894736842,26.041666666666668,,,,,,,,,,,
6.2105263157894735,5.263157894736842,27.083333333333332,,,,,,,,,,,
6.2105263157894735,5.263157894736842,28.125,,,,,,,,,,,
6.2105263157894735,5.263157894736842,29.166666666666668,,,,,,,,,,,
6.2105263157894735,5.263157894736842,30.208333333333336,,,,,,,,,,,
6.2105263157894735,5.263157894736842,31.25,,,,,,,,,,,
6.2105263157894735,5.263157894736842,32.291666666666664,,,,,,,,,,,
6.2105263157894735,5.263157894736842,33.333333333333336,2.6030490460432074,1.4710963444013934,7.30257584949647,6.667345617696052,0.6486090962790617,11.258824292458831,10.27945129962755,-999999.0,0.025837013548929665,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,34.375,2.613602306950271,1.4645953464198573,7.497750517343993,6.837415388825978,0.676256859728673,11.087134140646251,10.110678051486646,-999999.0,0.026521202228743677,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,35.41666666666667,2.6242486708857555,1.4581621574476988,7.69122171153844,7.005398764612402,0.7042945919644524,10.920461124208995,9.946688281493978,-999999.0,0.02719933849181621,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,36.458333333333336,2.634956883583371,1.451798478236235,7.88303634369627,7.171360115008485,0.7327018752333451,10.758859244335556,9.78755529010296,-999999.0,0.027871578116755166,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,37.5,2.6454944964284004,1.4454999559306414,8.07328250775047,7.335506371907706,0.7613594189040782,10.603773076546917,9.634748306478741,-999999.0,0.028537955507670507,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,38.54166666666667,2.655934299149094,1.4392694445437573,8.26198349395723,7.497834454641506,0.790290582682635,10.454361566491142,9.487439960615712,-999999.0,0.029198647695249366,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,39.583333333333336,2.6664371335385937,1.4331119208877026,8.449140419840019,7.6582705202201025,0.8195666114051878,10.309278467742294,9.344292963679445,-999999.0,0.029853883930334276,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,40.625,2.6769892526474015,1.4270274564270928,8.634789692990472,7.81686154416279,0.8491752381912722,10.16844263073711,9.205239616751618,-999999.0,0.03050379487248607,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,41.66666666666667,2.687718119491498,1.4220006913283123,8.824292592686126,7.978913977491625,0.8787813764442165,10.0415106979071,9.079521017817237,-999999.0,0.031171014200643683,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,42.708333333333336,2.6980283893538495,1.4159416290667857,9.006606779325208,8.133690508154226,0.9089007569933051,9.909340167258271,8.948931382850787,-999999.0,0.031808382051717876,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,43.75,2.708301033514061,1.4099617542921614,9.187550243281082,8.286824672934817,0.9392808669133637,9.781472791490932,8.822520467351504,-999999.0,0.032440822612438865,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,44.79166666666667,2.7185401742808115,1.4040597293938772,9.36714918408124,8.43834640597691,0.9699171995978562,9.657679220416975,8.700068840387189,-999999.0,0.03306844145657243,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,45.833333333333336,2.728711478589044,1.398233040379891,9.545437739592392,8.588315423220347,1.0007839851399074,9.537960120592818,8.581587586076049,-999999.0,0.03369131138224223,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,46.875,2.7388435517206453,1.39248110054234,9.722434950045452,8.73674073310605,1.031890367991929,9.421965018401545,8.466733486530988,-999999.0,0.03430954871844688,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,47.91666666666667,2.748936755334704,1.3868024869351705,9.898165414699472,8.883652487830481,1.0632303324005106,9.309521289100045,8.355341469400516,-999999.0,0.03492324631524895,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,48.958333333333336,2.7589914802918063,1.3811957963771653,10.07265298712606,9.029079943310753,1.0947980749666608,9.200466476370812,8.247255955017742,-999999.0,0.03553249412869389,6.2105263157894735,5.263157894736842
6.2105263157894735,5.263157894736842,50.0,2.7690614173971815,1.3756613639826252,10.245908105256243,9.173006257254583,1.1266198248474089,9.094379380945089,8.14206004096989,-999999.0,0.03613742618655545,6.2105263157894735,5.263157894736842
6.2105263157894735,5.7368421052631575,25.0,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,26.041666666666668,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,27.083333333333332,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,28.125,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,29.166666666666668,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,30.208333333333336,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,31.25,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,32.291666666666664,,,,,,,,,,,
6.2105263157894735,5.7368421052631575,33.333333333333336,2.609246382671127,1.470505637463864,7.32125445283085,6.683213384129686,0.6516397684799848,11.235125305363745,10.25599373672198,-999999.0,0.025826153132584947,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,34.375,2.6196594666185153,1.4639854261250471,7.516950595681185,6.853801191059958,0.6792999869571681,11.065730516722578,10.089505848160881,-999999.0,0.026509646595980773,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,35.41666666666667,2.629990730372255,1.4575287913706865,7.710974216204594,7.022420787737209,0.7072646043899173,10.902530917486022,9.928986611446096,-999999.0,0.02718698394991643,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,36.458333333333336,2.640465007357824,1.4511437512836871,7.90332123296638,7.188966612432722,0.7356297727194219,10.743612515504863,9.77253352030204,-999999.0,0.027858440651612443,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,37.5,2.6509771612823023,1.4448294507090649,8.094051534469658,7.353551366854575,0.7643408503507231,10.589583862691162,9.620775029203722,-999999.0,0.028524126775264592,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,38.54166666666667,2.661285244425766,1.4385806234270975,8.283253665609717,7.5163900826674865,0.793271447078078,10.441890598886557,9.475180419455691,-999999.0,0.029184056723563914,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,39.583333333333336,2.671700052313086,1.4324061307211322,8.470898033001374,7.677304174180298,0.8225653403261216,10.29814607754191,9.33336696527535,-999999.0,0.029838539957584377,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,40.625,2.6820864052534947,1.42630275079823,8.657047297519329,7.8364293465655726,0.8521490572654938,10.159076306790016,9.196078174060657,-999999.0,0.0304876359798855,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,41.66666666666667,2.692829700950284,1.421232337417912,8.846863267251763,7.998734529497573,0.8818345541241901,10.032339088864788,9.07056146993657,-999999.0,0.03115345259573796,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,42.708333333333336,2.703078112299421,1.4151580606249874,9.029640991535347,8.15395849239525,0.9119779962549709,9.901161024296073,8.940959678719665,-999999.0,0.03179003725192287,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,43.75,2.713225608498428,1.4091612659349666,9.211057416713146,8.307586629873915,0.9423457663736791,9.774604763343925,8.815858176816612,-999999.0,0.03242163724198697,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,44.79166666666667,2.7234399871725343,1.403245495262617,9.391102731220602,8.459522260395511,0.9730220174886527,9.65148019513353,8.694070749014852,-999999.0,0.033048474963923845,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,45.833333333333336,2.7336735286466967,1.3974079386673095,9.569813335270814,8.609832155043463,1.0039762743477845,9.531911838741085,8.575732689138187,-999999.0,0.033670621089654004,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,46.875,2.7437741656699184,1.3916424875772266,9.7472491560616,8.758669114288503,1.035116992494002,9.41656762157547,8.461525777086743,-999999.0,0.034288055219738586,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,47.91666666666667,2.7538399728293466,1.3859506726202049,9.923412952291015,8.90598623276212,1.0664922350216937,9.304721240740362,8.350727684933366,-999999.0,0.034900943152235735,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,48.958333333333336,2.763870993291106,1.3803310845341406,10.098328780686451,9.051812993720848,1.0980961133238505,9.196215757580278,8.24318826365911,-999999.0,0.03550937520373536,6.2105263157894735,5.7368421052631575
6.2105263157894735,5.7368421052631575,50.0,2.773929415843982,1.374784312814713,10.272005340090281,9.196125628506165,1.1299599787101264,9.090592174614889,8.138452513162227,-999999.0,0.036113492850838654,6.2105263157894735,5.7368421052631575
6.2105263157894735,6.2105263157894735,25.0,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,26.041666666666668,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,27.083333333333332,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,28.125,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,29.166666666666668,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,30.208333333333336,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,31.25,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,32.291666666666664,,,,,,,,,,,
6.2105263157894735,6.2105263157894735,33.333333333333336,2.6171960062754893,1.469959920240995,7.339515668482053,6.697878703319934,0.6554387551028215,11.197866484612543,10.218923814276453,-999999.0,0.02581612051392226,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,34.375,2.6270897018905095,1.4634122890480228,7.535797365342525,6.869205343606338,0.6829576576364549,11.034062333266792,10.05802521839924,-999999.0,0.02649878858386926,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,35.41666666666667,2.637084992571883,1.4569326152367006,7.730367733518128,7.038450337844489,0.7108540435421887,10.87476086511047,9.901400156313189,-999999.0,0.027175355641505885,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,36.458333333333336,2.647258649047882,1.4505253844807182,7.9232515114886395,7.205602894284351,0.7391594172892362,10.71927290129923,9.748374607347753,-999999.0,0.027846033655541017,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,37.5,2.6574608160324904,1.4441886449125996,8.114517180777895,7.370805047974266,0.7677988210098866,10.56854602889968,9.599917121882836,-999999.0,0.028510911539722357,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,38.54166666666667,2.667681576116448,1.4379233124488793,8.304203963283742,7.534105241120624,0.7967607328790267,10.42245635434017,9.455919362261715,-999999.0,0.02917013425810698,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,39.583333333333336,2.677896880282661,1.431729472483646,8.492352552332523,7.695561063389906,0.8260263995751158,10.280969902052458,9.316362125167284,-999999.0,0.02982383044473888,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,40.625,2.688425730811226,1.4266590128504215,8.68452715503263,7.86057967836207,0.8553389593622533,10.15331648345338,9.190017118152753,-999999.0,0.030495579457385413,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,41.66666666666667,2.6986997614570427,1.4204903574230046,8.869160329183783,8.017883273820495,0.8852755444455809,10.018530823347492,9.056935237990599,-999999.0,0.03113649521125471,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,42.708333333333336,2.7088486155083356,1.414400201969381,9.052404028185267,8.173570395615876,0.9154299589795795,9.888691034621468,8.928668234462057,-999999.0,0.03177229587307121,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,43.75,2.7189080412463507,1.40838803352276,9.234279381830705,8.3276510058343,0.9458121789559145,9.763333130288574,8.804761866174342,-999999.0,0.032403106720160293,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,44.79166666666667,2.7290511791038146,1.402457530829454,9.414775999861085,8.480024666880873,0.9765094744744945,9.641254126005911,8.684016784828811,-999999.0,0.03302915434958943,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,45.833333333333336,2.739230313821155,1.3966059050830542,9.593930124787239,8.630757434181461,1.0074919191756242,9.522587667638495,8.566577329219216,-999999.0,0.03365051104523396,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,46.875,2.7492735353700337,1.3908264806497517,9.771805465062064,8.780016775999908,1.0386573308034532,9.408112931242766,8.453237189601431,-999999.0,0.034267142998864825,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,47.91666666666667,2.7592877374134313,1.385121042137161,9.948403350086153,8.927749244708394,1.0700587021357264,9.297063170674814,8.34323315804033,-999999.0,0.03487922282080275,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,48.958333333333336,2.769186420179736,1.3794854502448994,10.123767545210429,9.07405582308882,1.1016395605251337,9.189727664086966,8.236864531955774,-999999.0,0.035486768437528834,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.2105263157894735,50.0,2.7792380618945733,1.3739267575861467,10.297860179355162,9.218742820658079,1.1335519056364873,9.084595180996967,8.13261640231796,-999999.0,0.036090093729474346,6.2105263157894735,6.2105263157894735
6.2105263157894735,6.684210526315789,25.0,,,,,,,,,,,
6.2105263157894735,6.684210526315789,26.041666666666668,,,,,,,,,,,
6.2105263157894735,6.684210526315789,27.083333333333332,,,,,,,,,,,
6.2105263157894735,6.684210526315789,28.125,,,,,,,,,,,
6.2105263157894735,6.684210526315789,29.166666666666668,,,,,,,,,,,
6.2105263157894735,6.684210526315789,30.208333333333336,,,,,,,,,,,
6.2105263157894735,6.684210526315789,31.25,,,,,,,,,,,
6.2105263157894735,6.684210526315789,32.291666666666664,,,,,,,,,,,
6.2105263157894735,6.684210526315789,33.333333333333336,2.6273055000743284,1.4694680060118364,7.357298148827866,6.711103110954379,0.6601798992137401,11.14438376204766,10.165567171837791,-999999.0,0.025807077552261908,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,34.375,2.636531786371213,1.4628907675605132,7.554180653261721,6.883227747924948,0.6875142308922608,10.987671692930418,10.0117603951148,-999999.0,0.026488909029537024,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,35.41666666666667,2.6459493456189134,1.4563832870456388,7.749333725222809,7.053226312061082,0.7152518200402399,10.834413150863194,9.861179118235967,-999999.0,0.02716464178071021,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,36.458333333333336,2.6555631938893023,1.4499483695777842,7.942795679200825,7.22113317288995,0.7433932116190147,10.684514675487065,9.713746453459336,-999999.0,0.027834457122359588,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,37.5,2.6658147268221044,1.4450512938317917,8.141748288749787,7.393908599198245,0.7715952071373549,10.55183885726294,9.582626396332742,-999999.0,0.028528702030431983,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,38.54166666666667,2.6752679184618215,1.4373006864160522,8.324816800133803,7.550893171584335,0.8008263782111953,10.395282955999694,9.428876691662872,-999999.0,0.029156947390527262,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,39.583333333333336,2.685154042276732,1.4310847390082138,8.513489006272135,7.712964548187468,0.8300103906146726,10.257087263651464,9.292612038839122,-999999.0,0.02980981595413442,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,40.625,2.6955002204200604,1.4259682895021555,8.706024447000923,7.8783646129697,0.8593220237200547,10.131271172722931,9.168116719345564,-999999.0,0.030480178872899204,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,41.66666666666667,2.7055060967018822,1.419779325624577,8.891156989237428,8.036241198103026,0.88919476380324,9.999110826078654,9.037661404719287,-999999.0,0.031120246427682716,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,42.708333333333336,2.7155083279417807,1.4136724331543997,9.074870551172575,8.192411911610584,0.9193438720796996,9.871029575303307,8.911150833124136,-999999.0,0.031755260287852125,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,43.75,2.725502565783201,1.407646048590075,9.257194112647966,8.346913195241449,0.9497610871565699,9.746866067510195,8.788434594884011,-999999.0,0.03238532652506745,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,44.79166666666667,2.735430775175101,1.4016969945307745,9.438167415921814,8.49982249930705,0.9804086601522137,9.62676871342251,8.66967300960745,-999999.0,0.03301050784677723,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,45.833333333333336,2.745520994415937,1.395830665774358,9.617767378919057,8.650993138000423,1.0114068004462646,9.509296728749892,8.553425915450967,-999999.0,0.03363107451268419,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,46.875,2.755474266299656,1.3900366670399622,9.796084338135433,8.800689162762398,1.0425848586189437,9.395958762639026,8.441220961543792,-999999.0,0.034246903821221426,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,47.91666666666667,2.765406567875509,1.3843170355244738,9.973118074205287,8.94885036878401,1.0740009451358574,9.285949066780125,8.332255580698778,-999999.0,0.03485817521341396,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,48.958333333333336,2.775246755460837,1.3786681370235878,10.148908614756369,9.095564426332029,1.1056079310353673,9.179482463781019,8.2267539613381,-999999.0,0.035464920766648596,6.2105263157894735,6.684210526315789
6.2105263157894735,6.684210526315789,50.0,2.7852484714003825,1.3730965152376509,10.323422458942606,9.240650734497498,1.1375493084381731,9.075142837646666,8.123296868058125,-999999.0,0.036067441935755354,6.2105263157894735,6.684210526315789
6.2105263157894735,7.157894736842105,25.0,,,,,,,,,,,
6.2105263157894735,7.157894736842105,26.041666666666668,,,,,,,,,,,
6.2105263157894735,7.157894736842105,27.083333333333332,,,,,,,,,,,
6.2105263157894735,7.157894736842105,28.125,,,,,,,,,,,
6.2105263157894735,7.157894736842105,29.166666666666668,,,,,,,,,,,
6.2105263157894735,7.157894736842105,30.208333333333336,,,,,,,,,,,
6.2105263157894735,7.157894736842105,31.25,,,,,,,,,,,
6.2105263157894735,7.157894736842105,32.291666666666664,,,,,,,,,,,
6.2105263157894735,7.157894736842105,33.333333333333336,2.640752852490111,1.469056656878791,7.3743993377287405,6.722165269298122,0.6663720194531366,11.066490072288147,10.087706375808994,-999999.0,0.02579951601954529,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,34.375,2.6487187758932893,1.4624375434856502,7.571978276395485,6.895418080294156,0.6932915868628854,10.921780128125253,9.945913394817937,-999999.0,0.026480323751307173,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,35.41666666666667,2.6571648988981984,1.455894215458782,7.767775723264253,7.066386364937072,0.7207187387428722,10.77781845496809,9.804638044048577,-999999.0,0.0271551036930403,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,36.458333333333336,2.6659890113843243,1.4494272617185826,7.961848009848534,7.235164239116638,0.7486130715460736,10.635464851562535,9.664758089481674,-999999.0,0.027824002881770376,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,37.5,2.675105898200876,1.4430367827046344,8.15424761933009,7.401838464305634,0.7769380706435147,10.495363694272529,9.52693495657242,-999999.0,0.028487159241385816,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,38.54166666666667,2.684484675854187,1.4367235591194707,8.345015368881532,7.566460798876365,0.8056804844793309,10.357723104431997,9.391391432009392,-999999.0,0.029144724975279826,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,39.583333333333336,2.6942769150993695,1.4316135773085896,8.540061725553818,7.734858802523357,0.8344829542868786,10.23395586654238,9.269043499076997,-999999.0,0.029821311172007,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,40.625,2.703886037906619,1.425317873400616,8.727163594807616,7.895118339122793,0.8639623695057824,10.101323741449374,9.13826645440482,-999999.0,0.03046567806745145,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,41.66666666666667,2.7136147509475723,1.4191090677939397,8.912789490166643,8.05355345940244,0.8937794192309787,9.97202363177633,9.010672304730221,-999999.0,0.031104930594928627,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,42.708333333333336,2.7233328984530343,1.4129821192294658,9.096994612021199,8.210291246221484,0.9238626546206441,9.84669589849002,8.886917557667475,-999999.0,0.0317391027071015,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,43.75,2.7330515709810617,1.4069359139007371,9.27980470895854,8.365356479381715,0.9542120657200902,9.725096802203598,8.766768708870654,-999999.0,0.03236831091532579,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,44.79166666666667,2.742864630944406,1.4009718061678538,9.461226975682148,8.518708505129954,0.9848736363669324,9.60653897751122,8.649544662962382,-999999.0,0.03299272943735041,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,45.833333333333336,2.7527009858114293,1.3950863317298634,9.641302411891349,8.67043088710541,1.0158049630557324,9.491292878594033,8.535527195125255,-999999.0,0.03361241437696355,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,46.875,2.76252447702803,1.3892769958684394,9.820064252056756,8.820581770626434,1.0469809913282861,9.379410259968727,8.424777377701883,-999999.0,0.034227438697002226,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,47.91666666666667,2.772337809620424,1.3835424565053975,9.99753675723113,8.96918874969952,1.0783978937115521,9.270730975579273,8.317142310831127,-999999.0,0.034837899715752456,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,48.958333333333336,2.7820526203958824,1.3778785700163951,10.173763482871324,9.116352844597383,1.1099989167866438,9.165561631648739,8.21293850537123,-999999.0,0.03544381662414601,6.2105263157894735,7.157894736842105
6.2105263157894735,7.157894736842105,50.0,2.791974273987706,1.3722934374580036,10.348700526746835,9.261852224638007,1.1419577374736252,9.062244763664777,8.110503498253953,-999999.0,0.03604553322172355,6.2105263157894735,7.157894736842105
6.2105263157894735,7.63157894736842,25.0,,,,,,,,,,,
6.2105263157894735,7.63157894736842,26.041666666666668,,,,,,,,,,,
6.2105263157894735,7.63157894736842,27.083333333333332,,,,,,,,,,,
6.2105263157894735,7.63157894736842,28.125,,,,,,,,,,,
6.2105263157894735,7.63157894736842,29.166666666666668,,,,,,,,,,,
6.2105263157894735,7.63157894736842,30.208333333333336,,,,,,,,,,,
6.2105263157894735,7.63157894736842,31.25,,,,,,,,,,,
6.2105263157894735,7.63157894736842,32.291666666666664,,,,,,,,,,,
6.2105263157894735,7.63157894736842,33.333333333333336,2.6584301433734367,1.4687450588137678,7.390679534592847,6.730547082054575,0.6743863706044002,10.95911758710241,9.980253717201473,-999999.0,0.025793788371128525,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,34.375,2.6646095291723206,1.4620741834602298,7.589031619810954,6.905194219370301,0.7007051380977627,10.830563681055995,9.854636199923064,-999999.0,0.02647344105412755,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,35.41666666666667,2.6716184800234273,1.455485886005526,7.78554365190136,7.0773773111096485,0.7276501597728817,10.699569768982705,9.72634612396523,-999999.0,0.027147140673528636,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,36.458333333333336,2.6791902000841117,1.4489772651886113,7.98029994595545,7.247284760691173,0.7551159868027476,10.568310147617195,9.597578236129065,-999999.0,0.02781497573522432,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,37.5,2.687328414047294,1.442551033527627,8.17333308682046,7.414933064867945,0.7831154345249218,10.43694546995977,9.468505839584461,-999999.0,0.028477143627387666,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,38.54166666666667,2.6959041873573555,1.4362058647512694,8.364700843764753,7.580430724824363,0.8115962071579934,10.30648094457691,9.34015050583976,-999999.0,0.029133761898752348,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,39.583333333333336,2.70500490542088,1.431042495604244,8.560218969753315,7.749533935245479,0.8401874106750868,10.188463741530256,9.223577783698,-999999.0,0.02980889774953665,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,40.625,2.7139990907819915,1.4247185752040241,8.747875349117376,7.910561048639805,0.8694663150588017,10.06120098916743,9.09818001184418,-999999.0,0.030452317841855384,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,41.66666666666667,2.7231641120414944,1.4184826771855386,8.93404425109023,8.069738870378206,0.8990958937698712,9.93669786837771,8.975392865539773,-999999.0,0.031090618181213833,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,42.708333333333336,2.732499430899026,1.4123335870843725,9.11875341906483,8.227095084087678,0.9290751090739214,9.814872156196472,8.85514529851977,-999999.0,0.03172392419513158,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,43.75,2.741966253573902,1.4062689503392432,9.302037730748882,8.382685621279277,0.9593823860962164,9.695860446843747,8.737585495382003,-999999.0,0.03235233094209209,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,44.79166666666667,2.7513988697254663,1.4002826009137086,9.483958169715438,8.53666495143112,0.9899253678547922,9.58047796094725,8.623543984866672,-999999.0,0.0329758344839865,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,45.833333333333336,2.7610033551592665,1.3943792206770749,9.664497775199898,8.688904598476517,1.0208124585328255,9.467456724705642,8.51175406985603,-999999.0,0.033594688812286756,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,46.875,2.7706740955918145,1.3885543834265173,9.843703586970948,8.83951232963093,1.051983555715811,9.35727895506209,8.402709606630856,-999999.0,0.03420892462893309,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,47.91666666666667,2.7802360750185495,1.3828014091200374,10.021637692421226,8.988655495141659,1.0833350505485264,9.250727821782336,8.297207304970351,-999999.0,0.03481850354705434,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,48.958333333333336,2.7898866323276406,1.3771248792155968,10.198282011735168,9.136205887509176,1.1149742103016758,9.146652826145498,8.194096153163233,-999999.0,0.03542367309587175,6.2105263157894735,7.63157894736842
6.2105263157894735,7.63157894736842,50.0,2.799450448728939,1.3715180443380346,10.37369770129522,9.282332527052953,1.1467950564248561,9.04581655037415,8.094151151985873,-999999.0,0.036024381579872256,6.2105263157894735,7.63157894736842
6.2105263157894735,8.105263157894736,25.0,,,,,,,,,,,
6.2105263157894735,8.105263157894736,26.041666666666668,,,,,,,,,,,
6.2105263157894735,8.105263157894736,27.083333333333332,,,,,,,,,,,
6.2105263157894735,8.105263157894736,28.125,,,,,,,,,,,
6.2105263157894735,8.105263157894736,29.166666666666668,,,,,,,,,,,
6.2105263157894735,8.105263157894736,30.208333333333336,,,,,,,,,,,
6.2105263157894735,8.105263157894736,31.25,,,,,,,,,,,
6.2105263157894735,8.105263157894736,32.291666666666664,,,,,,,,,,,
6.2105263157894735,8.105263157894736,33.333333333333336,2.680668593721011,1.4685385875781183,7.406107363916657,6.736102088982889,0.6843360354095073,10.822325554557178,9.843266670813264,-999999.0,0.025789993224937396,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,34.375,2.684850554451224,1.4618140451026256,7.605247428925125,6.912194768603977,0.7100180130277529,10.711344345326989,9.735238602085714,-999999.0,0.026468513734611784,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,35.41666666666667,2.6900475493723692,1.455174455551458,7.802522913917047,7.085762196268125,0.7363623277137363,10.596037603040317,9.622657120806352,-999999.0,0.02714106757026203,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,36.458333333333336,2.696028788415425,1.4486182428439673,7.998008292463212,7.256957676331009,0.7632882521827135,10.47835895494521,9.507492949850697,-999999.0,0.02780777389968731,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,37.5,2.702738452232916,1.442147018176905,8.191745350306434,7.425827729657296,0.7907881550754804,10.35896314041848,9.390413452700875,-999999.0,0.02846881368766834,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,38.54166666666667,2.710392191466126,1.436991121126281,8.390038444381899,7.598536025727514,0.8185248679202545,10.25019369991738,9.283207295868998,-999999.0,0.02915039131219965,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,39.583333333333336,2.718191798159918,1.4305404769938914,8.579833035368328,7.76243843757236,0.8470924376516686,10.128567620262977,9.163626178851969,-999999.0,0.02979798617880932,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,40.625,2.7263661522451508,1.424183957491311,8.76807263658776,7.924341654618242,0.8760925663339885,10.008157783232635,9.04509632786598,-999999.0,0.030440400293272173,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,41.66666666666667,2.7348470257717707,1.417918758659129,8.954797722957787,8.084315189622231,0.9054955362535261,9.889389140456865,8.928056369080473,-999999.0,0.031077734039682774,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,42.708333333333336,2.743634881426736,1.4117438690284116,9.140034770634042,8.242380623205998,0.9353050703328502,9.772249783037472,8.812505015366542,-999999.0,0.031710123132803664,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,43.75,2.7525065082668747,1.4056517822565289,9.32385521932168,8.398727083546056,0.9654049767742015,9.657973020272129,8.699693170848896,-999999.0,0.032337545075778004,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,44.79166666666667,2.7615133941849144,1.3996426829709572,9.506275013068652,8.553343863612152,0.9958204935259943,9.546173306203912,8.589242658911878,-999999.0,0.03296014888587625,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,45.833333333333336,2.77074953419786,1.3937180843253116,9.687300109091428,8.706184262275062,1.0266023976263206,9.436272632413596,8.480580488030462,-999999.0,0.03357811696152819,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,46.875,2.780045546100559,1.387871731308444,9.866990251611226,8.85740353496365,1.0576565801055957,9.329105909430554,8.374555315563141,-999999.0,0.03419143572530252,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,47.91666666666667,2.789400137251266,1.382102244998288,10.045370249368279,9.007029903599452,1.0889790713149463,9.224576040050481,8.27107714083378,-999999.0,0.03480020506435866,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,48.958333333333336,2.7987183306128296,1.3764053842287334,10.222484136691449,9.155166471607751,1.120511559599663,9.123051028892325,8.170523894352964,-999999.0,0.035404445040103975,6.2105263157894735,8.105263157894736
6.2105263157894735,8.105263157894736,50.0,2.80818256973016,1.3707853809074801,10.398316350133424,9.301692981349104,1.152356070827726,9.023527200810783,8.071891333611658,-999999.0,0.036004397176467653,6.2105263157894735,8.105263157894736
6.2105263157894735,8.578947368421051,25.0,,,,,,,,,,,
6.2105263157894735,8.578947368421051,26.041666666666668,,,,,,,,,,,
6.2105263157894735,8.578947368421051,27.083333333333332,,,,,,,,,,,
6.2105263157894735,8.578947368421051,28.125,,,,,,,,,,,
