DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
6.2105263157894735,8.578947368421051,29.166666666666668,,,,,,,,,,,
6.2105263157894735,8.578947368421051,30.208333333333336,,,,,,,,,,,
6.2105263157894735,8.578947368421051,31.25,,,,,,,,,,,
6.2105263157894735,8.578947368421051,32.291666666666664,,,,,,,,,,,
6.2105263157894735,8.578947368421051,33.333333333333336,2.706671259197425,1.4684162124084508,7.420855674086821,6.739394902446093,0.6958370795024408,10.664645349732028,9.6853058006985,-999999.0,0.025787743889460514,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,34.375,2.709187154033914,1.4616486013489711,7.620701604200457,6.916647686469479,0.7210813524009368,10.568435279634278,9.59204902947438,-999999.0,0.026465380114517375,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,35.41666666666667,2.7125407247639286,1.4549597726680876,7.818724968866644,7.091543357834346,0.7468644205929407,10.468734020907444,9.49508794675789,-999999.0,0.027136881232871203,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,36.458333333333336,2.7168187321740085,1.4483558345496512,8.014940454985581,7.2640291405550865,0.7732489636735054,10.365277978399966,9.394166021310351,-999999.0,0.027802510283425366,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,37.5,2.721878904401219,1.441836532468452,8.209404695243295,7.43420238712986,0.8001920560996145,10.259292919325507,9.290522606993225,-999999.0,0.02846241238541986,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,38.54166666666667,2.727886760121442,1.436614772013413,8.408364650692198,7.608185806434319,0.8273468206902401,10.163047032292038,9.195884502326303,-999999.0,0.029142421167219604,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,39.583333333333336,2.7342411552249812,1.4290584563279587,8.593216167293573,7.767711631359707,0.8557794552931776,10.041391054836275,9.076768066018367,-999999.0,0.02976577742175148,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,40.625,2.7414790672640925,1.423726194173457,8.787679927421797,7.936144750160551,0.8840761908698199,9.93995768484142,8.976765613778584,-999999.0,0.03043019652125469,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,41.66666666666667,2.749006344184716,1.4174255700840044,8.975002316040259,8.097067253693833,0.9131426582585218,9.82869679219315,8.867253304249262,-999999.0,0.03106646655934411,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,42.708333333333336,2.7569054120455805,1.4112164339324251,9.160824698439168,8.256056313649912,0.9426287379732873,9.718380449693836,8.758545099527698,-999999.0,0.031697780425812484,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,43.75,2.765151250733906,1.4050971117914752,9.345177445619719,8.413149123408374,0.9725267725606772,9.609172425159803,8.650814929502074,-999999.0,0.03232425735724664,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,44.79166666666667,2.7735744310047377,1.3990616660145383,9.528119811218978,8.568493073585644,1.0027496184612386,9.501992955968687,8.544997590459678,-999999.0,0.032945908014548705,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,45.833333333333336,2.7821958802843865,1.393109498589943,9.709672691694408,8.722096387051183,1.0333089280801604,9.39667937422599,8.440937797040455,-999999.0,0.0335628633874768,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,46.875,2.791045318065026,1.3872402967421151,9.889854349578505,8.873958904728598,1.0642220692837416,9.293036326745902,8.338446608893461,-999999.0,0.03417526012584722,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,47.91666666666667,2.800009677290745,1.381449494163809,10.068711915522174,9.02419148668068,1.0954260718240076,9.191594188329509,8.238065277791303,-999999.0,0.03478312256359693,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,48.958333333333336,2.8089947169867644,1.3757329560572056,10.24628866369255,9.172894149736798,1.1268648785480144,9.0927393858393,8.140189941456189,-999999.0,0.03538647617291953,6.2105263157894735,8.578947368421051
6.2105263157894735,8.578947368421051,50.0,2.8181392273978347,1.3700935942607728,10.42257862539151,9.319981125888235,1.158616144246528,8.995713271516278,8.044062886720099,-999999.0,0.0359855291987183,6.2105263157894735,8.578947368421051
6.2105263157894735,9.052631578947368,25.0,,,,,,,,,,,
6.2105263157894735,9.052631578947368,26.041666666666668,,,,,,,,,,,
6.2105263157894735,9.052631578947368,27.083333333333332,,,,,,,,,,,
6.2105263157894735,9.052631578947368,28.125,,,,,,,,,,,
6.2105263157894735,9.052631578947368,29.166666666666668,,,,,,,,,,,
6.2105263157894735,9.052631578947368,30.208333333333336,,,,,,,,,,,
6.2105263157894735,9.052631578947368,31.25,,,,,,,,,,,
6.2105263157894735,9.052631578947368,32.291666666666664,,,,,,,,,,,
6.2105263157894735,9.052631578947368,33.333333333333336,2.735094191015297,1.4683449764546368,7.435186816116184,6.741311858384382,0.7082777747751094,10.497557710994089,9.517892694747998,-999999.0,0.025786434540390212,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,34.375,2.736540349025877,1.4615501538165918,7.635615674602783,6.91929765296625,0.7333823984506187,10.41150659019657,9.434774638148275,-999999.0,0.02646351547717225,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,35.41666666666667,2.738552384642453,1.4548263520629345,7.8342770388819005,7.095136667344662,0.7588736451170043,10.323559250333433,9.349562622181619,-999999.0,0.027134279568568422,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,36.458333333333336,2.7412866207550346,1.4481809988827157,8.03117471757601,7.2687414205594845,0.7848375801829152,10.232913051518576,9.26145944599827,-999999.0,0.02779900336146436,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,37.5,2.744774580849634,1.4416179621326553,8.226333169701926,7.440098898801268,0.8113079473226058,10.139593969034342,9.1704992208622,-999999.0,0.02845790624054671,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,38.54166666666667,2.749160623650236,1.4363376376150119,8.425956975721856,7.61529304358002,0.8379390735850468,10.055572345698307,9.088122613734523,-999999.0,0.02913655235797127,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,39.583333333333336,2.7540260556682257,1.4287486850317224,8.611544910396427,7.7760880343086045,0.8658524191075491,9.945742161548171,8.980846923455582,-999999.0,0.029759045830018073,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,40.625,2.7598624438854085,1.423357907215204,8.806619040003541,7.945643055053649,0.8936613697314185,9.854537007289784,8.891111694177445,-999999.0,0.03042198759665644,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,41.66666666666667,2.766171889780636,1.4170162497459566,8.994576436761797,8.107653617563303,0.9222919243730311,9.752418078339199,8.790767221641717,-999999.0,0.03105711561417891,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,42.708333333333336,2.772942017309867,1.4107676707937482,9.181018588595732,8.26769551214294,0.9513616308931448,9.650398219209796,8.690381494974913,-999999.0,0.031687279314864945,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,43.75,2.78026428648194,1.4046139569110137,9.36595195763073,8.425715554160233,0.9809279007384185,9.548053379438253,8.589536038089609,-999999.0,0.03231268352957633,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,44.79166666666667,2.787868454282503,1.3985465537821848,9.549454147670174,8.581928292256592,1.0108557952996582,9.446900529307777,8.489765139757216,-999999.0,0.03293328324229074,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,45.833333333333336,2.79578087124913,1.3925651510813744,9.731544318540493,8.736333865272629,1.0411631766262406,9.346800325837828,8.390936273391487,-999999.0,0.03354922073761852,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,46.875,2.803949993761749,1.3866671622095574,9.912256683148824,8.888991122349504,1.0718252611165073,9.248015551362679,8.29332116420726,-999999.0,0.03416057897513174,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,47.91666666666667,2.812376990287922,1.3808514997763792,10.091614423500806,9.039919346542215,1.1028452660923498,9.150526128890103,8.196906333535672,-999999.0,0.03476747410426026,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,48.958333333333336,2.8208793648072255,1.3751115368014764,10.269678001370844,9.189283405122953,1.1341204803216574,9.055191383598128,8.10256367340858,-999999.0,0.03536987154980707,6.2105263157894735,9.052631578947368
6.2105263157894735,9.052631578947368,50.0,2.8296136210014007,1.369450754165538,10.446437945409372,9.336982089496026,1.1657402545291031,8.96120546993479,8.009487579433094,-999999.0,0.03596799746901547,6.2105263157894735,9.052631578947368
6.2105263157894735,9.526315789473683,25.0,,,,,,,,,,,
6.2105263157894735,9.526315789473683,26.041666666666668,,,,,,,,,,,
6.2105263157894735,9.526315789473683,27.083333333333332,,,,,,,,,,,
6.2105263157894735,9.526315789473683,28.125,,,,,,,,,,,
6.2105263157894735,9.526315789473683,29.166666666666668,,,,,,,,,,,
6.2105263157894735,9.526315789473683,30.208333333333336,,,,,,,,,,,
6.2105263157894735,9.526315789473683,31.25,,,,,,,,,,,
6.2105263157894735,9.526315789473683,32.291666666666664,,,,,,,,,,,
6.2105263157894735,9.526315789473683,33.333333333333336,2.7649107510271205,1.4683002096688833,7.449295573732859,6.742516566238238,0.7211984855066662,10.329050495023541,9.349044266921045,-999999.0,0.02578561171197233,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,34.375,2.765739387713745,1.4614897454337468,7.650217662304141,6.920923791862295,0.7463809153657914,10.249749832570236,9.272643029022843,-999999.0,0.026462371327382484,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,35.41666666666667,2.7669222088670895,1.4547445406606645,7.849412539661238,7.097340153135334,0.771836609999071,10.16978520838845,9.195391953672521,-999999.0,0.027132684288419324,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,36.458333333333336,2.7685848332413228,1.4480709579925628,8.04689164824252,7.271707601466204,0.797630270779356,10.088498321885385,9.116639460487246,-999999.0,0.027796796153473267,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,37.5,2.770823302992314,1.4414741294812234,8.242669020172348,7.443979712646459,0.8238182066078684,10.005446534268938,9.035949500676356,-999999.0,0.02845494098137496,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,38.54166666666667,2.773826791620632,1.4361471086304873,8.44291311657329,7.620179920802917,0.8500820139502069,9.931880663302483,8.964052639336591,-999999.0,0.029132517675782336,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,39.583333333333336,2.7773748651975705,1.429563768897608,8.634706681074046,7.787555916204163,0.8772289121843758,9.8431624415717,8.87745012509047,-999999.0,0.029776758786201868,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,40.625,2.7816713551237426,1.4230812012212402,8.82488529308802,7.952780803796791,0.9048983476855145,9.752349880690678,8.788590258936658,-999999.0,0.030415820183957377,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,41.66666666666667,2.786579680538268,1.416695359366436,9.013498614448922,8.115954694831649,0.9330396438800859,9.660359743092906,8.69840284715138,-999999.0,0.0310497851513305,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,42.708333333333336,2.7920962940052547,1.4104056067920967,9.200571226744765,8.277088331436145,0.961665227419682,9.56733275199263,8.60703714289955,-999999.0,0.03167880735192328,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,43.75,2.7982710485745783,1.4042127454602353,9.386116866612472,8.436153453554269,0.9908152233242122,9.473125407905819,8.51435591113623,-999999.0,0.032303073098150774,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,44.79166666666667,2.8048039048905387,1.398107582758266,9.570217512849448,8.593380840167118,1.0203430744455404,9.379411447517251,8.422050441060527,-999999.0,0.03292252516006133,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,45.833333333333336,2.8118084438797193,1.3920924417798197,9.75287445339482,8.748701388375743,1.0503169337659737,9.285649064445062,8.329582345213415,-999999.0,0.033537374170544115,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,46.875,2.8191677202036534,1.3861630257345852,9.934133932659153,8.902217925563859,1.0806807321004401,9.192478071993477,8.237602153099619,-999999.0,0.034147666004926136,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,47.91666666666667,2.8268941951372697,1.3803186995995,10.114016293389255,9.05393727896759,1.111447104642118,9.099862918484037,8.146080223838386,-999999.0,0.03475353251955249,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,48.958333333333336,2.834784597093218,1.3745523780962763,10.292585115003131,9.204035831415856,1.142505104864064,9.008786981505654,8.056012872267175,-999999.0,0.03535493151533363,6.2105263157894735,9.526315789473683
6.2105263157894735,9.526315789473683,50.0,2.8428879478583577,1.3688643532739395,10.469852957552597,9.352496171563944,1.1738836221081987,8.918987163948671,7.967140860835614,-999999.0,0.035952006030044434,6.2105263157894735,9.526315789473683
6.2105263157894735,10.0,25.0,,,,,,,,,,,
6.2105263157894735,10.0,26.041666666666668,,,,,,,,,,,
6.2105263157894735,10.0,27.083333333333332,,,,,,,,,,,
6.2105263157894735,10.0,28.125,,,,,,,,,,,
6.2105263157894735,10.0,29.166666666666668,,,,,,,,,,,
6.2105263157894735,10.0,30.208333333333336,,,,,,,,,,,
6.2105263157894735,10.0,31.25,,,,,,,,,,,
6.2105263157894735,10.0,32.291666666666664,,,,,,,,,,,
6.2105263157894735,10.0,33.333333333333336,2.795556313300545,1.468268482163959,7.4632876997642965,6.743370393013894,0.7343485938372117,10.163140179470046,9.182792000427993,-999999.0,0.025785028552381708,6.2105263157894735,10.0
6.2105263157894735,10.0,34.375,2.796040881083863,1.4614492326996882,7.664649736643467,6.922014397580131,0.7597375863241368,10.088548828718073,9.111059558170789,-999999.0,0.026461604010468445,6.2105263157894735,10.0
6.2105263157894735,10.0,35.41666666666667,2.796748580132186,1.4546917497238698,7.864307845062816,7.098762114935819,0.7853299198632777,10.014017861985897,9.039210063678308,-999999.0,0.02713165490012813,6.2105263157894735,10.0
6.2105263157894735,10.0,36.458333333333336,2.797759414672212,1.4480010905997578,8.062283092420563,7.273591015446121,0.8111649302753982,9.93914158700542,8.966846006245202,-999999.0,0.02779539476241056,6.2105263157894735,10.0
6.2105263157894735,10.0,37.5,2.799168796403134,1.441382113484872,8.258591068687796,7.446462630803006,0.8372926676288593,9.863446066087517,8.893500347842226,-999999.0,0.028453044001146635,6.2105263157894735,10.0
6.2105263157894735,10.0,38.54166666666667,2.8010245577036303,1.4348380825020854,8.453253980825647,7.617364314543494,0.863744704506204,9.786750571927737,8.81899972851154,-999999.0,0.02910479976905028,6.2105263157894735,10.0
6.2105263157894735,10.0,39.583333333333336,2.803502717902485,1.429403924792178,8.651779941321188,7.791667923056772,0.8902524077845305,9.718344893727256,8.752200898222792,-999999.0,0.029773285015558294,6.2105263157894735,10.0
6.2105263157894735,10.0,40.625,2.80652164278157,1.4228834854877226,8.842574552482116,7.957881680681035,0.9175642400520946,9.63700868723925,8.672833283290581,-999999.0,0.030411413475824798,6.2105263157894735,10.0
6.2105263157894735,10.0,41.66666666666667,2.8101725909180306,1.4164592005530625,9.031803289242378,8.122064867676073,0.9453273339447376,9.55415438116419,8.591801565478564,-999999.0,0.031044390473418258,6.2105263157894735,10.0
6.2105263157894735,10.0,42.708333333333336,2.8144129537116935,1.4101294222138727,9.219497799965165,8.284254587721387,0.9735352222343655,9.470122486996877,8.509455434707492,-999999.0,0.031672345114948076,6.2105263157894735,10.0
6.2105263157894735,10.0,43.75,2.819255696144289,1.4038939285866627,9.405678912601731,8.44444955434279,1.0022085640437768,9.384951645844136,8.425840545874577,-999999.0,0.03229543660957556,6.2105263157894735,10.0
6.2105263157894735,10.0,44.79166666666667,2.824693435508205,1.3977518848557513,9.590370923573662,8.602663028662514,1.0313572897843115,9.298786190360184,8.341108473147647,-999999.0,0.03291380827299008,6.2105263157894735,10.0
6.2105263157894735,10.0,45.833333333333336,2.830556914347352,1.3916977494870828,9.773629536258523,8.759030411895969,1.06090260284085,9.212560615919898,8.256205978231485,-999999.0,0.033527483256099035,6.2105263157894735,10.0
6.2105263157894735,10.0,46.875,2.8369547210795094,1.3857337949530468,9.95545614336488,8.913482609276711,1.090912829110988,9.125803526829756,8.170664393543277,-999999.0,0.03413667223091708,6.2105263157894735,10.0
6.2105263157894735,10.0,47.91666666666667,2.8437402346330294,1.3798549121672286,10.135901842123161,9.06614312862138,1.1213164951792025,9.039287200090014,8.085266887269396,-999999.0,0.03474139742304437,6.2105263157894735,10.0
6.2105263157894735,10.0,48.958333333333336,2.850909156016706,1.3740600180098796,10.314989590862323,9.217029990508504,1.152117905800676,8.953067684243495,8.000075290994662,-999999.0,0.03534177700802195,6.2105263157894735,10.0
6.2105263157894735,10.0,50.0,2.8583086511601365,1.3683435592012143,10.492771809621987,9.36627912753447,1.1832348458690465,8.867869169214162,7.915824284785368,-999999.0,0.03593780457172303,6.2105263157894735,10.0
6.684210526315789,1.0,25.0,,,,,,,,,,,
6.684210526315789,1.0,26.041666666666668,,,,,,,,,,,
6.684210526315789,1.0,27.083333333333332,,,,,,,,,,,
6.684210526315789,1.0,28.125,,,,,,,,,,,
6.684210526315789,1.0,29.166666666666668,,,,,,,,,,,
6.684210526315789,1.0,30.208333333333336,,,,,,,,,,,
6.684210526315789,1.0,31.25,,,,,,,,,,,
6.684210526315789,1.0,32.291666666666664,,,,,,,,,,,
6.684210526315789,1.0,33.333333333333336,2.5727888182920444,1.471060803952699,7.09252938327552,6.463818700384509,0.6348410923241986,11.172133418946249,10.181790023578984,-999999.0,0.025744521121621032,6.684210526315789,1.0
6.684210526315789,1.0,34.375,2.5839254544814074,1.4664785376834049,7.289543160209075,6.635741662197806,0.6617027794511483,11.016340548328076,10.028281379899667,-999999.0,0.026462607156874946,6.684210526315789,1.0
6.684210526315789,1.0,35.41666666666667,2.594729454425405,1.4606860271607098,7.479780842705013,6.800693735781792,0.6892418524591848,10.8521860882613,9.866919299107003,-999999.0,0.027152000001587462,6.684210526315789,1.0
6.684210526315789,1.0,36.458333333333336,2.6053572666469784,1.4549014508772804,7.668356813350273,6.963731608042963,0.7170598315922335,10.694165919631368,9.71150704757785,-999999.0,0.027835007100798056,6.684210526315789,1.0
6.684210526315789,1.0,37.5,2.6159228295078916,1.449136478289288,7.855295703085932,7.124832768162915,0.7451977344647301,10.541223275092658,9.560996281450894,-999999.0,0.028511887436997733,6.684210526315789,1.0
6.684210526315789,1.0,38.54166666666667,2.626748676952993,1.4444132629069908,8.045466815955743,7.288724785239869,0.7733998556091441,10.402726038290998,9.42426447636085,-999999.0,0.02920423765560967,6.684210526315789,1.0
6.684210526315789,1.0,39.583333333333336,2.6371795313257644,1.4384564979984409,8.228146705907974,7.444986579816048,0.8022414966156798,10.256446145729276,9.28023121619029,-999999.0,0.02986454898564158,6.684210526315789,1.0
6.684210526315789,1.0,40.625,2.6474550791873104,1.4325600505555494,8.409415895548959,7.599607181618186,0.8313148738112541,10.11580107666674,9.141671129709197,-999999.0,0.03051949637569252,6.684210526315789,1.0
6.684210526315789,1.0,41.66666666666667,2.6576793974981214,1.4267274175233886,8.58928054213023,7.7525458055270215,0.8606640089612684,9.979830052957128,9.007633321258009,-999999.0,0.031169266143754124,6.684210526315789,1.0
6.684210526315789,1.0,42.708333333333336,2.667853748894219,1.4209589054621279,8.767770973970297,7.90383842934702,0.8902816395487697,9.848311572969374,8.877907931868616,-999999.0,0.031813977739822204,6.684210526315789,1.0
6.684210526315789,1.0,43.75,2.6780355290853524,1.4152563037285246,8.94490119321697,8.053473042043054,0.9201917384542707,9.720692785443312,8.751951039650933,-999999.0,0.03245378642932581,6.684210526315789,1.0
6.684210526315789,1.0,44.79166666666667,2.6880681847412964,1.4096146422096152,9.120741353783655,8.201613942350768,0.9503008841411462,9.597740574583081,8.630544366759318,-999999.0,0.03308868612607588,6.684210526315789,1.0
6.684210526315789,1.0,45.833333333333336,2.6980537854581383,1.404036707864958,9.295291635941645,8.348210826299814,0.9806572743184088,9.478634258234814,8.51287299337285,-999999.0,0.033718853217902856,6.684210526315789,1.0
6.684210526315789,1.0,46.875,2.70799338123473,1.3985221057132857,9.468577713743947,8.493294638779796,1.0112547075917986,9.36319766193466,8.398768950115173,-999999.0,0.03434438880307577,6.684210526315789,1.0
6.684210526315789,1.0,47.91666666666667,2.717949494286179,1.3930723249322887,9.640607339626548,8.636841339566216,1.0421233459840653,9.250927327151501,8.287734242639525,-999999.0,0.0349654420092009,6.684210526315789,1.0
6.684210526315789,1.0,48.958333333333336,2.7277563757148213,1.3876813825218515,9.811451240703867,8.779026666961466,1.0731596708797366,9.142582885788842,8.180540981161492,-999999.0,0.03558196605036442,6.684210526315789,1.0
6.684210526315789,1.0,50.0,2.7375197344295006,1.3823519872186991,9.98110351434455,8.919787678916224,1.1044187278410713,9.037426895010835,8.076454567510561,-999999.0,0.036194136965205556,6.684210526315789,1.0
6.684210526315789,1.4736842105263157,25.0,,,,,,,,,,,
6.684210526315789,1.4736842105263157,26.041666666666668,,,,,,,,,,,
6.684210526315789,1.4736842105263157,27.083333333333332,,,,,,,,,,,
6.684210526315789,1.4736842105263157,28.125,,,,,,,,,,,
6.684210526315789,1.4736842105263157,29.166666666666668,,,,,,,,,,,
6.684210526315789,1.4736842105263157,30.208333333333336,,,,,,,,,,,
6.684210526315789,1.4736842105263157,31.25,,,,,,,,,,,
6.684210526315789,1.4736842105263157,32.291666666666664,,,,,,,,,,,
6.684210526315789,1.4736842105263157,33.333333333333336,,,,,,,,,,,
6.684210526315789,1.4736842105263157,34.375,2.5857739926732592,1.4657938304334477,7.310802112271394,6.65612685937669,0.6628339994158012,11.029612419874175,10.041921303438217,-999999.0,0.02644969602248624,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,35.41666666666667,2.5966196707287996,1.4599811153954525,7.501576932501621,6.821573742208966,0.6904250781607996,10.865157089144013,9.88025197517554,-999999.0,0.027138313825860738,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,36.458333333333336,2.607284030533855,1.45417686149334,7.69068391987029,6.985102217909349,0.7182929907832554,10.706889832635094,9.724586356178298,-999999.0,0.027820534308795747,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,37.5,2.617885939519086,1.4483927840212962,7.878147185671644,7.146687051386004,0.7464809649622665,10.55371477030211,9.573836958786027,-999999.0,0.028496618294521783,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,38.54166666666667,2.6287304176049697,1.443590948859755,8.068571976402435,7.310798907106018,0.7747493609319828,10.414428695618886,9.436340674500862,-999999.0,0.029186894380556352,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,39.583333333333336,2.6392019925931556,1.4376177768185876,8.25175761215295,7.467523042849156,0.803642977610492,10.267939672276208,9.29209020783418,-999999.0,0.02984639339656249,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,40.625,2.6495129105386934,1.431705169925115,8.433527511813818,7.622603330137884,0.8327658809774933,10.12712901003415,9.153356908895619,-999999.0,0.03050051620282806,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,41.66666666666667,2.659772417734663,1.4258567359371488,8.61388714550322,7.775995729325415,0.8621646148363108,9.99100055519982,9.019154341890678,-999999.0,0.031149452059473427,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,42.708333333333336,2.669981782510347,1.420072761502627,8.792867024877397,7.9277364418006115,0.8918319006540417,9.859332255808502,8.889272110570005,-999999.0,0.03179332056144793,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,43.75,2.6802037763699933,1.4143551769078773,8.970480206427355,8.077809529705243,0.9217946150583217,9.731538956603467,8.763133780288099,-999999.0,0.032432280907931293,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,44.79166666666667,2.6902710739890368,1.408698708517437,9.146799007943743,8.226387381654344,0.9519535298214407,9.608451170572813,8.641585039552698,-999999.0,0.03306632041998778,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,45.833333333333336,2.7002911459676704,1.4031062717865666,9.321822781168308,8.373415973287164,0.9823596889374733,9.4892154942258,8.523778069867573,-999999.0,0.033695618989328276,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,46.875,2.7102650592847244,1.397577454774379,9.49557750842469,8.518926565918306,1.013006885564611,9.373655444732956,8.409544581891153,-999999.0,0.034320277795689684,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,47.91666666666667,2.720260931192067,1.3921139077914588,9.668069674467489,8.662890559546916,1.0439285059016687,9.261237354675856,8.298356171493323,-999999.0,0.03494045064794176,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,48.958333333333336,2.7301017828771643,1.3867093118535385,9.839372493298391,8.805492765565813,1.0750145841475525,9.152780472369736,8.191044935960797,-999999.0,0.03555608257945014,6.684210526315789,1.4736842105263157
6.684210526315789,1.4736842105263157,50.0,2.7398989529915068,1.3813665271160787,10.009479040119487,8.946665979575611,1.1063233351431432,9.047516871570279,8.086845586076366,-999999.0,0.03616735392919237,6.684210526315789,1.4736842105263157
6.684210526315789,1.9473684210526314,25.0,,,,,,,,,,,
6.684210526315789,1.9473684210526314,26.041666666666668,,,,,,,,,,,
6.684210526315789,1.9473684210526314,27.083333333333332,,,,,,,,,,,
6.684210526315789,1.9473684210526314,28.125,,,,,,,,,,,
6.684210526315789,1.9473684210526314,29.166666666666668,,,,,,,,,,,
6.684210526315789,1.9473684210526314,30.208333333333336,,,,,,,,,,,
6.684210526315789,1.9473684210526314,31.25,,,,,,,,,,,
6.684210526315789,1.9473684210526314,32.291666666666664,,,,,,,,,,,
6.684210526315789,1.9473684210526314,33.333333333333336,2.576628449257652,1.4699313338247608,7.134531995483668,6.504057089443332,0.6370266030386831,11.199739479405112,10.210024288496436,-999999.0,0.025723858812775176,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,34.375,,,,,,,,,,,
6.684210526315789,1.9473684210526314,35.41666666666667,2.5986745073882966,1.459285350058705,7.52319208292463,6.842195334305447,0.6916823128403264,10.876658175675146,9.892106834723927,-999999.0,0.027124806271121283,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,36.458333333333336,2.6093739953042294,1.4534616691309954,7.712825036493841,7.006208449854775,0.7196009689306014,10.718197125214918,9.73624098959552,-999999.0,0.027806250337892004,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,37.5,2.6200109357879007,1.4476587466081687,7.9008076384983745,7.168270978362494,0.747839814760772,10.564839531879938,9.58530267695839,-999999.0,0.028481548639308553,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,38.54166666666667,2.6308728725196495,1.4427793518675571,8.091482113809253,7.332597829027061,0.7761749111221216,10.424817908776953,9.447094622559074,-999999.0,0.029169778663520517,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,39.583333333333336,2.641384347361581,1.4367900057938208,8.275168489930168,7.489778237786645,0.8051214450995331,10.278161810616226,9.302668912092786,-999999.0,0.02982847646904983,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,40.625,2.651729595578267,1.4308614627086085,8.45743409786154,7.645312304416215,0.8342946710078994,10.137226560064486,9.163803354011627,-999999.0,0.030481785832596104,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,41.66666666666667,2.662023323306795,1.4249974476531024,8.638283730522902,7.799152595747672,0.8637437960777805,10.000979190529574,9.029474516822294,-999999.0,0.031129899086595535,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,42.708333333333336,2.6722667979192063,1.4191982332631465,8.817748074289026,7.951335505426136,0.893461522836738,9.869197328490095,8.899471664074204,-999999.0,0.031772936102645026,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,43.75,2.6825284365612374,1.413465892048128,8.995839177653883,8.101840986412947,0.923477777188397,9.741262215364234,8.77318457091589,-999999.0,0.03241106004785581,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,44.79166666666667,2.6926295875847206,1.407794833689809,9.17263157836038,8.250849866009055,0.9536872413034805,9.618070978724022,8.651525897244845,-999999.0,0.03304425133650331,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,45.833333333333336,2.702683400779642,1.4021881096835604,9.348123906275946,8.398304331214831,0.9841439492525424,9.498736351908528,8.533613743795655,-999999.0,0.033672693536303075,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,46.875,2.712690935750414,1.3966452955302684,9.522342190003455,8.544235732245205,1.0148416749578453,9.383081543629944,8.419279522197508,-999999.0,0.03429648801762894,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,47.91666666666667,2.722726180396167,1.3911681997914074,9.695291909852738,8.688611009801756,1.0458171872335107,9.270541762178908,8.3079634910052,-999999.0,0.034915793198757955,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,48.958333333333336,2.7326003959687415,1.3857501656018898,9.86704857384623,8.83162414129363,1.076953781027345,9.161998172691957,8.200560039697178,-999999.0,0.03553054588267762,6.684210526315789,1.9473684210526314
6.684210526315789,1.9473684210526314,50.0,2.7428454089889303,1.3816421191237886,10.044019194418157,8.979389668800298,1.1080258659971616,9.064787657623045,8.103953115498209,-999999.0,0.036174843741710365,6.684210526315789,1.9473684210526314
6.684210526315789,2.4210526315789473,25.0,,,,,,,,,,,
6.684210526315789,2.4210526315789473,26.041666666666668,,,,,,,,,,,
6.684210526315789,2.4210526315789473,27.083333333333332,,,,,,,,,,,
6.684210526315789,2.4210526315789473,28.125,,,,,,,,,,,
6.684210526315789,2.4210526315789473,29.166666666666668,,,,,,,,,,,
6.684210526315789,2.4210526315789473,30.208333333333336,,,,,,,,,,,
6.684210526315789,2.4210526315789473,31.25,,,,,,,,,,,
6.684210526315789,2.4210526315789473,32.291666666666664,,,,,,,,,,,
6.684210526315789,2.4210526315789473,33.333333333333336,2.5791802935780526,1.470309392091379,7.159151462834177,6.527507859275596,0.6380542845569419,11.220285853585978,10.230333088051008,-999999.0,0.02573077465138544,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,34.375,2.590088381677349,1.4644536159907358,7.352771029092514,6.696063135432014,0.6653706085825124,11.050639950503163,10.063659333701448,-999999.0,0.02642442717820894,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,35.41666666666667,2.601009365783624,1.4586012675690396,7.544605526907527,6.862482621857214,0.6930677301901096,10.885812739886228,9.901604594943157,-999999.0,0.0271115265326498,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,36.458333333333336,2.611653092313876,1.4527562762474957,7.734780346882763,7.027037998487974,0.720996094102016,10.727908805825436,9.746291354379647,-999999.0,0.027792163180603128,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,37.5,2.6223228666364555,1.4469347442898532,7.9232776014683,7.189572791783325,0.7492864440781906,10.574430732182682,9.59522602951705,-999999.0,0.02846668618746541,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,38.54166666666667,2.6332002645181927,1.441978865249967,8.114198351873844,7.354110531869538,0.7776884913114704,10.433738498804713,9.456370531429348,-999999.0,0.029152898737444175,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,39.583333333333336,2.6437500844209496,1.4359735605531703,8.298380681276806,7.511741519548618,0.8066887462172913,10.286967210326667,9.311821386839133,-999999.0,0.029810806267676366,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,40.625,2.654127902205877,1.4300292897139437,8.481137263190709,7.667723873046407,0.8359129423673076,10.145957591196167,9.172873734113258,-999999.0,0.030463313204939745,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,41.66666666666667,2.664454209147759,1.4241498993024773,8.662472206106079,7.822006603419752,0.8654131109930148,10.009638282653656,9.038465565242502,-999999.0,0.031110615038339326,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,42.708333333333336,2.674730252669837,1.418335648602031,8.842416273120135,7.97462621617178,0.8951819299052775,9.877786824914779,8.908386049543699,-999999.0,0.031752831926739666,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,43.75,2.6850304024359475,1.4125887603853573,9.020980546480429,8.12555841536233,0.9252525379626498,9.749749583334387,8.781989869764981,-999999.0,0.03239013119273765,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,44.79166666666667,2.695164061465413,1.4069033145637384,9.19824187118362,8.27499286661666,0.9555132127045265,9.626493646433746,8.660260011679751,-999999.0,0.033022486035208916,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,45.833333333333336,2.7052503439070517,1.4012825023826279,9.374197982455875,8.422867683127267,0.9860211268824268,9.507096477836072,8.542279119067606,-999999.0,0.03365008377795158,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,46.875,2.715290312564914,1.3957258877687433,9.548875152241385,8.569214455419347,1.0167700441966838,9.39138127322155,8.427878559492376,-999999.0,0.034273026001266645,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,47.91666666666667,2.72536408737654,1.3902354480578456,9.722277653478185,8.713995323600441,1.0478002605509982,9.278750940914646,8.316466078198992,-999999.0,0.034891476002192716,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,48.958333333333336,2.735270608925599,1.3848041726182858,9.894483402019704,8.857413856481823,1.0789880307294384,9.170151215978404,8.209001030802783,-999999.0,0.03550536194514707,6.684210526315789,2.4210526315789473
6.684210526315789,2.4210526315789473,50.0,2.745133276085152,1.3794352243675982,10.065483738597976,8.999394213566946,1.1103983540718312,9.064750232822162,8.104653776337262,-999999.0,0.03611487274503997,6.684210526315789,2.4210526315789473
6.684210526315789,2.894736842105263,25.0,,,,,,,,,,,
6.684210526315789,2.894736842105263,26.041666666666668,,,,,,,,,,,
6.684210526315789,2.894736842105263,27.083333333333332,,,,,,,,,,,
6.684210526315789,2.894736842105263,28.125,,,,,,,,,,,
6.684210526315789,2.894736842105263,29.166666666666668,,,,,,,,,,,
6.684210526315789,2.894736842105263,30.208333333333336,,,,,,,,,,,
6.684210526315789,2.894736842105263,31.25,,,,,,,,,,,
6.684210526315789,2.894736842105263,32.291666666666664,,,,,,,,,,,
6.684210526315789,2.894736842105263,33.333333333333336,2.581629289399016,1.4696738753708123,7.1793404796356315,6.546575381081576,0.6394128284152684,11.228020709920743,10.238417326262784,-999999.0,0.025719149277470772,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,34.375,2.592562854574934,1.4637978401295104,7.373491449990446,6.715621213232676,0.6667795554638817,11.058364626762849,10.071726342240032,-999999.0,0.0264120643217188,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,35.41666666666667,2.6035160814513048,1.4579260129665055,7.565849184312079,6.882519783643927,0.6945301493553077,10.893478405991477,9.909605493775285,-999999.0,0.027098419143347624,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,36.458333333333336,2.614272129525888,1.452064138538821,7.756520939829878,7.047488361817508,0.72255062495485,10.734916934456406,9.753625723122008,-999999.0,0.02777834179579124,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,37.5,2.624966529803008,1.4462241619733256,7.945529036335692,7.210492305719305,0.7508916954257753,10.581458131362565,9.602572980422652,-999999.0,0.02845210036750121,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,38.54166666666667,2.6358518948392318,1.441193061307612,8.136694863569387,7.375240356872206,0.7793595624028931,10.440232283135945,9.463206346160858,-999999.0,0.029136329859996497,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,39.583333333333336,2.646433603947373,1.4351719355647126,8.321369309261504,7.533318313781366,0.808413212169506,10.293460304699598,9.318648186815876,-999999.0,0.029793458346725973,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,40.625,2.6568377534560828,1.4292120702152245,8.504612976242056,7.689745347800952,0.8376880086300171,10.152482652999632,9.179724752628388,-999999.0,0.03044517414082198,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,41.66666666666667,2.6671908767750288,1.423317443845728,8.686429224692862,7.844466702747291,0.867238939288459,10.01618911602354,9.045334967527426,-999999.0,0.031091676118995232,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,42.708333333333336,2.677494174868501,1.417488295419948,8.866849058760726,7.997519161900156,0.8970586629627815,9.884358097022924,8.915268858210636,-999999.0,0.03173308457519905,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,43.75,2.687828281088545,1.4117270121056649,9.045882417915438,8.148873820970142,0.9271837043535115,9.756300046518584,8.788844953494982,-999999.0,0.03236957132260597,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,44.79166666666667,2.69798998834013,1.406027327473621,9.223608548556708,8.298729612575649,0.9574956145155993,9.633055659709695,8.667120231954282,-999999.0,0.03300110196340991,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,45.833333333333336,2.7081046189797062,1.4003925784382447,9.40002433754616,8.447020476770245,0.9880548352985301,9.513666652626668,8.5491413785937,-999999.0,0.03362786771926189,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,46.875,2.7180844237432273,1.394819557607157,9.575179039582672,8.593853238605874,1.0188039998735878,9.39845057613707,8.43523704232825,-999999.0,0.03424989997015909,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,47.91666666666667,2.7281953565589827,1.3893159615371202,9.749029853365059,8.739034436415226,1.0498896101304762,9.285766578977276,8.32376504357365,-999999.0,0.03486750700914844,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,48.958333333333336,2.738132596288186,1.3838716255037538,9.921680214148836,8.88285327097207,1.081129084436428,9.17714670429093,8.216274447562876,-999999.0,0.03548053844792761,6.684210526315789,2.894736842105263
6.684210526315789,2.894736842105263,50.0,2.7480260199033615,1.37848987095292,10.093120664381365,9.025229399475862,1.1125910611543959,9.07172546749477,8.111901771088755,-999999.0,0.036089187664390274,6.684210526315789,2.894736842105263
6.684210526315789,3.3684210526315788,25.0,,,,,,,,,,,
6.684210526315789,3.3684210526315788,26.041666666666668,,,,,,,,,,,
6.684210526315789,3.3684210526315788,27.083333333333332,,,,,,,,,,,
6.684210526315789,3.3684210526315788,28.125,,,,,,,,,,,
6.684210526315789,3.3684210526315788,29.166666666666668,,,,,,,,,,,
6.684210526315789,3.3684210526315788,30.208333333333336,,,,,,,,,,,
6.684210526315789,3.3684210526315788,31.25,,,,,,,,,,,
6.684210526315789,3.3684210526315788,32.291666666666664,,,,,,,,,,,
6.684210526315789,3.3684210526315788,33.333333333333336,2.584366053295064,1.4690490139037107,7.199349840685008,6.565333664561206,0.6408969839746599,11.233240318961556,10.243976534020934,-999999.0,0.025707719611752163,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,34.375,2.5953181436188744,1.4631529192215251,7.394028363774646,6.734866442789499,0.6683137667109585,11.06370799476964,10.077401930435297,-999999.0,0.026399906975216627,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,35.41666666666667,2.6062977323858645,1.457261820695419,7.586905324407513,6.902240025365166,0.6961177850824704,10.898881607382977,9.915333544519976,-999999.0,0.027085527432901164,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,36.458333333333336,2.617472109888268,1.452687542263576,7.784111956233393,7.073516856853393,0.7238750865012978,10.753391160146576,9.77173684902155,-999999.0,0.027790790576187434,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,37.5,2.628103715539766,1.4465210503870998,7.9723306018826445,7.235727256131923,0.752344108972433,10.596654518597104,9.617576810715812,-999999.0,0.028458194331506082,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,38.54166666666667,2.638681890442196,1.4404175954973928,8.159013025893078,7.396103671613079,0.7811148019701961,10.445344276300617,9.468651282702593,-999999.0,0.029119980356871158,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,39.583333333333336,2.6492934917503677,1.4343808358862429,8.344175259817073,7.554623668653725,0.810222354345788,10.29862384697415,9.324136304229333,-999999.0,0.029776339687092254,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,40.625,2.6597216008281825,1.4284055480130453,8.527901833931377,7.711490853363818,0.8395480105856017,10.157729786034503,9.185288698361513,-999999.0,0.030427274092757663,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,41.66666666666667,2.670099267219721,1.4224958541661357,8.710195211131815,7.866646327916995,0.8691499453425484,10.02151039392744,9.050965682125884,-999999.0,0.031072986078082485,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,42.708333333333336,2.6804276346475353,1.4166519769644321,8.891086620397841,8.020127124884073,0.8990207954048063,9.88974522707721,8.920958409279969,-999999.0,0.03171359615875232,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,43.75,2.6907939702494925,1.410876471991641,9.070584875433246,8.171899559540185,0.9292006694584758,9.761707210907893,8.794547645238618,-999999.0,0.03234928073433796,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,44.79166666666667,2.700981630275147,1.4051627084175071,9.248771670325647,8.322172313844518,0.9595639672588555,9.63851497753319,8.672868717255092,-999999.0,0.03297999737807877,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,45.833333333333336,2.711122584330862,1.399514180767393,9.425643021388614,8.470874888143927,0.9901746275556356,9.519172435933791,8.554930264225506,-999999.0,0.033605941484337445,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,46.875,2.721217817415381,1.3939304345312136,9.601225428599312,8.618039135974614,1.0210263691474275,9.40350388464157,8.440564706640052,-999999.0,0.03422721517933437,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,47.91666666666667,2.7313606478002157,1.388413794930623,9.775520889575484,8.763617212876422,1.052167080705895,9.290844647047049,8.32911176711302,-999999.0,0.03484399179827216,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,48.958333333333336,2.7413234900780408,1.3829565075909325,9.948612209868763,8.907832944495732,1.0834579407638134,9.182278181334123,8.221669350834155,-999999.0,0.03545618129979869,6.684210526315789,3.3684210526315788
6.684210526315789,3.3684210526315788,50.0,2.751242900698524,1.3775620642801747,10.120488978057796,9.05060120676043,1.114971334576126,9.076905086448038,8.117339815019692,-999999.0,0.036063981838692916,6.684210526315789,3.3684210526315788
6.684210526315789,3.8421052631578947,25.0,,,,,,,,,,,
6.684210526315789,3.8421052631578947,26.041666666666668,,,,,,,,,,,
6.684210526315789,3.8421052631578947,27.083333333333332,,,,,,,,,,,
6.684210526315789,3.8421052631578947,28.125,,,,,,,,,,,
6.684210526315789,3.8421052631578947,29.166666666666668,,,,,,,,,,,
6.684210526315789,3.8421052631578947,30.208333333333336,,,,,,,,,,,
6.684210526315789,3.8421052631578947,31.25,,,,,,,,,,,
6.684210526315789,3.8421052631578947,32.291666666666664,,,,,,,,,,,
6.684210526315789,3.8421052631578947,33.333333333333336,2.58756313244438,1.46843842273126,7.219148673716673,6.58367356621226,0.6425836738185225,11.234565968377673,10.245628444135681,-999999.0,0.02569655173159441,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,34.375,2.598506857458596,1.4625221149913417,7.414354636492094,6.753700857738201,0.6700428482127193,11.065493283406035,10.079505923767572,-999999.0,0.02638801657492728,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,35.41666666666667,2.6093898953397363,1.4566092797362091,7.60777239762684,6.921625268664065,0.697846943688634,10.901777913383373,9.918543501929218,-999999.0,0.02707286278470943,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,36.458333333333336,2.6201855393611635,1.4507100984829868,7.799465985338926,7.087530249163793,0.7259708794553003,10.743497027306255,9.762829956046726,-999999.0,0.027751305828922518,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,37.5,2.6312122707187586,1.445774910364002,7.993958659676868,7.255795095917734,0.7541913426548603,10.599377382849557,9.62062899101481,-999999.0,0.028442879355825193,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,38.54166666666667,2.6418064404253605,1.4396553894447084,8.18113255101907,7.416621337476933,0.7830119330255371,10.448285914886883,9.471913549030228,-999999.0,0.029103911762494657,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,39.583333333333336,2.652442369066915,1.433603131229321,8.366778894832162,7.575579778397437,0.8121732205475912,10.301717273060335,9.32754194147125,-999999.0,0.029759512319341933,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,40.625,2.6628888046449726,1.427612547843869,8.550984693112543,7.73288368758423,0.8415493985883522,10.1610014901755,9.188864849236028,-999999.0,0.030409675682146975,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,41.66666666666667,2.6732857755482002,1.4216879123218211,8.733751569829915,7.888469845959269,0.8712020625515079,10.024943632767801,9.054696017197365,-999999.0,0.03105460812858884,6.684210526315789,3.8421052631578947
