DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
6.684210526315789,3.8421052631578947,42.708333333333336,2.6836343156674234,1.4158294348757048,8.915110853301973,8.04237542532758,0.9011238114410057,9.893325134806544,8.924828445568263,-999999.0,0.0316944304857884,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,43.75,2.694028727458482,1.4100398462268102,9.095070190329805,8.19456170939586,0.9313585583805206,9.765379947916768,8.798503686533845,-999999.0,0.03232932390382363,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,44.79166666666667,2.7042380561059534,1.4043121356763602,9.273713957007027,8.345247766474197,0.9617731146733492,9.64230941323068,8.676940163074246,-999999.0,0.03295923756635698,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,45.833333333333336,2.714401305687803,1.3986499611249867,9.451037099013083,8.494358291319768,0.9924351204616394,9.5230780371989,8.559106904004512,-999999.0,0.033584371173712456,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,46.875,2.724519403888514,1.3930528529791613,9.627066282773,8.641925342130955,1.0233382749135198,9.407511200132296,8.444837405169142,-999999.0,0.03420482697353646,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,47.91666666666667,2.7345932473068415,1.3875202490668743,9.801827233329115,8.787979886889724,1.0544765075921245,9.29544391245983,8.333974084407908,-999999.0,0.03482070352419096,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,48.958333333333336,2.745007282513991,1.3832634291512533,9.981269762741983,8.938263127365568,1.0855590193663864,9.19458968575269,8.233788276737462,-999999.0,0.03546435018309416,6.684210526315789,3.8421052631578947
6.684210526315789,3.8421052631578947,50.0,2.754623168375391,1.376646275947001,10.147639768964131,9.075660189159706,1.117441965316778,9.081133592550758,8.121817929566385,-999999.0,0.03603910495683737,6.684210526315789,3.8421052631578947
6.684210526315789,4.315789473684211,25.0,,,,,,,,,,,
6.684210526315789,4.315789473684211,26.041666666666668,,,,,,,,,,,
6.684210526315789,4.315789473684211,27.083333333333332,,,,,,,,,,,
6.684210526315789,4.315789473684211,28.125,,,,,,,,,,,
6.684210526315789,4.315789473684211,29.166666666666668,,,,,,,,,,,
6.684210526315789,4.315789473684211,30.208333333333336,,,,,,,,,,,
6.684210526315789,4.315789473684211,31.25,,,,,,,,,,,
6.684210526315789,4.315789473684211,32.291666666666664,,,,,,,,,,,
6.684210526315789,4.315789473684211,33.333333333333336,2.5911413211801846,1.4678400459336827,7.238761156674686,6.60165619319298,0.6444367353384822,11.232694785582977,10.244071809043511,-999999.0,0.025685607984507426,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,34.375,2.6020747825487596,1.4619038917824416,7.434489368641518,6.772169659284937,0.6719412759441075,11.064195093828294,10.07851415254962,-999999.0,0.02637636412171691,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,35.41666666666667,2.612951369301129,1.4559718542536666,7.6284220392817375,6.94057193832451,0.6997915221206055,10.90099236436165,9.918056619623263,-999999.0,0.027060492376024894,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,36.458333333333336,2.6238306976277768,1.450056159810463,7.8206040675692705,7.106885094377314,0.7280038601452912,10.742531043734406,9.762153037154171,-999999.0,0.02773825014329164,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,37.5,2.634826792820702,1.4450470598561813,8.015353960012103,7.275381252483852,0.756280479455168,10.598388002539009,9.619951129407848,-999999.0,0.028427940986450313,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,38.54166666666667,2.6454114341049926,1.4389111744129954,8.203019371507533,7.436665337731598,0.7851430702353109,10.447802040778441,9.471732757576012,-999999.0,0.02908822373747326,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,39.583333333333336,2.6559483962744292,1.4328403948095358,8.389171966160673,7.596143642833103,0.8142999479650904,10.30231180429883,9.328434395477519,-999999.0,0.029743010205128928,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,40.625,2.6664917951117952,1.4268370251940337,8.573834152593436,7.753816473820204,0.8437705924239887,10.161333222058,9.189484136375267,-999999.0,0.030392466600645523,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,41.66666666666667,2.676888223334556,1.420897222448147,8.757073868803367,7.909839221873617,0.8734674678996703,10.02564398861989,9.055676957143607,-999999.0,0.03103662415968711,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,42.708333333333336,2.6872385619955677,1.4150239374226468,8.938900213463862,8.0641749702132,0.903433958674921,9.894359324919188,8.926136650919162,-999999.0,0.031675663612431654,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,43.75,2.6974643889266505,1.4092148179523039,9.119362069847819,8.216922580629781,0.9336196676983668,9.767748458351988,8.80114554665155,-999999.0,0.03230964548166626,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,44.79166666666667,2.707790845082757,1.4034762153412537,9.298435596390396,8.367938864007348,0.964140105288363,9.644278404547173,8.679173097466572,-999999.0,0.03293883722411405,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,45.833333333333336,2.717971297119106,1.3978004986094728,9.476207129496249,8.517454272942565,0.9948530498005747,9.5252330295372,8.561519989962285,-999999.0,0.03356317113994785,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,46.875,2.7281074736482,1.3921901405208879,9.652679653797332,8.665420947918191,1.0258072578418778,9.409837549896958,8.447416297432666,-999999.0,0.03418282014745521,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,47.91666666666667,2.7382001961431177,1.3866445680457282,9.827879073284787,8.811870053120975,1.0569966360120615,9.297928430845676,8.336705863480553,-999999.0,0.034797883014168605,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,48.958333333333336,2.7487860206570023,1.3823023119431823,10.008804493103924,8.963497076717145,1.0882552957947595,9.197110762318351,8.236575655872226,-999999.0,0.03543877042113759,6.684210526315789,4.315789473684211
6.684210526315789,4.315789473684211,50.0,2.758277587579783,1.3757456866436286,10.174552522669975,9.100318410749772,1.1200691129417504,9.083861348472974,8.124782931339556,-999999.0,0.036014643311447006,6.684210526315789,4.315789473684211
6.684210526315789,4.789473684210526,25.0,,,,,,,,,,,
6.684210526315789,4.789473684210526,26.041666666666668,,,,,,,,,,,
6.684210526315789,4.789473684210526,27.083333333333332,,,,,,,,,,,
6.684210526315789,4.789473684210526,28.125,,,,,,,,,,,
6.684210526315789,4.789473684210526,29.166666666666668,,,,,,,,,,,
6.684210526315789,4.789473684210526,30.208333333333336,,,,,,,,,,,
6.684210526315789,4.789473684210526,31.25,,,,,,,,,,,
6.684210526315789,4.789473684210526,32.291666666666664,,,,,,,,,,,
6.684210526315789,4.789473684210526,33.333333333333336,2.5954430805155533,1.4672611757599774,7.258122421182742,6.619061643070529,0.6466084821451225,11.224910624593006,10.236583382129172,-999999.0,0.025675021681519278,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,34.375,2.606310880541062,1.4613045357331658,7.45437786871969,6.790084330062628,0.6741405092571263,11.057602630843371,10.072209334438318,-999999.0,0.026365068038130487,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,35.41666666666667,2.617130848987946,1.4553526874203089,7.648829856783558,6.958985768886611,0.7020202033765686,10.895455458396077,9.912799853074544,-999999.0,0.027048477137793656,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,36.458333333333336,2.62796990426805,1.4494180117820632,7.841521972672468,7.125782867606711,0.7302677156190646,10.737872981314847,9.75776789141777,-999999.0,0.027725510613725086,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,37.5,2.638906957337069,1.4443360467046664,8.036533670237636,7.2945240845557,0.7585908854906684,10.594028776182144,9.615886802854858,-999999.0,0.028413349332880235,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,38.54166666666667,2.649366010960987,1.4381810498056664,8.224710336989387,7.456340059206884,0.7874421866318122,10.444843414053775,9.469063489093044,-999999.0,0.029072833974488847,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,39.583333333333336,2.6598966955488734,1.4320946275187374,8.411343128394826,7.616260641104672,0.816645030362544,10.299876709787444,9.326280523281316,-999999.0,0.029726876548165256,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,40.625,2.6704450222628893,1.426076222116575,8.59647777965801,7.774362955804639,0.8461664985001299,10.159321829563888,9.187746110942781,-999999.0,0.030375585557742554,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,41.66666666666667,2.6808405961693604,1.4201215422920124,8.780185530551247,7.930814360292977,0.8759105624055217,10.024066277312764,9.054365480549183,-999999.0,0.03101898307719898,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,42.708333333333336,2.6911923675714693,1.4142337312344808,8.962474197118688,8.085572496572377,0.905924691821651,9.89317796283571,8.925214832497556,-999999.0,0.03165725458874913,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,43.75,2.7015008820963766,1.408412739578478,9.14337416208929,8.238673617938101,0.9362016745460302,9.76645781639193,8.800105620333442,-999999.0,0.03229051613335925,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,44.79166666666667,2.7118303946974245,1.4026602225016889,9.32289968182207,8.39010162385328,0.9667698897893664,9.643349239862326,8.678488761872032,-999999.0,0.0329189249737499,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,45.833333333333336,2.7225481275757586,1.3983597482485757,9.509176365759373,8.547791967192989,0.9972581885128007,9.535320416812315,8.571292836351848,-999999.0,0.03357712811441481,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,46.875,2.7321444447455443,1.3913468573222736,9.6780346435293,8.688400837263838,1.0285257024659407,9.409618661279673,8.447431908053414,-999999.0,0.03416131090392705,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,47.91666666666667,2.742239006532303,1.38578809342491,9.85367185587297,8.8352500399578,1.059760074319328,9.298021405648699,8.337028591714573,-999999.0,0.03477556509317183,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,48.958333333333336,2.752824976281039,1.3814032172902273,10.034874190884956,8.987115734414795,1.0910763574457882,9.197224486081447,8.236926474562832,-999999.0,0.03541484373824119,6.684210526315789,4.789473684210526
6.684210526315789,4.789473684210526,50.0,2.76233356112482,1.3748639289558129,10.201204371807485,9.124475758796443,1.1229284721421953,9.08446497250781,8.125607271663355,-999999.0,0.03599069543646768,6.684210526315789,4.789473684210526
6.684210526315789,5.263157894736842,25.0,,,,,,,,,,,
6.684210526315789,5.263157894736842,26.041666666666668,,,,,,,,,,,
6.684210526315789,5.263157894736842,27.083333333333332,,,,,,,,,,,
6.684210526315789,5.263157894736842,28.125,,,,,,,,,,,
6.684210526315789,5.263157894736842,29.166666666666668,,,,,,,,,,,
6.684210526315789,5.263157894736842,30.208333333333336,,,,,,,,,,,
6.684210526315789,5.263157894736842,31.25,,,,,,,,,,,
6.684210526315789,5.263157894736842,32.291666666666664,,,,,,,,,,,
6.684210526315789,5.263157894736842,33.333333333333336,2.6006756063140197,1.4667059579865716,7.27719923332572,6.6357642678450075,0.649189781483354,11.209663862388314,10.221609238338198,-999999.0,0.025664868564575102,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,34.375,2.6112935294803052,1.4607254292226137,7.474012689472889,6.807402536493548,0.6766749211367808,11.045204212558833,10.060078072728695,-999999.0,0.0263541543049216,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,35.41666666666667,2.6220102283391125,1.4547533048041459,7.668987172173084,6.976820574013106,0.7045699108006821,10.884636222199655,9.902240312937234,-999999.0,0.027036846599053987,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,36.458333333333336,2.632767526654739,1.4487992237612777,7.862191922674959,7.144117056467399,0.7328398140511913,10.728390805095858,9.748538383817065,-999999.0,0.027713158422806493,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,37.5,2.6436069958055626,1.4436455645764434,8.057473070492673,7.313123396089205,0.761196615318128,10.585271805399715,9.60740398593709,-999999.0,0.028399180108247768,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,38.54166666666667,2.6540178653557365,1.4374740000170494,8.24613797701246,7.475402630908614,0.7900812023603249,10.437076533877237,9.461562442665707,-999999.0,0.029057931755494086,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,39.583333333333336,2.664497310644461,1.4313711758114869,8.43325483302059,7.635785737053679,0.8193138683663381,10.293069797336624,9.319732073227284,-999999.0,0.029711226908113224,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,40.625,2.675009732874493,1.4253370342731815,8.618865346739256,7.7943361468898384,0.8488711656871583,10.153325610680055,9.18200130002101,-999999.0,0.030359185457489862,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,41.66666666666667,2.685366609789124,1.4193668179723538,8.803044123739406,7.951233674557438,0.8786481547400057,10.01885006671897,9.049394381201687,-999999.0,0.03100182000879264,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,42.708333333333336,2.695684857905046,1.413463864136471,8.985797752509976,8.10643054168575,0.9086964126160015,9.888668677189122,8.920944805260698,-999999.0,0.03163932090468461,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,43.75,2.7059645086201383,1.4076281060006384,9.167156802165124,8.259963306596994,0.9390086114421348,9.762590769094388,8.79647237090967,-999999.0,0.03227180443784408,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,44.79166666666667,2.716190327090392,1.4018588526796116,9.34715413512892,8.411879342623301,0.9695692265573778,9.64052269719574,8.675893491887242,-999999.0,0.03289937126094445,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,45.833333333333336,2.7268953803282945,1.3975143457709174,9.533730831575479,8.569833535600232,1.0001133374411568,9.532650425368823,8.56886236266642,-999999.0,0.033556030059334226,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,46.875,2.7365034080735127,1.390518761566997,9.703170685147978,8.710979796246965,1.0314199816463157,9.407584551212713,8.445618614391018,-999999.0,0.03414019092830129,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,47.91666666666667,2.746600411620668,1.3849470773863017,9.879241116992615,8.858221390089788,1.0627023363944303,9.296338945213211,8.335562167054452,-999999.0,0.034753651975978954,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,48.958333333333336,2.7571877720610036,1.3805204006707372,10.060717180965465,9.010319117989289,1.0940793304599523,9.195601178879713,8.23552631617795,-999999.0,0.03539135247666585,6.684210526315789,5.263157894736842
6.684210526315789,5.263157894736842,50.0,2.7667134964322115,1.3739981611192469,10.227623690530073,9.148209196649082,1.1259726392039318,9.083367867411996,8.124717136214706,-999999.0,0.03596718401757484,6.684210526315789,5.263157894736842
6.684210526315789,5.7368421052631575,25.0,,,,,,,,,,,
6.684210526315789,5.7368421052631575,26.041666666666668,,,,,,,,,,,
6.684210526315789,5.7368421052631575,27.083333333333332,,,,,,,,,,,
6.684210526315789,5.7368421052631575,28.125,,,,,,,,,,,
6.684210526315789,5.7368421052631575,29.166666666666668,,,,,,,,,,,
6.684210526315789,5.7368421052631575,30.208333333333336,,,,,,,,,,,
6.684210526315789,5.7368421052631575,31.25,,,,,,,,,,,
6.684210526315789,5.7368421052631575,32.291666666666664,,,,,,,,,,,
6.684210526315789,5.7368421052631575,33.333333333333336,2.606934605331282,1.4661760089202671,7.295982700992867,6.651714304540205,0.652220904635458,11.186367454859127,10.198560422190097,-999999.0,0.025655178108521408,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,34.375,2.6174156257130083,1.460174961019641,7.493322244501906,6.823872394715593,0.6797216479790439,11.024104156136762,10.039215927585076,-999999.0,0.02634378092756793,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,35.41666666666667,2.627892558795262,1.4541802673324176,7.688839561840663,6.993879964638375,0.7075801307567383,10.866387038903497,9.884223228765066,-999999.0,0.027025727981213356,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,36.458333333333336,2.6384181312888866,1.4482039861302602,7.882581469851128,7.161762570639152,0.7358111918316279,10.712777350164117,9.733152539867788,-999999.0,0.027701277131545,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,37.5,2.6491092421120657,1.4429799468578697,8.078143252779373,7.3310615743582455,0.764184705274273,10.570930296072929,9.593311046086772,-999999.0,0.02838552213149817,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,38.54166666666667,2.659473879591451,1.4367923913224017,8.267289745753779,7.493788340277085,0.7931113580977005,10.423870067354855,9.448595413197893,-999999.0,0.029043566835171786,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,39.583333333333336,2.669773420523262,1.4306702050235847,8.45491186733957,7.654713560056714,0.8223165538617251,10.281821310338461,9.30871879461626,-999999.0,0.029696064746784823,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,40.625,2.680215147232872,1.4246198159644536,8.641000093495121,7.813725622863469,0.8518981087532518,10.143231924931934,9.172136365343988,-999999.0,0.03034327404390538,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,41.66666666666667,2.690500828612334,1.4186335758662616,8.825651499600593,7.971082110606697,0.8816969263397947,10.009847188918632,9.040614606310585,-999999.0,0.030985146806028638,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,42.708333333333336,2.7007555786364947,1.4127150244013782,9.00887137191235,8.12672957544784,0.9117688677554394,9.880652532137969,8.913146591036758,-999999.0,0.031621878472567186,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,43.75,2.7109038963684866,1.4068619362881103,9.190707257887631,8.280763173455812,0.9420658186339894,9.755907789133357,8.790004912250241,-999999.0,0.032253534588444856,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,44.79166666666667,2.721205294704093,1.4010815127540595,9.371130334614229,8.433015514751348,0.972722213864526,9.633922409753227,8.669500289551156,-999999.0,0.03288040549491823,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,45.833333333333336,2.7313448986722784,1.3953643037982666,9.55023967067528,8.583766617913312,1.0035596641916673,9.516364608344107,8.553319672156453,-999999.0,0.033502381744278,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,46.875,2.741938030317006,1.3909420086891913,9.73537608581682,8.740017254991784,1.034415564325521,9.411474867129114,8.449232162018573,-999999.0,0.03415098530233663,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,47.91666666666667,2.751517805218893,1.3841282162824486,9.904540217635493,8.880600322265668,1.0659578225855697,9.291681160152477,8.331099161808327,-999999.0,0.03473231800713394,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,48.958333333333336,2.761639945362291,1.37861073715907,10.079762227407008,9.026671291889116,1.0975583703906513,9.183805161833298,8.22432003199636,-999999.0,0.035340544944947976,6.684210526315789,5.7368421052631575
6.684210526315789,5.7368421052631575,50.0,2.7720074770100114,1.3741220486784829,10.259928632868851,9.177283163543091,1.1291523471597475,9.086398889110507,8.127586314306912,-999999.0,0.035970548265305394,6.684210526315789,5.7368421052631575
6.684210526315789,6.2105263157894735,25.0,,,,,,,,,,,
6.684210526315789,6.2105263157894735,26.041666666666668,,,,,,,,,,,
6.684210526315789,6.2105263157894735,27.083333333333332,,,,,,,,,,,
6.684210526315789,6.2105263157894735,28.125,,,,,,,,,,,
6.684210526315789,6.2105263157894735,29.166666666666668,,,,,,,,,,,
6.684210526315789,6.2105263157894735,30.208333333333336,,,,,,,,,,,
6.684210526315789,6.2105263157894735,31.25,,,,,,,,,,,
6.684210526315789,6.2105263157894735,32.291666666666664,,,,,,,,,,,
6.684210526315789,6.2105263157894735,33.333333333333336,2.6150180075547933,1.465688076227926,7.314324825957723,6.666406461964429,0.656052885527984,11.148986594382915,10.161385780049393,-999999.0,0.025646256448437998,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,34.375,2.624940223488899,1.4596584158185872,7.512265287515553,6.8393344838918,0.683396873823468,10.992536804398796,10.007851580630007,-999999.0,0.026334047387501135,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,35.41666666666667,2.634969272281519,1.4536374278051902,7.708358877805163,7.010048222370856,0.7111369563518118,10.839485712217302,9.857522042354473,-999999.0,0.027015195936640864,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,36.458333333333336,2.645479848397143,1.4486176343188142,7.907275486588299,7.183034213932139,0.7390755774545177,10.69887265632845,9.718944087790778,-999999.0,0.02770953370933489,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,37.5,2.655623827122672,1.442344133453284,8.098511526249942,7.348204459702184,0.7676547220600688,10.549679815056534,9.57227806790875,-999999.0,0.02837247664349584,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,38.54166666666667,2.6658149614514177,1.4361378378743204,8.288159313501566,7.511452518878421,0.7965703839191285,10.40480474898376,9.429741138406444,-999999.0,0.02902977310838262,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,39.583333333333336,2.6760014849079323,1.4299986692159845,8.476265693216195,7.672855332093879,0.8257906090157681,10.264424904660482,9.291526506021782,-999999.0,0.02968154035387533,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,40.625,2.6862294364260824,1.4239286934302764,8.662855596637884,7.832418728347394,0.8553319618949345,10.128062533108045,9.157168301059578,-999999.0,0.03032794273263325,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,41.66666666666667,2.696402205292831,1.4179257659747906,8.847982680258417,7.9902516527061005,0.8851383757741091,9.996157575385093,9.0271214890193,-999999.0,0.030969053160881284,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,42.708333333333336,2.7065550412417365,1.4119910016303043,9.031671460903054,8.146365919841676,0.9152206310751251,9.868299680147503,8.900985886072085,-999999.0,0.03160501543235519,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,43.75,2.7166110574539206,1.4061221522461202,9.213969515321509,8.300857053132587,0.9455303053787085,9.744763825027357,8.779049181091967,-999999.0,0.0322358953536617,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,44.79166666666667,2.7268492531930284,1.400326947930879,9.394844710922342,8.453543315947169,0.976212595701658,9.623769199750745,8.659531082848956,-999999.0,0.032861996917095626,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,45.833333333333336,2.736923525076391,1.3945951023904621,9.5744017783115,8.604727100662389,1.0070727982214474,9.507159557104993,8.54429502599898,-999999.0,0.03348319146618942,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,46.875,2.747444604917272,1.3901299499084374,9.759839895395329,8.761267736063179,1.0379595737114702,9.402909460622546,8.440856424432015,-999999.0,0.03413027521718837,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,47.91666666666667,2.7569847692156295,1.3833308424966555,9.929580798965162,8.902404099456067,1.0695211803503943,9.2841366598388,8.323728658220196,-999999.0,0.03471154564322188,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,48.958333333333336,2.766880903424929,1.3777943643019115,10.105275507462993,9.049035062941918,1.101044025333809,9.177903221807435,8.218595128563072,-999999.0,0.03531882809769597,6.684210526315789,6.2105263157894735
6.684210526315789,6.2105263157894735,50.0,2.777318049810172,1.3732684195270504,10.285687987924227,9.19980304363407,1.1327451159514241,9.080319873447428,8.12168855471683,-999999.0,0.035947368305797416,6.684210526315789,6.2105263157894735
6.684210526315789,6.684210526315789,25.0,,,,,,,,,,,
6.684210526315789,6.684210526315789,26.041666666666668,,,,,,,,,,,
6.684210526315789,6.684210526315789,27.083333333333332,,,,,,,,,,,
6.684210526315789,6.684210526315789,28.125,,,,,,,,,,,
6.684210526315789,6.684210526315789,29.166666666666668,,,,,,,,,,,
6.684210526315789,6.684210526315789,30.208333333333336,,,,,,,,,,,
6.684210526315789,6.684210526315789,31.25,,,,,,,,,,,
6.684210526315789,6.684210526315789,32.291666666666664,,,,,,,,,,,
6.684210526315789,6.684210526315789,33.333333333333336,2.6254076707277685,1.4652516590045357,7.332147570339494,6.679552777647036,0.6608921129768989,11.094318461923883,10.106873189271237,-999999.0,0.025638277134610452,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,34.375,2.634544200699679,1.459190057986027,7.5307201158810955,6.8533601154012596,0.6880022236819038,10.945778744114797,9.9612470417972,-999999.0,0.026325222345296904,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,35.41666666666667,2.644303068792659,1.454412293938594,7.733287430900606,7.030560920319361,0.7152590873485485,10.811868828633484,9.829390558855412,-999999.0,0.027030229897888888,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,36.458333333333336,2.653856153439472,1.448046289513564,7.926721580877655,7.1984340786183045,0.7433400328243966,10.66365489661476,9.683904755226376,-999999.0,0.027698129544434687,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,37.5,2.6636073601171173,1.441749269216622,8.118497771874525,7.364250284102576,0.7718240253761202,10.518586497638852,9.541359224356716,-999999.0,0.028360272161564254,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,38.54166666666667,2.6734566249718354,1.4355206772007065,8.30867272509487,7.5281151135332,0.8006603528434736,10.377275077487432,9.402382779161941,-999999.0,0.029016768278205887,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,39.583333333333336,2.6832958709231627,1.4293590193903596,8.497304282090823,7.6901436227814655,0.829790486370327,10.240300921332283,9.267572657309827,-999999.0,0.029667706595873134,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,40.625,2.693272540255864,1.423269095383995,8.68439638675744,7.850267651002063,0.8592829101924304,10.106562441481152,9.135835890468309,-999999.0,0.030313311806297656,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,41.66666666666667,2.7032508272266043,1.4172478239733766,8.87000993014871,8.008621181896391,0.8890641116565345,9.976794489681746,9.007923137257732,-999999.0,0.030953639783899065,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,42.708333333333336,2.7132537839569566,1.4112960437566664,9.054171763690622,8.165223275104331,0.9191400549593842,9.850698720871994,8.883546344267572,-999999.0,0.031588830574421536,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,43.75,2.7232485354008666,1.4054128185513943,9.236919394434214,8.320133613924533,0.9494875461041973,9.728320747685245,8.762762237443267,-999999.0,0.03221898348858844,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,44.79166666666667,2.7331684981408175,1.3995960114676835,9.418296826581635,8.473438503593327,0.9800638429794678,9.609880921582928,8.64580258142514,-999999.0,0.032844166205667644,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,45.833333333333336,2.7437312609045246,1.395123786343376,9.60578638196017,8.632220860177418,1.0107495352599254,9.503626810463917,8.54041536408676,-999999.0,0.03349638106936775,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,46.875,2.753658404982782,1.3893441407263754,9.784027900680275,8.781841082287844,1.0418942616485591,9.390615018072266,8.428725836720313,-999999.0,0.0341102362927353,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,47.91666666666667,2.76312921753089,1.382558306882171,9.95434362905235,8.923540072514818,1.0734644514285716,9.27310039545796,8.312841716033844,-999999.0,0.03469142202275478,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,48.958333333333336,2.772963593295882,1.3770082128175867,10.130467480137717,9.07058277878431,1.1050120195298796,9.167744152183666,8.208582909933716,-999999.0,0.035297916971375416,6.684210526315789,6.684210526315789
6.684210526315789,6.684210526315789,50.0,2.783336711593905,1.3724421829892541,10.31115636700159,9.22161123138164,1.1367473128119083,9.070754996108555,8.112278892105454,-999999.0,0.03592493418352496,6.684210526315789,6.684210526315789
6.684210526315789,7.157894736842105,25.0,,,,,,,,,,,
6.684210526315789,7.157894736842105,26.041666666666668,,,,,,,,,,,
6.684210526315789,7.157894736842105,27.083333333333332,,,,,,,,,,,
6.684210526315789,7.157894736842105,28.125,,,,,,,,,,,
6.684210526315789,7.157894736842105,29.166666666666668,,,,,,,,,,,
6.684210526315789,7.157894736842105,30.208333333333336,,,,,,,,,,,
6.684210526315789,7.157894736842105,31.25,,,,,,,,,,,
6.684210526315789,7.157894736842105,32.291666666666664,,,,,,,,,,,
6.684210526315789,7.157894736842105,33.333333333333336,2.639087475954839,1.464886650730885,7.349279501550668,6.690551822182434,0.6671611666157262,11.01574832184999,10.028389176368357,-999999.0,0.02563160373359272,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,34.375,2.6469528253986336,1.4587848028477248,7.548561860480122,6.865500704072716,0.69385579712826,10.879150814509607,9.89470828447027,-999999.0,0.026317586683141197,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,35.41666666666667,2.655370364717819,1.4526998984684685,7.745911986910604,7.037989553721056,0.7211041429641385,10.741738294652704,9.76001819208944,-999999.0,0.026997007688557735,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,36.458333333333336,2.664409228572126,1.4475318751281792,7.9456720550476785,7.212304825467474,0.7486162498540914,10.613811891735352,9.634181500699704,-999999.0,0.027687862332454724,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,37.5,2.673526722427128,1.4412064512333045,8.138024531605984,7.378898141373688,0.7769117915774865,10.474837194943417,9.497729628213195,-999999.0,0.028349136173302196,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,38.54166666666667,2.6827545647018693,1.434949402892076,8.328772403857506,7.543545311162684,0.8055512140424829,10.339221465586752,9.364451545305293,-999999.0,0.02900473114557584,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,39.583333333333336,2.6921404564913285,1.4287634110940497,8.517941276756702,7.706248581431516,0.8345549255617254,10.206567615694572,9.233962134061535,-999999.0,0.029654826191454237,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,40.625,2.7017414694901305,1.4226510540081432,8.705552743811438,7.866999518302269,0.8639501709706222,10.076452365338396,9.105848673499224,-999999.0,0.030299603621314404,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,41.66666666666667,2.711431625658019,1.4166096509771609,8.891664581535624,8.025921065842653,0.8936711871648086,9.949592992635942,8.980843492677728,-999999.0,0.030939131608699672,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,42.708333333333336,2.7211444968185123,1.4106376680187915,9.076321988673932,8.183096392893775,0.923679102257027,9.826271880023885,8.859241670508975,-999999.0,0.03157349879586755,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,43.75,2.730845034235705,1.4047341145601258,9.259562853778746,8.338586643153231,0.9539496623024701,9.706552892350418,8.741118082716302,-999999.0,0.03220280310223523,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,44.79166666666667,2.7406548945853455,1.3989022233115027,9.44139040873173,8.492331810802884,0.9845435103905156,9.589612149275998,8.625654144461764,-999999.0,0.03282724299684132,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,45.833333333333336,2.7509336106345,1.3943835444800845,9.6292334568366,8.651557219788174,1.015160046201219,9.485433841559948,8.52235788057533,-999999.0,0.03347791373037447,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,46.875,2.760283169369192,1.38744297552001,9.800985169573352,8.794957167718392,1.0465098265475026,9.365401949360933,8.40408464842941,-999999.0,0.034061761630278894,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,47.91666666666667,2.7701762267535672,1.3818061045005885,9.979080634442653,8.944130523625692,1.0779191221209157,9.257726697349792,8.297589624374789,-999999.0,0.03467182965117436,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,48.958333333333336,2.780197238495636,1.3772165237895255,10.161471908734242,9.097264857045882,1.1092485837286992,9.16068053436392,8.201285979077614,-999999.0,0.03530345773956677,6.684210526315789,7.157894736842105
6.684210526315789,7.157894736842105,50.0,2.790076649584335,1.3716431736237904,10.336342309860326,9.242711058249219,1.14116420101123,9.057716935652985,8.099369968019408,-999999.0,0.035903241210332774,6.684210526315789,7.157894736842105
6.684210526315789,7.63157894736842,25.0,,,,,,,,,,,
6.684210526315789,7.63157894736842,26.041666666666668,,,,,,,,,,,
6.684210526315789,7.63157894736842,27.083333333333332,,,,,,,,,,,
6.684210526315789,7.63157894736842,28.125,,,,,,,,,,,
6.684210526315789,7.63157894736842,29.166666666666668,,,,,,,,,,,
6.684210526315789,7.63157894736842,30.208333333333336,,,,,,,,,,,
6.684210526315789,7.63157894736842,31.25,,,,,,,,,,,
6.684210526315789,7.63157894736842,32.291666666666664,,,,,,,,,,,
6.684210526315789,7.63157894736842,33.333333333333336,2.657175461989126,1.4646151271139949,7.365531562654158,6.698736153295085,0.6753301876305707,10.906563481926504,9.919201415825837,-999999.0,0.025626639674796576,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,34.375,2.663268225521922,1.458465270008648,7.565598208163354,6.875076178482957,0.7014368530953733,10.785857878406441,9.801418542729696,-999999.0,0.026311566407244975,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,35.41666666666667,2.6701042827676815,1.4523346722705286,7.76370321059743,7.0488805358695785,0.7281428397778321,10.662335446388868,9.680628787093893,-999999.0,0.02698992273617397,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,36.458333333333336,2.677783840443425,1.447089247905597,7.964022275490711,7.224244026822143,0.7551963365183774,10.545631500553379,9.56604749981642,-999999.0,0.02767902838476343,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,37.5,2.6858305565239355,1.44072598015121,8.157022208013139,7.391868298486463,0.7831241906645023,10.416000814751595,9.438947725793351,-999999.0,0.02833927979067444,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,38.54166666666667,2.6943110982990306,1.434438622315131,8.348355297132048,7.557346805620639,0.811530563934547,10.287172989094437,9.312461096942947,-999999.0,0.028993969290040434,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,39.583333333333336,2.703018937740511,1.4282236470526184,8.538095396692928,7.720849365452015,0.8403188843829827,10.160542093448438,9.187999352318695,-999999.0,0.029643154173596347,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,40.625,2.711966500182872,1.4220825392553549,8.726272630743825,7.882396969353029,0.8694959360758927,10.036013129775185,9.065478793295965,-999999.0,0.030286994749297406,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,41.66666666666667,2.7211721453330027,1.4160166050687675,8.912914500641348,8.042004530238186,0.8990721216545418,9.913458871618792,8.944782444637111,-999999.0,0.030925650246085817,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,42.708333333333336,2.7304812215606002,1.4100221180559203,9.098083021674324,8.19981431300559,0.9289671311157006,9.793762036281539,8.826807793681047,-999999.0,0.03155916529740565,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,43.75,2.739838010093723,1.4040976220740111,9.281819735399965,8.355899883987435,0.9591481103768974,9.67714958198966,8.711793093877839,-999999.0,0.032187630116668,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,44.79166666666667,2.7492456680406683,1.3982430488153867,9.464153025877662,8.510290913424317,0.9896124979623706,9.563493837602614,8.599619478277765,-999999.0,0.032811165268098,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,45.833333333333336,2.7593732983054364,1.3936837728669609,9.652321011903668,8.669844257537983,1.020243998366404,9.460796659778238,8.497814514390654,-999999.0,0.0334604573779846,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,46.875,2.768491745292862,1.3867503769392693,9.824660118702846,8.813891398513501,1.0515327261369214,9.343180553967434,8.381946828125473,-999999.0,0.03404410465332733,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,47.91666666666667,2.77844031592746,1.3821307986678777,10.00932941834747,8.969527771872288,1.082637653106755,9.245318033808017,8.284884371177359,-999999.0,0.03468028666216443,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,48.958333333333336,2.788062025660546,1.3764672016031196,10.185900097524922,9.117008169062855,1.1142420550330228,9.141550573787168,8.182251000024095,-999999.0,0.03528352743526185,6.684210526315789,7.63157894736842
6.684210526315789,7.63157894736842,50.0,2.7976769686454883,1.3708751344266932,10.361226846362282,9.26300258741657,1.1460751943212866,9.040616966235161,8.082368969605161,-999999.0,0.03588239080644825,6.684210526315789,7.63157894736842
6.684210526315789,8.105263157894736,25.0,,,,,,,,,,,
6.684210526315789,8.105263157894736,26.041666666666668,,,,,,,,,,,
6.684210526315789,8.105263157894736,27.083333333333332,,,,,,,,,,,
6.684210526315789,8.105263157894736,28.125,,,,,,,,,,,
6.684210526315789,8.105263157894736,29.166666666666668,,,,,,,,,,,
6.684210526315789,8.105263157894736,30.208333333333336,,,,,,,,,,,
6.684210526315789,8.105263157894736,31.25,,,,,,,,,,,
6.684210526315789,8.105263157894736,32.291666666666664,,,,,,,,,,,
6.684210526315789,8.105263157894736,33.333333333333336,2.6798903137329977,1.4644394724404803,7.380892777328812,6.704031820858621,0.685461262476077,10.767775192236206,9.780321934811882,-999999.0,0.0256234283936238,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,34.375,2.6839013734859063,1.458238374796323,7.581778542095909,6.881877212793073,0.7109014910383309,10.66501989048031,9.68049342918316,-999999.0,0.026307291632808635,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,35.41666666666667,2.6888962966485583,1.4520594117241588,7.780666466014834,7.0570909773319626,0.7370000067391033,10.55721356155859,9.575428646950014,-999999.0,0.026984583197350934,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,36.458333333333336,2.6949045398867217,1.4467396635860916,7.981619700929913,7.233676194819387,0.7634951278173161,10.454054531752952,9.474423517932667,-999999.0,0.027672051688076505,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,37.5,2.7014689831918086,1.4403304304923878,8.175328217167587,7.402549357377703,0.7909013483045809,10.33672307512519,9.359636790664487,-999999.0,0.028331165873509544,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,38.54166666666667,2.708748921167872,1.43400301716472,8.36731993354003,7.569121050482236,0.8188897659485495,10.217883140654301,9.243150134761608,-999999.0,0.02898479181037676,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,39.583333333333336,2.716403172271181,1.4277508601967979,8.557692163774453,7.733642963112372,0.8473065471703876,10.099877302203305,9.127325864457399,-999999.0,0.02963293105209248,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,40.625,2.7245083927590326,1.4215773824350972,8.746460857698457,7.896083606009565,0.876195975515599,9.982311151967558,9.011777988780537,-999999.0,0.030275791720021764,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,41.66666666666667,2.7329298881695347,1.415480067915856,8.933682830703368,8.056561209958003,0.9054959200162563,9.866066354603765,8.89740200023581,-999999.0,0.030913454207884897,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,42.708333333333336,2.7416540071112605,1.4094591657928683,9.119390247083913,8.215109981098172,0.9352026901357697,9.751244669495112,8.784309613037498,-999999.0,0.031546057404646825,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,43.75,2.7504815763234176,1.4035095135853353,9.303652739402638,8.371903863154214,0.9652125806893664,9.638967545116182,8.673637321609402,-999999.0,0.03217361145307166,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,44.79166666666667,2.759542196733957,1.397634665748212,9.486471847587946,8.526873497671913,0.9955937666188402,9.528456450470939,8.56461117332045,-999999.0,0.03279632738699757,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,45.833333333333336,2.769099341250781,1.393025089851528,9.675053541709751,8.687064631391559,1.0260229222801083,9.429666074330084,8.46673543324596,-999999.0,0.03344402720821187,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,46.875,2.77792518562492,1.3860962678771274,9.847979565537223,8.831781831542658,1.0572282332658087,9.314904062972788,8.353713563116855,-999999.0,0.034027430120120994,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,47.91666666666667,2.7876530819934144,1.3814363072206448,10.032973824638823,8.987784362159974,1.088309960890575,9.218856929719488,8.258478452963143,-999999.0,0.034662198237306985,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,48.958333333333336,2.7969280685606965,1.3757520319394214,10.21001500989849,9.135859897544748,1.119799798140271,9.117714636897567,8.158476106815971,-999999.0,0.03526450699360172,6.684210526315789,8.105263157894736
6.684210526315789,8.105263157894736,50.0,2.8063617180897533,1.3701443187549713,10.385774479502217,9.282319369291837,1.151608653154078,9.018492915155845,8.060307070348074,-999999.0,0.03586255250894111,6.684210526315789,8.105263157894736
6.684210526315789,8.578947368421051,25.0,,,,,,,,,,,
6.684210526315789,8.578947368421051,26.041666666666668,,,,,,,,,,,
6.684210526315789,8.578947368421051,27.083333333333332,,,,,,,,,,,
6.684210526315789,8.578947368421051,28.125,,,,,,,,,,,
6.684210526315789,8.578947368421051,29.166666666666668,,,,,,,,,,,
6.684210526315789,8.578947368421051,30.208333333333336,,,,,,,,,,,
6.684210526315789,8.578947368421051,31.25,,,,,,,,,,,
6.684210526315789,8.578947368421051,32.291666666666664,,,,,,,,,,,
6.684210526315789,8.578947368421051,33.333333333333336,2.706209469807585,1.464336025638628,7.395583831972613,6.707150935820694,0.6970717929589837,10.609500924688506,9.621894048172093,-999999.0,0.0256215372303498,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,34.375,2.7085968136565444,1.4580963813638816,7.597180348587867,6.886133888971957,0.7221000385068457,10.520952698323176,9.536260243402099,-999999.0,0.026304616487746173,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,35.41666666666667,2.7119517949379803,1.4530243086645545,7.802250652825913,7.067977691042202,0.7473316909750729,10.440144245249405,9.457618051524532,-999999.0,0.027003301096914078,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,36.458333333333336,2.7159909398303905,1.4464863484044004,7.998450664857679,7.240512393672746,0.7735866553882202,10.339437229360813,9.359665582699503,-999999.0,0.027666996412819767,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,37.5,2.720901039450504,1.4400293451251072,8.192881110624182,7.410681613861744,0.8004378441569961,10.23549944624713,9.258284909887681,-999999.0,0.028324989938600102,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,38.54166666666667,2.7265785270199565,1.433653899968402,8.385591339369102,7.578560146560109,0.8278573781946266,10.129270524418368,9.15442725543773,-999999.0,0.028977436802712704,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,39.583333333333336,2.732963887122669,1.4273609454435408,8.576622062524244,7.744197249240079,0.855834319549032,10.021357950500928,9.048710798745203,-999999.0,0.029624500277732536,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,40.625,2.7399052990013,1.4211483781833791,8.766031744344852,7.9077107953036325,0.8843082104950547,9.912869337080384,8.942256445721258,-999999.0,0.03026627803248498,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,41.66666666666667,2.7472846973747567,1.4150143312584214,8.953872535378043,8.069201439450628,0.913229556865373,9.804624114567517,8.835896055694766,-999999.0,0.030902868110413803,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,42.708333333333336,2.7551746444555705,1.4089615816117023,9.140158131755246,8.228634559485737,0.9426439980392218,9.696299080848695,8.72931305625664,-999999.0,0.031534472217401556,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,43.75,2.7632847629784347,1.402982772716488,9.324974698885287,8.386243341054568,0.972405965998222,9.589590176272464,8.624220371216747,-999999.0,0.032161056353729185,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,44.79166666666667,2.771653215912959,1.3970790416430694,9.50834217162659,8.542024093176101,1.0025373016786576,9.484277697902845,8.520405254620709,-999999.0,0.032782777092506786,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,45.833333333333336,2.780624978911358,1.392421661850602,9.697341540260718,8.702846256269206,1.0327737478466006,9.389608866879406,8.426672612869176,-999999.0,0.0334289763349153,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,46.875,2.789103489952561,1.385494712791211,9.870848544815438,8.84824198426962,1.0638821623719692,9.278140844854446,8.316938000485035,-999999.0,0.034012096319670934,6.684210526315789,8.578947368421051
