DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
6.684210526315789,8.578947368421051,47.91666666666667,2.798329204879837,1.3807885563477602,10.056228805512257,9.004819094671966,1.094795577306329,9.185485412952557,8.225114607082832,-999999.0,0.034645328403998685,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,48.958333333333336,2.8072633410910535,1.3750844657418537,10.233732376540614,9.15346411063036,1.1261879298597262,9.087055637166428,8.127830060983232,-999999.0,0.035246753904883424,6.684210526315789,8.578947368421051
6.684210526315789,8.578947368421051,50.0,2.8163731956153013,1.3694573568091035,10.409948440842225,9.300484760195456,1.157901700877543,8.990355945545984,8.03218852960218,-999999.0,0.03584390604158049,6.684210526315789,8.578947368421051
6.684210526315789,9.052631578947368,25.0,,,,,,,,,,,
6.684210526315789,9.052631578947368,26.041666666666668,,,,,,,,,,,
6.684210526315789,9.052631578947368,27.083333333333332,,,,,,,,,,,
6.684210526315789,9.052631578947368,28.125,,,,,,,,,,,
6.684210526315789,9.052631578947368,29.166666666666668,,,,,,,,,,,
6.684210526315789,9.052631578947368,30.208333333333336,,,,,,,,,,,
6.684210526315789,9.052631578947368,31.25,,,,,,,,,,,
6.684210526315789,9.052631578947368,32.291666666666664,,,,,,,,,,,
6.684210526315789,9.052631578947368,33.333333333333336,2.7348447153359015,1.4642763479074927,7.409864467760718,6.708950460328592,0.7095751670397586,10.442677269377342,9.454883389334677,-999999.0,0.02562044624136994,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,34.375,2.7361812463363364,1.4580122282124017,7.612049813998578,6.8886569722781426,0.7344780721446883,10.36388981875424,9.378982482299502,-999999.0,0.026303031068688577,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,35.41666666666667,2.738167210979882,1.4528966863970887,7.817735402987889,7.071419966307752,0.7594225459627085,10.294315654109878,9.311574964295296,-999999.0,0.02700082525703205,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,36.458333333333336,2.7407700942247137,1.4463203083585783,8.014592275273383,7.244993978425535,0.7853101064657378,10.205640051345819,9.225647191822594,-999999.0,0.027663682916584567,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,37.5,2.744074348186244,1.4398191640240825,8.209717523161851,7.416359594536287,0.8116771562960072,10.114510996743986,9.13708059541797,-999999.0,0.02832067877385276,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,38.54166666666667,2.7481767093367817,1.4333987531791836,8.403123073368894,7.585460037045392,0.8385881074444371,10.020560748204582,9.045513488334302,-999999.0,0.02897206168816154,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,39.583333333333336,2.7530607464793304,1.4270612384164032,8.594840572852414,7.752311746585379,0.8660552928638487,9.924124526081034,8.951289612179655,-999999.0,0.029618020225974623,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,40.625,2.7585811484228757,1.4208048796891506,8.784925978414394,7.9170230709140945,0.8940251187130762,9.82626303728473,8.855481691957854,-999999.0,0.030258660856918262,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,41.66666666666667,2.764715862403555,1.4146305386696367,8.973411336728589,8.07962077498965,0.922500787805718,9.727266854777387,8.758389024477719,-999999.0,0.03089414498477457,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,42.708333333333336,2.7714249327037046,1.4085382161472455,9.160331546577323,8.24014552779681,0.9514749201500434,9.62750709722625,8.66039172792634,-999999.0,0.03152461554385113,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,43.75,2.77859226078382,1.4025254899049462,9.345736320930799,8.398696247174291,0.9808977779660483,9.527737273816397,8.562254330506798,-999999.0,0.032150157394058576,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,44.79166666666667,2.78612409708276,1.3965901470004796,9.529670915778423,8.555360042632934,1.010727017036321,9.42853090414221,8.46456055732949,-999999.0,0.03277085483196951,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,45.833333333333336,2.7943320001995695,1.391883421893423,9.719127126337648,8.716927824910965,1.0406958136730078,9.33906622727268,8.376057355458789,-999999.0,0.03341555222073098,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,46.875,2.8021580836198283,1.3849483296778828,9.89325794768979,8.863198379741283,1.0715578136806614,9.232593726051736,8.271320750578406,-999999.0,0.03399816972094757,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,47.91666666666667,2.810782848871922,1.3801959009241704,10.079046703412821,9.020410704930242,1.1022646812203754,9.143944167977674,8.18352511752737,-999999.0,0.03462989448033506,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,48.958333333333336,2.819225563395929,1.374468240611819,10.257036402305417,9.169720686214626,1.1334892322407637,9.04908146505156,8.089817199310538,-999999.0,0.035230367285900586,6.684210526315789,9.052631578947368
6.684210526315789,9.052631578947368,50.0,2.827920261681892,1.3688196661927219,10.433721233757474,9.317353986682317,1.1650693655054931,8.955450673300088,7.997252577866694,-999999.0,0.035826598180379865,6.684210526315789,9.052631578947368
6.684210526315789,9.526315789473683,25.0,,,,,,,,,,,
6.684210526315789,9.526315789473683,26.041666666666668,,,,,,,,,,,
6.684210526315789,9.526315789473683,27.083333333333332,,,,,,,,,,,
6.684210526315789,9.526315789473683,28.125,,,,,,,,,,,
6.684210526315789,9.526315789473683,29.166666666666668,,,,,,,,,,,
6.684210526315789,9.526315789473683,30.208333333333336,,,,,,,,,,,
6.684210526315789,9.526315789473683,31.25,,,,,,,,,,,
6.684210526315789,9.526315789473683,32.291666666666664,,,,,,,,,,,
6.684210526315789,9.526315789473683,33.333333333333336,2.764772091757162,1.4642383471993903,7.423935019142142,6.71009638430155,0.7225139706415075,10.275143901439803,9.287151054454728,-999999.0,0.02561975154118206,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,34.375,2.7655325331583045,1.4579607766213931,7.626612721428602,6.8901996863574935,0.7475176174311579,10.202585923844088,9.217441202303224,-999999.0,0.02630206174401691,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,35.41666666666667,2.7666905472009184,1.4528190808044448,7.832819382562051,7.073513328391732,0.7724425829450892,10.14032570899689,9.157332188267732,-999999.0,0.02699931974498206,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,36.458333333333336,2.768260593055631,1.4462156727813174,8.030246994082932,7.247818470112483,0.7981803034659865,10.060693002837462,9.080427615965771,-999999.0,0.0276615948392063,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,37.5,2.770387941110744,1.4396828392846444,8.225973302564821,7.420042821966793,0.8243021682473968,9.979317802905461,9.001605367292719,-999999.0,0.02831788257901211,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,38.54166666666667,2.773115216408081,1.4332245483389636,8.420021405698213,7.590171736852637,0.8508422577374466,9.896101573620323,8.920774289039622,-999999.0,0.028968391843391658,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,39.583333333333336,2.7765407412136334,1.4268456676168149,8.612402162405406,7.758149335257364,0.877863421654329,9.810640186118452,8.837535707590108,-999999.0,0.02961335943805489,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,40.625,2.780640822346867,1.420547582586994,8.803147994769619,7.9239998898954624,0.9053714024670205,9.723245035995365,8.752209168859965,-999999.0,0.030252955406941156,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,41.66666666666667,2.7854060786872603,1.4143315985796072,8.992287849063626,8.087738441985246,0.9333778482324081,9.634134628428178,8.66502077085016,-999999.0,0.030887350700784067,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,42.708333333333336,2.7908422130823944,1.408199059681214,9.17984695077649,8.249369370399682,0.9619014518874774,9.543438085849091,8.576106579538344,-999999.0,0.03151671972440607,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,43.75,2.796855489807813,1.4021483362091316,9.365869463601788,8.40897002246469,0.9909081642187318,9.451803710776954,8.486124472588868,-999999.0,0.032141168649024436,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,44.79166666666667,2.803266113201826,1.396175050129522,9.55041674297686,8.56668646209618,1.0203136367835988,9.360275506150504,8.396130516398376,-999999.0,0.03276073270591704,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,45.833333333333336,2.8105081716644778,1.3914172461202559,9.740373973677668,8.72912768095522,1.0499316738513649,9.2771503291714,8.313995946931469,-999999.0,0.0334039260670579,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,46.875,2.8174776194639297,1.3844668742048543,9.915146787909284,8.87638216450821,1.080459066366514,9.176790770290841,8.215380333064056,-999999.0,0.03398589871687079,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,47.91666666666667,2.82542862262635,1.3796693897908803,10.1013627196293,9.034266835328253,1.1109402990429937,9.0926242646261,8.132090305042237,-999999.0,0.03461618390260227,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,48.958333333333336,2.8332487007271814,1.3739151990929477,10.279856955175918,9.184315546547372,1.141942766530945,9.002077211281454,8.04271090962639,-999999.0,0.03521566175518078,6.684210526315789,9.526315789473683
6.684210526315789,9.526315789473683,50.0,2.8412862991320034,1.3682387332592385,10.457052117375982,9.332727405339686,1.1732674431904648,8.912760835619995,7.954475733138227,-999999.0,0.035810831824825015,6.684210526315789,9.526315789473683
6.684210526315789,10.0,25.0,,,,,,,,,,,
6.684210526315789,10.0,26.041666666666668,,,,,,,,,,,
6.684210526315789,10.0,27.083333333333332,,,,,,,,,,,
6.684210526315789,10.0,28.125,,,,,,,,,,,
6.684210526315789,10.0,29.166666666666668,,,,,,,,,,,
6.684210526315789,10.0,30.208333333333336,,,,,,,,,,,
6.684210526315789,10.0,31.25,,,,,,,,,,,
6.684210526315789,10.0,32.291666666666664,,,,,,,,,,,
6.684210526315789,10.0,33.333333333333336,2.7954771351860646,1.4642110049851593,7.437895195567973,6.710920921537256,0.7356598098727773,10.11050909095368,9.12231554785876,-999999.0,0.02561925169330942,6.684210526315789,10.0
6.684210526315789,10.0,34.375,2.795923247464576,1.4579259728003808,7.641012662896918,6.8912432759974935,0.7608870596675725,10.042242887183855,9.056854349722073,-999999.0,0.026301406058895565,6.684210526315789,10.0
6.684210526315789,10.0,35.41666666666667,2.7965998297656136,1.452768597423761,7.847679690060575,7.0748751393023515,0.7859602185767857,9.984830662639808,9.001569000672214,-999999.0,0.02699834039797688,6.684210526315789,10.0
6.684210526315789,10.0,36.458333333333336,2.7975473071691934,1.4461489689747058,8.045596073647795,7.249619124688916,0.8117542133448271,9.911369650298427,8.930805661995784,-999999.0,0.0276602637297562,6.684210526315789,10.0
6.684210526315789,10.0,37.5,2.7988729984075924,1.439594857062787,8.241845216632353,7.422420067974907,0.8378307010537729,9.837124858597635,8.859092963100343,-999999.0,0.028316077973127202,6.684210526315789,10.0
6.684210526315789,10.0,38.54166666666667,2.8006475392580628,1.4331106891599146,8.436446229493821,7.593251592018267,0.864231355403787,9.761791419326759,8.786132954491729,-999999.0,0.028965993293687906,6.684210526315789,10.0
6.684210526315789,10.0,39.583333333333336,2.802931733417485,1.4267001874448877,8.629418040604715,7.762089393448223,0.8909960170208971,9.685136494164961,8.71169931758087,-999999.0,0.029610214118977584,6.684210526315789,10.0
6.684210526315789,10.0,40.625,2.805809917783318,1.4203673056362225,8.820773440812445,7.928888994691655,0.9181785720636986,9.60681691905189,8.635454187163921,-999999.0,0.030248957939573363,6.684210526315789,10.0
6.684210526315789,10.0,41.66666666666667,2.8092990735005485,1.4141139805881922,9.01053650186361,8.093648888657231,0.945802112818075,9.52687288360582,8.55744428878649,-999999.0,0.03088240483620042,6.684210526315789,10.0
6.684210526315789,10.0,42.708333333333336,2.8134051004376235,1.4079415401597195,9.198732478648749,8.256374436401952,0.973884398750036,9.445404906840242,8.477776671439512,-999999.0,0.0315107246675272,6.684210526315789,10.0
6.684210526315789,10.0,43.75,2.8181138545948876,1.4018504964236917,9.385389739556828,8.417085166853722,1.002432560157253,9.362614616273566,8.396659786802338,-999999.0,0.032134070458477486,6.684210526315789,10.0
6.684210526315789,10.0,44.79166666666667,2.8234136111777444,1.39584116349892,9.570535586646974,8.575799325006766,1.0314541218932047,9.27868276785838,8.314280919510148,-999999.0,0.03275259121627113,6.684210526315789,10.0
6.684210526315789,10.0,45.833333333333336,2.8295052265202547,1.3910315716320354,9.761035099851382,8.739223402220176,1.0606533330457792,9.202851483831695,8.239471965005345,-999999.0,0.033394308007156794,6.684210526315789,10.0
6.684210526315789,10.0,46.875,2.8354649256010505,1.384060154766307,9.936454396726258,8.887522851134024,1.090791739792642,9.109396445021817,8.14777241788018,-999999.0,0.03397553302437089,6.684210526315789,10.0
6.684210526315789,10.0,47.91666666666667,2.84249599740579,1.379214277383497,10.123151938354425,9.04624750058132,1.1209353414935994,9.03098650174215,8.070267004453239,-999999.0,0.03460433319807556,6.684210526315789,10.0
6.684210526315789,10.0,48.958333333333336,2.849515857457169,1.373429371705403,10.302177456999859,9.197140617218388,1.1516383629082412,8.945670610506314,7.986136024500589,-999999.0,0.03520274418023338,6.684210526315789,10.0
6.684210526315789,10.0,50.0,2.8568397146084408,1.3677243350991268,10.479885904098701,9.34634458368944,1.1826971231690906,8.861005661379618,7.902568122128754,-999999.0,0.03579687201469595,6.684210526315789,10.0
7.157894736842105,1.0,25.0,,,,,,,,,,,
7.157894736842105,1.0,26.041666666666668,,,,,,,,,,,
7.157894736842105,1.0,27.083333333333332,,,,,,,,,,,
7.157894736842105,1.0,28.125,,,,,,,,,,,
7.157894736842105,1.0,29.166666666666668,,,,,,,,,,,
7.157894736842105,1.0,30.208333333333336,,,,,,,,,,,
7.157894736842105,1.0,31.25,,,,,,,,,,,
7.157894736842105,1.0,32.291666666666664,,,,,,,,,,,
7.157894736842105,1.0,33.333333333333336,2.56933856859933,1.4626115610555661,7.051945331234972,6.417540592651143,0.6364671706147311,11.079825726790995,10.083066164202576,-999999.0,0.02550011037328461,7.157894736842105,1.0
7.157894736842105,1.0,34.375,2.5805318984669867,1.4585827912042626,7.250184081334489,6.590618023051825,0.6631635354188062,10.932724274044707,9.938148995013224,-999999.0,0.026221436353149646,7.157894736842105,1.0
7.157894736842105,1.0,35.41666666666667,2.5918130737299223,1.4548134597723403,7.448238225954011,6.76313352663166,0.6901611348703471,10.792027904256342,9.799354360778624,-999999.0,0.02694322668800326,7.157894736842105,1.0
7.157894736842105,1.0,36.458333333333336,2.6025841932256717,1.4497606837898802,7.639308846006854,6.928569604111202,0.7177655144112818,10.643181780992487,9.652970872798315,-999999.0,0.027635265602966613,7.157894736842105,1.0
7.157894736842105,1.0,37.5,2.6132812566267893,1.444645571331174,7.828547098970048,7.091882356028306,0.7457104365995584,10.498105852813651,9.51023615596331,-999999.0,0.02832034971215136,7.157894736842105,1.0
7.157894736842105,1.0,38.54166666666667,2.6241973438272894,1.4401314022069014,8.019050671081994,7.256034624311462,0.7738723842657824,10.362239090221744,9.376267679064012,-999999.0,0.02901229487226726,7.157894736842105,1.0
7.157894736842105,1.0,39.583333333333336,2.63458702871273,1.434545252594119,8.202982763177172,7.413552211408817,0.8025366063807422,10.2213191248319,9.237649912123327,-999999.0,0.02967608054389759,7.157894736842105,1.0
7.157894736842105,1.0,40.625,2.6449192446543064,1.4289866800499331,8.385395549421037,7.569271598034941,0.8314934486308334,10.084740370749435,9.103224578015343,-999999.0,0.03033421571015806,7.157894736842105,1.0
7.157894736842105,1.0,41.66666666666667,2.65519587346207,1.4234606194063586,8.566329606245189,7.723238553308089,0.8607344156982648,9.952349354238162,8.972847387591289,-999999.0,0.03098686330367032,7.157894736842105,1.0
7.157894736842105,1.0,42.708333333333336,2.6655036172533975,1.4179734724473518,8.745799894983252,7.875426287097612,0.8902974592378912,9.823458220884733,8.845837091166253,-999999.0,0.03163423106706485,7.157894736842105,1.0
7.157894736842105,1.0,43.75,2.6756288758418996,1.4125224264220502,8.923900337285732,8.026052475426258,0.9200587375255302,9.699272419591697,8.723413134483218,-999999.0,0.032276321938224925,7.157894736842105,1.0
7.157894736842105,1.0,44.79166666666667,2.6860322024671652,1.4080120797284563,9.105544718225758,8.179798019468375,0.949885408069835,9.585940199595449,8.611352432594693,-999999.0,0.032935180983485926,7.157894736842105,1.0
7.157894736842105,1.0,45.833333333333336,2.695998209258642,1.4024718849891944,9.28006017462867,8.32635728817204,0.980201798038081,9.467499644668207,8.494533783591939,-999999.0,0.03356340151443356,7.157894736842105,1.0
7.157894736842105,1.0,46.875,2.7060064778439186,1.3969955678565953,9.453286413602088,8.47132791679604,1.010810529504349,9.352184348769601,8.380727811521666,-999999.0,0.03418706698972982,7.157894736842105,1.0
7.157894736842105,1.0,47.91666666666667,2.715838092685088,1.3915758235346105,9.625308861716865,8.614930022939278,1.0415788208990815,9.241075825071391,8.271030334029783,-999999.0,0.0348060984037265,7.157894736842105,1.0
7.157894736842105,1.0,48.958333333333336,2.725625379311082,1.3862163803028642,9.79611604603169,8.757080635521458,1.0725756546045344,9.133263470951688,8.164534219966281,-999999.0,0.03542069284839651,7.157894736842105,1.0
7.157894736842105,1.0,50.0,2.7353692989878327,1.3809167419012927,9.965731345015339,8.897807966250408,1.103795478394556,9.028603160714388,8.06110202516145,-999999.0,0.03603094113932439,7.157894736842105,1.0
7.157894736842105,1.4736842105263157,25.0,,,,,,,,,,,
7.157894736842105,1.4736842105263157,26.041666666666668,,,,,,,,,,,
7.157894736842105,1.4736842105263157,27.083333333333332,,,,,,,,,,,
7.157894736842105,1.4736842105263157,28.125,,,,,,,,,,,
7.157894736842105,1.4736842105263157,29.166666666666668,,,,,,,,,,,
7.157894736842105,1.4736842105263157,30.208333333333336,,,,,,,,,,,
7.157894736842105,1.4736842105263157,31.25,,,,,,,,,,,
7.157894736842105,1.4736842105263157,32.291666666666664,,,,,,,,,,,
7.157894736842105,1.4736842105263157,33.333333333333336,,,,,,,,,,,
7.157894736842105,1.4736842105263157,34.375,2.5824269512080336,1.458119880745047,7.272151709956725,6.611695992445256,0.6642277023533575,10.948281265884434,9.953960018559945,-999999.0,0.026212757382866377,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,35.41666666666667,2.593719419659501,1.4542113236794114,7.470279548733235,6.784255781497834,0.6913089602622062,10.805992657609755,9.813637854375035,-999999.0,0.026931600118499585,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,36.458333333333336,2.604527490350389,1.4491353289411095,7.6618869793276145,6.950187773752072,0.7189648425734643,10.656831218481617,9.666936910120048,-999999.0,0.027622842316698787,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,37.5,2.6152612847938537,1.443997857025588,7.8516550307692645,7.113989095691316,0.7469613454626517,10.5114609724632,9.523905271543958,-999999.0,0.028307121858214938,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,38.54166666666667,2.626118223380865,1.4393676867921295,8.042524526988567,7.2785129809272515,0.7751643679034672,10.375250540399088,9.389638226809799,-999999.0,0.028996272592124138,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,39.583333333333336,2.6366186155152582,1.4337727319150062,8.226731229824189,7.43622579063874,0.8039134305693943,10.233354633716436,9.250033035735978,-999999.0,0.029659445437544247,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,40.625,2.6469864685756908,1.4281965294592918,8.409648646808835,7.59240842158888,0.832920575293035,10.096579309317919,9.115405053978582,-999999.0,0.03031676356593596,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,41.66666666666667,2.657298550730024,1.4226532963408751,8.59108151831783,7.746832614963639,0.8622119045412067,9.9640024373002,8.984836064268704,-999999.0,0.030968585409144225,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,42.708333333333336,2.6676469764471498,1.417149546849645,8.77104392117781,7.899467779445098,0.8918282322733518,9.834902735496067,8.85761124573129,-999999.0,0.0316151220869776,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,43.75,2.6781795583303123,1.4127175536372125,8.955197573873022,8.055917931958595,0.9214123200653458,9.718990487600522,8.74301087203531,-999999.0,0.03228095540022823,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,44.79166666666667,2.6882270201807725,1.4071013323476933,9.131481420995543,8.204456495812275,0.9515307414308631,9.596622603347623,8.622376701644798,-999999.0,0.032913051436539824,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,45.833333333333336,2.6982273778606123,1.4015466608547833,9.306469071287182,8.35144630044259,0.9818967631186152,9.478052500884903,8.505421969125809,-999999.0,0.03354041083838087,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,46.875,2.7081817177726517,1.3960533425979382,9.480186891964404,8.496918879802603,1.0125041574625855,9.36310910142087,8.391984188091183,-999999.0,0.03416313555389312,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,47.91666666666667,2.718141139695699,1.390622673406355,9.652646377410308,8.64086073977432,1.0433762947173257,9.251356798388285,8.281634136718935,-999999.0,0.034781365603606666,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,48.958333333333336,2.7279622773132974,1.3852496036750075,9.823911191362368,8.783427062179815,1.0744227471054268,9.143431873374517,8.175019642727229,-999999.0,0.03539507551001505,7.157894736842105,1.4736842105263157
7.157894736842105,1.4736842105263157,50.0,2.7377398943132962,1.37993660109601,9.993979542995692,8.924565488410579,1.1056921347905895,9.038663863597513,8.071474154151264,-999999.0,0.03600443180546287,7.157894736842105,1.4736842105263157
7.157894736842105,1.9473684210526314,25.0,,,,,,,,,,,
7.157894736842105,1.9473684210526314,26.041666666666668,,,,,,,,,,,
7.157894736842105,1.9473684210526314,27.083333333333332,,,,,,,,,,,
7.157894736842105,1.9473684210526314,28.125,,,,,,,,,,,
7.157894736842105,1.9473684210526314,29.166666666666668,,,,,,,,,,,
7.157894736842105,1.9473684210526314,30.208333333333336,,,,,,,,,,,
7.157894736842105,1.9473684210526314,31.25,,,,,,,,,,,
7.157894736842105,1.9473684210526314,32.291666666666664,,,,,,,,,,,
7.157894736842105,1.9473684210526314,33.333333333333336,2.573219797470889,1.4617496942323764,7.094579890655342,6.458401963696464,0.6385626443796404,11.110233198103346,10.113967706286298,-999999.0,0.025484434690652768,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,34.375,,,,,,,,,,,
7.157894736842105,1.9473684210526314,35.41666666666667,2.5957905751476154,1.4536168646293095,7.492139677481773,6.8051192656329,0.6925314519632114,10.818482909682736,9.826440728925046,-999999.0,0.026920122521778864,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,36.458333333333336,2.606634136704991,1.4485179540125424,7.684278912760405,6.971541224847357,0.7202396432348612,10.669058534805833,9.679474450386541,-999999.0,0.02761057837650531,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,37.5,2.617685736135501,1.444273503174169,7.878843148594509,7.139964646896617,0.7480676394843049,10.532260363549403,9.54454419632253,-999999.0,0.028312751090663682,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,38.54166666666667,2.628251996114767,1.4386298964702136,8.065356063525854,7.300242243809044,0.7765530786895168,10.386097595719614,9.400828409731723,-999999.0,0.028980795445987795,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,39.583333333333336,2.63881022315893,1.4330102684488104,8.250280397166012,7.458618707952534,0.8053677080980662,10.244116214504853,9.261134551280431,-999999.0,0.029643028242041253,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,40.625,2.6492126521438277,1.4274166763543952,8.433697476976734,7.615258701916784,0.8344259524618913,10.107185007961393,9.126344500010715,-999999.0,0.030299540301951897,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,41.66666666666667,2.6595591932717078,1.4218565121361126,8.6156241230126,7.7701341832152835,0.8637684310709803,9.974460530272157,8.99562186312036,-999999.0,0.030950547651770195,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,42.708333333333336,2.670271170201547,1.4175231974882259,8.802377739073767,7.92935895267868,0.8931220129082716,9.855739318764073,8.878248255082552,-999999.0,0.03162378781152792,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,43.75,2.6804963613910235,1.4118333551450617,8.980438549600382,8.079837189677777,0.9230884009667132,9.728687458531093,8.753048116752511,-999999.0,0.03225996011851278,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,44.79166666666667,2.6905775459123302,1.4062025710959338,9.157194733867959,8.22880563189753,0.9532572314336198,9.606215858542502,8.63230339152223,-999999.0,0.03289121521635082,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,45.833333333333336,2.700611522010787,1.400633633118424,9.332649764673883,8.376220260887898,0.9836736692174329,9.487546588594288,8.51524293371769,-999999.0,0.03351772542353051,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,46.875,2.7105993567354463,1.3951263415458897,9.506829917025923,8.52211254688382,1.0143314565739052,9.37250822244735,8.401703892403035,-999999.0,0.03413959310748702,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,47.91666666666667,2.7205980687997044,1.3896821515537658,9.679745672418896,8.666464490452384,1.0452573875571425,9.260633589054372,8.29122529399832,-999999.0,0.034756962910805586,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,48.958333333333336,2.730452443355181,1.3842956683606107,9.851463090887064,8.809440620835103,1.0763542206313392,9.152621787564184,8.184518118643037,-999999.0,0.03536980097629409,7.157894736842105,1.9473684210526314
7.157894736842105,1.9473684210526314,50.0,2.740263182703912,1.37896951131424,10.021979490844442,8.950984271821305,1.107673931019757,9.047770476658158,8.080883752117167,-999999.0,0.03597827811407189,7.157894736842105,1.9473684210526314
7.157894736842105,2.4210526315789473,25.0,,,,,,,,,,,
7.157894736842105,2.4210526315789473,26.041666666666668,,,,,,,,,,,
7.157894736842105,2.4210526315789473,27.083333333333332,,,,,,,,,,,
7.157894736842105,2.4210526315789473,28.125,,,,,,,,,,,
7.157894736842105,2.4210526315789473,29.166666666666668,,,,,,,,,,,
7.157894736842105,2.4210526315789473,30.208333333333336,,,,,,,,,,,
7.157894736842105,2.4210526315789473,31.25,,,,,,,,,,,
7.157894736842105,2.4210526315789473,32.291666666666664,,,,,,,,,,,
7.157894736842105,2.4210526315789473,33.333333333333336,2.5755375076116405,1.4613282941031593,7.115610503796298,6.478375531288573,0.639777270195571,11.122012042755372,10.12598576580913,-999999.0,0.0254767707709887,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,34.375,2.5870781741901716,1.4580700463767888,7.319226757556778,6.65659308892344,0.6664244402520383,10.982830633865534,9.988518858050812,-999999.0,0.02621182307891393,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,35.41666666666667,2.598053690013141,1.4530304462739232,7.513818169744543,6.825710758524454,0.6938412490985524,10.829304512388957,9.837568416972193,-999999.0,0.026908800889830522,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,36.458333333333336,2.6089302878963463,1.4479089164765657,7.706484431945888,6.992617162635961,0.7216023568048504,10.67968301277323,9.690402334047587,-999999.0,0.02759848085103663,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,37.5,2.6199897040231073,1.4435571426321154,7.901186603551796,7.16114667218135,0.7495052580678303,10.5418694779013,9.55449824413809,-999999.0,0.028298121954974716,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,38.54166666666667,2.6305887040839493,1.4378953654448317,8.088206980096883,7.321889215808706,0.7780422057342113,10.395588980246032,9.410658138910721,-999999.0,0.028965387883951713,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,39.583333333333336,2.641185515731454,1.4322582229201417,8.273631283483855,7.480719895691681,0.8069113737193082,10.253457260551537,9.270807351754991,-999999.0,0.029626836670198664,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,40.625,2.6516207211407776,1.4266474646587621,8.457543282391805,7.637811764338284,0.8360213615695491,10.116420071508205,9.135905032377442,-999999.0,0.03028255345577128,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,41.66666666666667,2.662000046583837,1.4210705933580556,8.63995903219525,7.7931330975274875,0.865415637321517,9.983594771797907,9.005075435945933,-999999.0,0.030932757362352348,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,42.708333333333336,2.6727270911035648,1.416665603740469,8.826930880292617,7.952540160028944,0.8948356077546372,9.864304464192656,8.88715211052433,-999999.0,0.03160389896371652,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,43.75,2.682990695808795,1.4109612418491229,9.005463575536092,8.103443915675495,0.9248562437354282,9.737149569498142,8.76184160572487,-999999.0,0.03223925372221377,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,44.79166666666667,2.6931042472075624,1.405316089341661,9.182687507197565,8.252836889061927,0.9550761476812192,9.614612959910836,8.641025020987666,-999999.0,0.0328696793657952,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,45.833333333333336,2.703170551004669,1.3997330865406343,9.358605131552112,8.400670800444924,0.9855436523275527,9.495880887112357,8.523895192876653,-999999.0,0.03349535225574981,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,46.875,2.713190676837097,1.3942120192499656,9.533242959716683,8.546977367455225,1.0162524906152277,9.380781890084586,8.410289220822458,-999999.0,0.034116374900668864,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,47.91666666666667,2.7232278279070137,1.3887545125773666,9.706610205783607,8.691733699105383,1.0472330278159676,9.268815963555886,8.299713118514056,-999999.0,0.034732896832141306,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,48.958333333333336,2.7331143745298645,1.3833548101874802,9.878775560533349,8.835114202314747,1.0783809040229588,9.16074786161368,8.192943856252342,-999999.0,0.03534487539149859,7.157894736842105,2.4210526315789473
7.157894736842105,2.4210526315789473,50.0,2.7429572293439155,1.3780156925739948,10.049735314980438,8.977057620130012,1.1097515967162983,9.055842176498887,8.089249564220221,-999999.0,0.03595248590617442,7.157894736842105,2.4210526315789473
7.157894736842105,2.894736842105263,25.0,,,,,,,,,,,
7.157894736842105,2.894736842105263,26.041666666666668,,,,,,,,,,,
7.157894736842105,2.894736842105263,27.083333333333332,,,,,,,,,,,
7.157894736842105,2.894736842105263,28.125,,,,,,,,,,,
7.157894736842105,2.894736842105263,29.166666666666668,,,,,,,,,,,
7.157894736842105,2.894736842105263,30.208333333333336,,,,,,,,,,,
7.157894736842105,2.894736842105263,31.25,,,,,,,,,,,
7.157894736842105,2.894736842105263,32.291666666666664,,,,,,,,,,,
7.157894736842105,2.894736842105263,33.333333333333336,2.578034094556878,1.460911984174971,7.136476564689415,6.498104405449091,0.6410701329468328,11.132130788693722,10.136339335571591,-999999.0,0.025469199767353908,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,34.375,2.589570576991944,1.4575160384287997,7.340183831099078,6.676384426261733,0.667799029918094,10.991606010567814,9.997595275154257,-999999.0,0.026201436772784095,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,35.41666666666667,2.600667147288979,1.4524551130235905,7.535283019917336,6.845922781974839,0.6953126684578168,10.837258346853329,9.84581914372263,-999999.0,0.026897693964263805,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,36.458333333333336,2.611567516947348,1.447311221277117,7.728472733400892,7.013310943633257,0.7231256763795704,10.68759274611098,9.698605889292132,-999999.0,0.027586609390100013,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,37.5,2.622626433987245,1.4428540849429667,7.923313647352601,7.18194812775549,0.7511019206795632,10.548919433176184,9.561882255949481,-999999.0,0.028283765573428116,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,38.54166666666667,2.6332504881428793,1.4371743043355456,8.110837687437746,7.343152438730157,0.7796896609665582,10.402648763333582,9.418045161233852,-999999.0,0.028950264042997196,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,39.583333333333336,2.6438792850799775,1.4315198226882753,8.296758095846274,7.502433738477939,0.8086129969729624,10.26048075767411,9.278151311645066,-999999.0,0.029610940144533245,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,40.625,2.6543408652775966,1.4258920674723694,8.481161189054312,7.6599739821976875,0.837774296658051,10.123444014558986,9.143243010383511,-999999.0,0.030265873033686653,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,41.66666666666667,2.6647470687922663,1.4202986553947021,8.66406212281425,7.815737488798292,0.8672200345795159,9.990615734581299,9.012404207875417,-999999.0,0.03091528499089741,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,42.708333333333336,2.6754837409044963,1.4158231549785707,8.851250604294616,7.975325447871418,0.8967057005784326,9.870853501416343,8.894027820640398,-999999.0,0.031584363109247685,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,43.75,2.6857811675128485,1.4101044211870668,9.030251151674216,8.126650537115744,0.9267806537765095,9.743676796529067,8.76868815075143,-999999.0,0.032218912274228295,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,44.79166666666667,2.695922546875042,1.4044450516076192,9.2079387528423,8.276463864656282,0.9570516170232054,9.621151658969547,8.64787616199765,-999999.0,0.032848520667351326,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,45.833333333333336,2.706016982141129,1.3988481300132465,9.384314893380909,8.424712834595296,0.987570253877317,9.502427656702887,8.530747864791271,-999999.0,0.03347336847232259,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,46.875,2.7159770557231933,1.3933107008341283,9.559428711049271,8.571503817602116,1.0182793504072616,9.38782536170057,8.417634919311618,-999999.0,0.03409348909465672,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,47.91666666666667,2.7260512673280672,1.3878400641019846,9.733243045381693,8.716659333678862,1.049315187133874,9.275804986647834,8.306998164667537,-999999.0,0.034709175248721226,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,48.958333333333336,2.7359683813639375,1.3824273220600063,9.905851893396996,8.860439143246301,1.0805146306873286,9.167716578808157,8.200202840020841,-999999.0,0.03532030641081146,7.157894736842105,2.894736842105263
7.157894736842105,2.894736842105263,50.0,2.7458418342532993,1.3770754220717887,10.077250547933476,9.002777250491313,1.1119368337148758,9.062790477284878,8.096482621601702,-999999.0,0.03592706256793949,7.157894736842105,2.894736842105263
7.157894736842105,3.3684210526315788,25.0,,,,,,,,,,,
7.157894736842105,3.3684210526315788,26.041666666666668,,,,,,,,,,,
7.157894736842105,3.3684210526315788,27.083333333333332,,,,,,,,,,,
7.157894736842105,3.3684210526315788,28.125,,,,,,,,,,,
7.157894736842105,3.3684210526315788,29.166666666666668,,,,,,,,,,,
7.157894736842105,3.3684210526315788,30.208333333333336,,,,,,,,,,,
7.157894736842105,3.3684210526315788,31.25,,,,,,,,,,,
7.157894736842105,3.3684210526315788,32.291666666666664,,,,,,,,,,,
7.157894736842105,3.3684210526315788,33.333333333333336,2.5808201761945067,1.4605022748067262,7.157156200744475,6.51751659907045,0.6424907895498289,11.139702416215565,10.144140126330916,-999999.0,0.025461749132756326,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,34.375,2.592345366951713,1.4569711050979335,7.360955574686368,6.695860474372103,0.6693001617321934,10.997988638813002,10.0042714124598,-999999.0,0.02619122119748733,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,35.41666666666667,2.603468197612589,1.4518873127367873,7.556580234745185,6.865879646947841,0.6968687533416503,10.843620407012939,9.852471665610384,-999999.0,0.026886733136701577,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,36.458333333333336,2.614389413986515,1.4467213224085775,7.750289109215611,7.033744822159767,0.7247339954970525,10.693977593668892,9.705277889352677,-999999.0,0.027574893525887448,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,37.5,2.625445205174275,1.4421603134333885,7.945266750256908,7.202487297598378,0.7527833576016236,10.554519663626225,9.567808885341972,-999999.0,0.028269599873365994,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,38.54166666666667,2.6360917507710218,1.4364627326721757,8.133290237821171,7.364148727660758,0.7814222212688109,10.40831706144085,9.424032907207888,-999999.0,0.028935340378939266,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,39.583333333333336,2.6467504930746077,1.4307911197813004,8.319702450446481,7.523875734708623,0.8104002344174076,10.266164911005326,9.284148023621311,-999999.0,0.029595253611937655,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,40.625,2.657236049379623,1.4251465626182453,8.504592453237812,7.681859797729744,0.8396131117041683,10.129180136284418,9.149285177476353,-999999.0,0.03024941236386295,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,41.66666666666667,2.668102885578666,1.42078948044437,8.694521618074969,7.844390185222377,0.8688324575768817,10.007132609114805,9.028656925524952,-999999.0,0.030926394367703877,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,42.708333333333336,2.6784109294932077,1.414991698524408,8.87537644721842,7.997826528765316,0.8986617680363135,9.876214570262858,8.899707112545302,-999999.0,0.03156508386816419,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,43.75,2.6887404353113515,1.4092587676366473,9.05484066377457,8.149568263713839,0.9287914418402545,9.749056952800753,8.774379151865082,-999999.0,0.03219883774589201,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,44.79166666666667,2.698907546617726,1.4035853355690187,9.232987769309835,8.29979756164314,0.9591136312779301,9.626583825117503,8.653612346833638,-999999.0,0.03282763889355039,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,45.833333333333336,2.7090280927499046,1.397974658095624,9.40981834597937,8.448457249090982,0.9896835462526179,9.50790622074008,8.536523903100742,-999999.0,0.0334516719923272,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,46.875,2.71910306740405,1.392426494910085,9.585359147894877,8.595579353496719,1.020494879672333,9.392853740699419,8.422951966458315,-999999.0,0.034071039903824825,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,47.91666666666667,2.729209030267256,1.3869428427015598,9.759616902816276,8.741130611164085,1.0515857026978104,9.280857354543985,8.312333068754155,-999999.0,0.03468590275850587,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,48.958333333333336,2.739151506507918,1.381517169876091,9.932665612118631,8.885306380896049,1.0828363488825756,9.172822488244478,8.20558562710346,-999999.0,0.035296198970867616,7.157894736842105,3.3684210526315788
7.157894736842105,3.3684210526315788,50.0,2.7490507129769153,1.3761526014418761,10.10449949989936,9.028035696113784,1.1143097881180888,9.067944666414919,8.101908277554356,-999999.0,0.03590211346870141,7.157894736842105,3.3684210526315788
7.157894736842105,3.8421052631578947,25.0,,,,,,,,,,,
7.157894736842105,3.8421052631578947,26.041666666666668,,,,,,,,,,,
7.157894736842105,3.8421052631578947,27.083333333333332,,,,,,,,,,,
7.157894736842105,3.8421052631578947,28.125,,,,,,,,,,,
7.157894736842105,3.8421052631578947,29.166666666666668,,,,,,,,,,,
7.157894736842105,3.8421052631578947,30.208333333333336,,,,,,,,,,,
7.157894736842105,3.8421052631578947,31.25,,,,,,,,,,,
7.157894736842105,3.8421052631578947,32.291666666666664,,,,,,,,,,,
7.157894736842105,3.8421052631578947,33.333333333333336,2.5840734813847352,1.460101649428141,7.177612639799591,6.536494946102831,0.6441186965365951,11.143307403423275,10.147966486998977,-999999.0,0.02545446400988749,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,34.375,2.5955590545499763,1.4564380889631414,7.381512337462454,6.714919082179044,0.6709992639878539,11.000775609786764,10.007341948888627,-999999.0,0.026181229606651802,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,35.41666666666667,2.606683119734277,1.4513314400877118,7.577662433393878,6.88542633579014,0.6986154714771975,10.84668568443121,9.855817136759299,-999999.0,0.026876003207581697,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,36.458333333333336,2.6175211047046645,1.446141654974893,7.771909424575055,7.0538339413632185,0.7264871036416012,10.697931712231991,9.709510197779224,-999999.0,0.02756338158740882,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,37.5,2.628566621604568,1.441478561567234,7.967024204683301,7.222682679509483,0.7546083100413788,10.55782728425881,9.571432733245977,-999999.0,0.028255680619021197,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,38.54166666666667,2.6392289662442687,1.4357633412118298,8.155543570848547,7.384798089411776,0.7832977756080449,10.411804839503981,9.427829772246232,-999999.0,0.028920673272442212,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,39.583333333333336,2.6499119685544907,1.4300747649866778,8.342443969903234,7.544967286707544,0.8123302697670557,10.26976868939713,9.288053846462157,-999999.0,0.02957983407937529,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,40.625,2.6604157424701373,1.4244135612469295,8.527817209034874,7.703391788018372,0.8415943510210229,10.132930667475275,9.153331148994303,-999999.0,0.03023322904105759,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,41.66666666666667,2.670865757126424,1.4187875998653638,8.711676483070498,7.860027145068565,0.871143201646967,10.000280627341596,9.022657962787916,-999999.0,0.030881087259356437,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,42.708333333333336,2.6816122953736437,1.4141739602783356,8.899290619889888,8.01996907230863,0.90075926383034,9.879765856691858,8.903565463434644,-999999.0,0.03154612437050496,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,43.75,2.691969693252533,1.4084269700909027,9.079214754912755,8.172123584880813,0.9309436942910166,9.75270020151676,8.778322077904503,-999999.0,0.032179093887172404,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,44.79166666666667,2.702158205621411,1.40273960810199,9.257817708932158,8.32276523297081,0.9613169675180673,9.630348804550945,8.65767016934962,-999999.0,0.032807098736268886,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,45.833333333333336,2.7123007895871463,1.3971153015340032,9.435098959186247,8.471831919723881,0.9919380553971391,9.511782422148071,8.54068646084159,-999999.0,0.03343032807340128,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,46.875,2.7223983797054077,1.3915538009244166,9.611085432449297,8.619355853671545,1.022800628025405,9.396831766719028,8.427210169309216,-999999.0,0.0340488850328732,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,47.91666666666667,2.7325347543149756,1.3860572956075352,9.78578258961216,8.765298274136713,1.053946918132618,9.284891317819495,8.316641116676974,-999999.0,0.03466293522468231,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,48.958333333333336,2.7425008479742154,1.380618843800165,9.959267173707808,8.90986572447676,1.0852489772738378,9.176942233777211,8.209973850294224,-999999.0,0.035272407019729765,7.157894736842105,3.8421052631578947
7.157894736842105,3.8421052631578947,50.0,2.7524240968628733,1.3752417563141532,10.131532318687555,9.052982008033233,1.1167738342181097,9.072143354595136,8.106370090924923,-999999.0,0.03587749048886841,7.157894736842105,3.8421052631578947
7.157894736842105,4.315789473684211,25.0,,,,,,,,,,,
7.157894736842105,4.315789473684211,26.041666666666668,,,,,,,,,,,
7.157894736842105,4.315789473684211,27.083333333333332,,,,,,,,,,,
7.157894736842105,4.315789473684211,28.125,,,,,,,,,,,
7.157894736842105,4.315789473684211,29.166666666666668,,,,,,,,,,,
7.157894736842105,4.315789473684211,30.208333333333336,,,,,,,,,,,
7.157894736842105,4.315789473684211,31.25,,,,,,,,,,,
7.157894736842105,4.315789473684211,32.291666666666664,,,,,,,,,,,
7.157894736842105,4.315789473684211,33.333333333333336,2.5877086151227418,1.4597086814751872,7.19787372293102,6.555106878257226,0.6459148006924468,11.14368909833713,10.148562738042056,-999999.0,0.02544731843778943,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,34.375,2.5991531750108483,1.455915613600226,7.401874745379485,6.733608889438903,0.6728688414775548,11.000471844001106,10.007312680213504,-999999.0,0.026171436162313058,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,35.41666666666667,2.6102776323781702,1.4507865564607465,7.598544940268181,6.904595275915832,0.7005360751941758,10.846757518036458,9.856159476158318,-999999.0,0.026865486019165465,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,36.458333333333336,2.621192791391399,1.4455767780385589,7.793286519059073,7.073419592688257,0.7284948050617815,10.697792853029537,9.709636285036213,-999999.0,0.027552164069266784,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,37.5,2.63219919562899,1.440813631212739,7.988546109835858,7.242391185245522,0.7566781206128944,10.55739011373197,9.57129721073384,-999999.0,0.028242105785046746,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,38.54166666666667,2.6428511171407325,1.4350805570926033,8.177561634522514,7.404969054024365,0.7854100222154116,10.411837643038993,9.428157070286824,-999999.0,0.028906355498275305,7.157894736842105,4.315789473684211
