DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
7.157894736842105,4.315789473684211,39.583333333333336,2.6535346849762615,1.4293748243725939,8.36495017544346,7.565587916858586,0.814489510999343,10.270175444223991,9.288748123442303,-999999.0,0.029564768997829494,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,40.625,2.6640346791075324,1.4236967918060308,8.55080647307848,7.724459821229434,0.843797678737353,10.133716515875921,9.15439804573557,-999999.0,0.030217405308099757,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,41.66666666666667,2.6744836091905757,1.4180544624577813,8.735142648119137,7.881535692120825,0.8733912171747248,10.001408849033162,9.024061081832585,-999999.0,0.03086449709889225,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,42.708333333333336,2.685213543363146,1.4133732308147295,8.922971612528803,8.041663284776108,0.9030651589743728,9.880761674675592,8.90485387998931,-999999.0,0.03152756081616618,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,43.75,2.695501938988472,1.4076096671107643,9.103373273703234,8.19429855907864,0.9332549395837749,9.75443352891684,8.780343089031213,-999999.0,0.032159695765832046,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,44.79166666666667,2.70570635421476,1.4019084772678458,9.282428684841301,8.345349582102557,0.9636788125345985,9.632284703268848,8.659886959798587,-999999.0,0.03278691486992357,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,45.833333333333336,2.7158658254145687,1.396270646169903,9.460157229414584,8.49482023538467,0.9943506490552844,9.513904615441765,8.543083110023062,-999999.0,0.033409351168338895,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,46.875,2.7259811949789277,1.3906959134368853,9.636585977398703,8.642742897863565,1.025264090333977,9.399125618707286,8.429772367281698,-999999.0,0.03402710802746689,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,47.91666666666667,2.7361438528727837,1.3851866727481645,9.811719024909458,8.789072986491622,1.0564657540476,9.287304380021943,8.319316506775877,-999999.0,0.034640356840578056,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,48.958333333333336,2.7461292803781037,1.3797355510651006,9.985636035998162,8.934028862524782,1.0878189543735597,9.179501787361824,8.212790213486953,-999999.0,0.03524901539917558,7.157894736842105,4.315789473684211
7.157894736842105,4.315789473684211,50.0,2.7560725286177097,1.374346053731351,10.158328954030853,9.077528791786104,1.1193949973704975,9.074838620766721,8.109316919505245,-999999.0,0.035853279138114744,7.157894736842105,4.315789473684211
7.157894736842105,4.789473684210526,25.0,,,,,,,,,,,
7.157894736842105,4.789473684210526,26.041666666666668,,,,,,,,,,,
7.157894736842105,4.789473684210526,27.083333333333332,,,,,,,,,,,
7.157894736842105,4.789473684210526,28.125,,,,,,,,,,,
7.157894736842105,4.789473684210526,29.166666666666668,,,,,,,,,,,
7.157894736842105,4.789473684210526,30.208333333333336,,,,,,,,,,,
7.157894736842105,4.789473684210526,31.25,,,,,,,,,,,
7.157894736842105,4.789473684210526,32.291666666666664,,,,,,,,,,,
7.157894736842105,4.789473684210526,33.333333333333336,2.5921735036581564,1.459329735228425,7.21784056380258,6.573051135748163,0.6480790950915152,11.13728342492416,10.142359452004825,-999999.0,0.02544042811706012,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,34.375,2.6034276525898,1.4554092195670634,7.421982587045642,6.751731050343318,0.6750454393812622,10.994789615716142,10.001891215696334,-999999.0,0.02616194467642045,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,35.41666666666667,2.6144004296397245,1.4502553962536926,7.619200801182641,6.9232895657494256,0.7026994757772732,10.842758624168399,9.85241885671169,-999999.0,0.02685523430809784,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,36.458333333333336,2.625640121974689,1.4459339680319385,7.818674841556443,7.096643456968788,0.7305225146891143,10.702852662773584,9.714476028146619,-999999.0,0.02755925719063753,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,37.5,2.6363034811812502,1.4401642196595887,8.009849734674816,7.2616507941927955,0.7589725647314464,10.55354318045608,9.567738191909804,-999999.0,0.02822884870530382,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,38.54166666666667,2.6469187502458595,1.4344130513649214,8.199361773892488,7.4247000641033045,0.787738378296212,10.408737215046916,9.425337483444798,-999999.0,0.028892359115324444,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,39.583333333333336,2.657508901746772,1.4286881745221998,8.387254484879124,7.585828869896423,0.8168213513473414,10.268162641738495,9.287010993754814,-999999.0,0.029549991068892854,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,40.625,2.668004891275653,1.4229936367390414,8.573588884111743,7.745139957602057,0.8461767115730882,10.132149427952205,9.153099880524275,-999999.0,0.030201883302837643,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,41.66666666666667,2.6788356077982716,1.4184294099546746,8.764190155788052,7.908245377403518,0.8755805179086629,10.009576477011448,9.032002443695847,-999999.0,0.030872981621696483,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,42.708333333333336,2.689165690076341,1.4125877370741724,8.946438970091721,8.062956488304264,0.9055523812629082,9.879537788432264,8.903909541996283,-999999.0,0.031509352004081115,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,43.75,2.6995452766880335,1.4068125476136968,9.127276209914788,8.21593805309137,0.9358380177825201,9.753051314950833,8.779230910664582,-999999.0,0.032140778297444814,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,44.79166666666667,2.7097442303698682,1.4010972451605417,9.30678396787282,8.367405768144065,0.966305132991346,9.631309666194404,8.659175536242342,-999999.0,0.032767215944431466,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,45.833333333333336,2.7199007114097826,1.3954456259523764,9.484959502540075,8.51728711539299,0.9970207500565443,9.513302007006526,8.542738067296941,-999999.0,0.03338886369700087,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,46.875,2.730015339774397,1.3898574161481092,9.661830048232526,8.665614695865063,1.0279784559499923,9.398864336416153,8.429762944649315,-999999.0,0.03400582512456341,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,47.91666666666667,2.740088733100072,1.38433222104849,9.837421801847693,8.812419959459918,1.0591720777493763,9.28784095474942,8.320102223790999,-999999.0,0.03461819983239421,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,48.958333333333336,2.750176032263606,1.3788712254111977,10.011746927738468,8.957687333931165,1.0906278513982923,9.179801263008663,8.2133308098143,-999999.0,0.03522612815834181,7.157894736842105,4.789473684210526
7.157894736842105,4.789473684210526,50.0,2.7601243452578395,1.373469131305076,10.184866656267026,9.101575525333953,1.1222495391339538,9.075402841445356,8.110117409678502,-999999.0,0.03582957761394438,7.157894736842105,4.789473684210526
7.157894736842105,5.263157894736842,25.0,,,,,,,,,,,
7.157894736842105,5.263157894736842,26.041666666666668,,,,,,,,,,,
7.157894736842105,5.263157894736842,27.083333333333332,,,,,,,,,,,
7.157894736842105,5.263157894736842,28.125,,,,,,,,,,,
7.157894736842105,5.263157894736842,29.166666666666668,,,,,,,,,,,
7.157894736842105,5.263157894736842,30.208333333333336,,,,,,,,,,,
7.157894736842105,5.263157894736842,31.25,,,,,,,,,,,
7.157894736842105,5.263157894736842,32.291666666666664,,,,,,,,,,,
7.157894736842105,5.263157894736842,33.333333333333336,2.5974189545531954,1.458963852179581,7.237534685879062,6.5903733593984475,0.6505878205098611,11.124608327599887,10.129875093932158,-999999.0,0.025433775589085557,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,34.375,2.6084609125179834,1.454920087895634,7.441827637743386,6.769242508858094,0.6775634438419225,10.98321892271329,9.990566301031699,-999999.0,0.026152777234279233,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,35.41666666666667,2.6193254800940373,1.4497431156431504,7.639576717334308,6.941327034333838,0.7052325822338855,10.832705280200306,9.842606835246581,-999999.0,0.026845347537925637,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,36.458333333333336,2.6304546307262506,1.4453225782033587,7.839228030799673,7.114856543756182,0.7330966831691594,10.69330718686501,9.705209022360908,-999999.0,0.02754711630395509,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,37.5,2.6410360247092286,1.439533759301359,8.030908812969345,7.280358729334252,0.7615668388567568,10.545244886220525,9.559710793425994,-999999.0,0.02821597937521271,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,38.54166666666667,2.6515033818010423,1.4337622591382913,8.220935891693252,7.443947894001583,0.7903174139130006,10.402068519520471,9.41893442173479,-999999.0,0.028878714143325202,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,39.583333333333336,2.6620422002706015,1.4280197344645469,8.409317444710123,7.6055443396966265,0.8194302191568532,10.26239605046886,9.281503368916875,-999999.0,0.029535606084346605,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,40.625,2.672594022903822,1.4223106428174783,8.59611108008129,7.765238805762614,0.8488688987115302,10.126547330369908,9.147748041598899,-999999.0,0.030186807460275435,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,41.66666666666667,2.6833662227632535,1.4176794206288184,8.786944605207932,7.928559552050235,0.8783178723207933,10.00428760716214,9.026981918403273,-999999.0,0.030856010778764247,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,42.708333333333336,2.693661758968295,1.4118226109404872,8.96965732432742,8.083708791512668,0.9083234066683444,9.87496001807042,8.899593175918527,-999999.0,0.031491616795071654,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,43.75,2.7039189585376846,1.4060299840435666,9.150973739865494,8.237194069609096,0.9385933571676477,9.749668128357513,8.776105228856634,-999999.0,0.032122207822320226,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,44.79166666666667,2.714103662913875,1.400300581731532,9.330931312247856,8.389077933625819,0.9691016882051824,9.628433657492783,8.65655073737695,-999999.0,0.032747872423527655,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,45.833333333333336,2.7242580851698572,1.394635461659742,9.509549170282401,8.539361919903662,0.9998643266804679,9.510839537453986,8.540520640689516,-999999.0,0.033368746866134835,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,46.875,2.734372757860406,1.389034054781007,9.686856891013166,8.688086514292669,1.030869432938814,9.39678351253249,8.427921361024913,-999999.0,0.03398492822472285,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,47.91666666666667,2.7444481135961127,1.383495953377369,9.862880836725656,8.835283381873413,1.0621107892669808,9.28611302737312,8.318608069098998,-999999.0,0.03459651627615371,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,48.958333333333336,2.7545478605732026,1.378022587010982,10.037631473589583,8.98093009775472,1.093619681882258,9.178356644344172,8.212114546345216,-999999.0,0.035203658322539653,7.157894736842105,5.263157894736842
7.157894736842105,5.263157894736842,50.0,2.764501506900321,1.3726081479532546,10.211173601823193,9.125199248011564,1.1252897784831126,9.074261400994708,8.109199445775031,-999999.0,0.03580630899771408,7.157894736842105,5.263157894736842
7.157894736842105,5.7368421052631575,25.0,,,,,,,,,,,
7.157894736842105,5.7368421052631575,26.041666666666668,,,,,,,,,,,
7.157894736842105,5.7368421052631575,27.083333333333332,,,,,,,,,,,
7.157894736842105,5.7368421052631575,28.125,,,,,,,,,,,
7.157894736842105,5.7368421052631575,29.166666666666668,,,,,,,,,,,
7.157894736842105,5.7368421052631575,30.208333333333336,,,,,,,,,,,
7.157894736842105,5.7368421052631575,31.25,,,,,,,,,,,
7.157894736842105,5.7368421052631575,32.291666666666664,,,,,,,,,,,
7.157894736842105,5.7368421052631575,33.333333333333336,2.6041508542736227,1.4595586823324858,7.260926681489534,6.61071672703525,0.6534140042484091,11.112291187945123,10.117194740322779,-999999.0,0.025444590993076475,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,34.375,2.6146686868608655,1.4544557650819339,7.46132923419689,6.785872150549747,0.6806104609667457,10.962701371940048,9.97027307060639,-999999.0,0.026144075212458966,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,35.41666666666667,2.625282973619873,1.4492538788282128,7.65963203615864,6.9585600781378805,0.7082407637964035,10.815011543674062,9.8251335334579,-999999.0,0.026835906009055933,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,36.458333333333336,2.636134067541112,1.444734759463158,7.859501898023128,7.132376685668543,0.7360754576177702,10.677576349929623,9.68973576262374,-999999.0,0.02753544423779758,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,37.5,2.6465819661211247,1.438926280261803,8.051692712746455,7.2983943929502715,0.7645493532073134,10.531292295218483,9.546008197290641,-999999.0,0.028203579973469672,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,38.54166666666667,2.6570059433847,1.4331376107940967,8.242205197638302,7.462432543992684,0.7933446780430333,10.389185716818059,9.406293065960291,-999999.0,0.028865618212975945,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,39.583333333333336,2.66735222507212,1.427374547258562,8.431099981415294,7.6245845783073065,0.8224248131510781,10.251514602425443,9.270859118530367,-999999.0,0.029521722476703295,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,40.625,2.678249982359854,1.4228877077335778,8.624837658665294,7.7909924795947365,0.8516146588080613,10.127629403111504,9.148495037061927,-999999.0,0.030199545042011732,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,41.66666666666667,2.688511125746916,1.416950951358716,8.809449257916123,7.9483010651738955,0.8813695871589824,9.995181801442243,9.018124951184832,-999999.0,0.03083952818527279,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,42.708333333333336,2.6987417240413047,1.4110785468794431,8.99262719091756,8.103900472956143,0.911398193516038,9.86684772352395,8.891723212323372,-999999.0,0.03147437116942751,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,43.75,2.708862113224223,1.405268482677239,9.174420084364845,8.257889111886799,0.94165006430461,9.742918767960765,8.769594380036589,-999999.0,0.032104138631437955,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,44.79166666666667,2.719124290546511,1.3995279894722095,9.354802028622995,8.410106710094883,0.9722553244928741,9.621754484607667,8.650100954172274,-999999.0,0.03272911491586898,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,45.833333333333336,2.729240747402088,1.3938486983739287,9.533865248976387,8.560810961653777,1.0030506131100299,9.50486956925928,8.53477466616602,-999999.0,0.033349212733371957,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,46.875,2.739322060866658,1.3882334624520127,9.71161285988487,8.709949155742096,1.0340894572421557,9.391462984048848,8.422819800301342,-999999.0,0.03396461093145681,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,47.91666666666667,2.7493682470940417,1.3826818603643138,9.888071385061723,8.857553217969505,1.0653655394965234,9.28138842348391,8.314097734149971,-999999.0,0.03457540950690717,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,48.958333333333336,2.7594517169109154,1.3771955692410744,10.063249624655468,9.003593775346841,1.096915325330112,9.174135315893208,8.208102820185548,-999999.0,0.03518176286108719,7.157894736842105,5.7368421052631575
7.157894736842105,5.7368421052631575,50.0,2.769383771479732,1.3717682664999056,10.237215924124738,9.14825749857996,1.1286221480655971,9.07054317662543,8.105686667818475,-999999.0,0.03578361268274599,7.157894736842105,5.7368421052631575
7.157894736842105,6.2105263157894735,25.0,,,,,,,,,,,
7.157894736842105,6.2105263157894735,26.041666666666668,,,,,,,,,,,
7.157894736842105,6.2105263157894735,27.083333333333332,,,,,,,,,,,
7.157894736842105,6.2105263157894735,28.125,,,,,,,,,,,
7.157894736842105,6.2105263157894735,29.166666666666668,,,,,,,,,,,
7.157894736842105,6.2105263157894735,30.208333333333336,,,,,,,,,,,
7.157894736842105,6.2105263157894735,31.25,,,,,,,,,,,
7.157894736842105,6.2105263157894735,32.291666666666664,,,,,,,,,,,
7.157894736842105,6.2105263157894735,33.333333333333336,2.6122993878724956,1.4591522105323165,7.279439785499308,6.625561075491001,0.6572347652175318,11.07585929829801,10.0809656246624,-999999.0,0.025437200309756727,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,34.375,2.6223154297850537,1.4540207590767729,7.4804433096147,6.801457454386618,0.6843032432279885,10.931474289567921,9.939244803667522,-999999.0,0.026135923020141467,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,35.41666666666667,2.632536667879817,1.4487924007222237,7.679321066068177,6.974821519536208,0.7118437147184492,10.787931265369854,9.798248372952079,-999999.0,0.026827000635143268,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,36.458333333333336,2.643067566549524,1.4441790481134542,7.879426230729476,7.148948179241556,0.7396410597296239,10.653040589187684,9.66542904183126,-999999.0,0.027524410389808882,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,37.5,2.6531546581476917,1.4383463771460028,8.072166750257708,7.3156202003142194,0.7680212352365994,10.510343177908313,9.525283761275876,-999999.0,0.028191744181232235,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,38.54166666666667,2.6633996832289473,1.4325379368246811,8.263186904663325,7.480187521298082,0.7968043197903049,10.370409270419055,9.387734648911849,-999999.0,0.02885304669783758,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,39.583333333333336,2.6736367001022607,1.426757029968814,8.452569756895501,7.642817939255369,0.8259027193717191,10.234340629518138,9.253896082421686,-999999.0,0.029508435182725473,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,40.625,2.6838867794804804,1.421009984241847,8.640356035113722,7.803545768146763,0.8553189049286007,10.101911679170696,9.123551137687267,-999999.0,0.030158100821676304,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,41.66666666666667,2.694431183027022,1.4162479860831483,8.831679234863158,7.9673609896478075,0.8848181303392898,9.981349762212249,9.004518235394505,-999999.0,0.030823623859766888,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,42.708333333333336,2.7045578845603533,1.4103593617356567,9.015325058886095,8.123426997576901,0.9148562422781942,9.854362513214037,8.879457364085722,-999999.0,0.031457703466568135,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,43.75,2.714582222619934,1.4045334816119377,9.197579517719605,8.277874379784219,0.945119030137282,9.731662599560208,8.758552220223336,-999999.0,0.03208669962582439,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,44.79166666666667,2.724780016113818,1.3987782158486048,9.378412429999658,8.430525212330629,0.9757497358295223,9.61149369108126,8.640048675148773,-999999.0,0.03271091287210028,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,45.833333333333336,2.7348297224447093,1.3930842894550748,9.55792238736949,8.581661770234426,1.0065671504782199,9.495563592382807,8.525672396677441,-999999.0,0.03333023517076529,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,46.875,2.744850915226272,1.3874547914380801,9.736111011775186,8.731224779932894,1.0376297677021216,9.38302978078226,8.414585868395612,-999999.0,0.033944851587965744,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,47.91666666666667,2.754843000892182,1.3818892836016525,9.91300499713892,8.879246489154637,1.068931124453988,9.273754660481517,8.306659134553849,-999999.0,0.034554862308916794,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,48.958333333333336,2.764887352461972,1.3763896988080833,10.088611466249969,9.025690371832642,1.1005130498496962,9.167189310138424,8.201347883212593,-999999.0,0.03516042909611341,7.157894736842105,6.2105263157894735
7.157894736842105,6.2105263157894735,50.0,2.77470871156784,1.3709471223103085,10.2630178624414,9.170814208426162,1.1322079470663255,9.064605039236831,8.09993803010193,-999999.0,0.03576142462681327,7.157894736842105,6.2105263157894735
7.157894736842105,6.684210526315789,25.0,,,,,,,,,,,
7.157894736842105,6.684210526315789,26.041666666666668,,,,,,,,,,,
7.157894736842105,6.684210526315789,27.083333333333332,,,,,,,,,,,
7.157894736842105,6.684210526315789,28.125,,,,,,,,,,,
7.157894736842105,6.684210526315789,29.166666666666668,,,,,,,,,,,
7.157894736842105,6.684210526315789,30.208333333333336,,,,,,,,,,,
7.157894736842105,6.684210526315789,31.25,,,,,,,,,,,
7.157894736842105,6.684210526315789,32.291666666666664,,,,,,,,,,,
7.157894736842105,6.684210526315789,33.333333333333336,2.6229437183853106,1.4587921396286208,7.297371326928648,6.638714899339614,0.6621471362485751,11.020770048591071,10.026041850685267,-999999.0,0.02543065358190694,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,34.375,2.632125870607695,1.4536280621927997,7.499031169940967,6.815531570293907,0.6889650480038304,10.884487089248212,9.892419927601342,-999999.0,0.026128564045401974,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,35.41666666666667,2.6416090715525646,1.4483682992835156,7.698545123146854,6.989771184923614,0.7162792678491731,10.747965868485721,9.758444085520358,-999999.0,0.026818816926001215,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,36.458333333333336,2.651478804090326,1.443659946845909,7.898968613550033,7.16443525771508,0.7438951158276323,10.618390207821045,9.630974992683173,-999999.0,0.027514104040957884,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,37.5,2.661236416305475,1.4378048493442162,8.092242606706428,7.3317138675445275,0.7722122858314808,10.479297927762303,9.4944278951093,-999999.0,0.028180692289002603,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,38.54166666666667,2.67112925374242,1.4319734317771142,8.283798180616845,7.496909520092647,0.8009128612343508,10.34294563312421,9.360455903453168,-999999.0,0.028841213195125143,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,39.583333333333336,2.6809932252053374,1.426169027285529,8.4737177393937,7.660188703658562,0.8299098956602599,10.210406917310197,9.230145035882803,-999999.0,0.02949578377378466,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,40.625,2.6910977532454785,1.4204041532453626,8.661988709436077,7.821403048042106,0.8593327974662857,10.079900051500028,9.101715972092832,-999999.0,0.030144730969869846,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,41.66666666666667,2.701308663412852,1.4155749880689514,8.853606897371723,7.985617210960468,0.8887562072322762,9.961794725398565,8.98516054906543,-999999.0,0.030808398641700648,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,42.708333333333336,2.711282814734151,1.4096693345105353,9.037724761258916,8.142171094177685,0.9187869489465172,9.836583738614907,8.86187064750268,-999999.0,0.0314417127129026,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,43.75,2.721249500901447,1.4038292269035069,9.220426696724564,8.297033238097669,0.9490898409768292,9.715019905001457,8.742094667832642,-999999.0,0.032069991391453424,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,44.79166666666667,2.7312205793346434,1.398055057620315,9.401739925626616,8.450228973692488,0.9796652701651362,9.596890092921047,8.625628805100016,-999999.0,0.032693358322796774,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,45.833333333333336,2.7411674207138597,1.392345883444318,9.5816992015765,8.601813784457152,1.010491634230276,9.482215267299255,8.512503709156809,-999999.0,0.03331190461380445,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,46.875,2.7510949540069642,1.386701549982032,9.760331096960734,8.751816500703924,1.0415655665213444,9.370827349408847,8.40255936064931,-999999.0,0.033925739071066066,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,47.91666666666667,2.7610017341190383,1.3811215982305418,9.93766251500577,8.900269790848396,1.072880402661458,9.262600463531394,8.295677476044673,-999999.0,0.03453496203126778,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,48.958333333333336,2.7708983458479857,1.3756058281318138,10.113716753300531,9.047195490496566,1.1044366649728194,9.157353313283414,8.191683396095167,-999999.0,0.035139679449029265,7.157894736842105,6.684210526315789
7.157894736842105,6.684210526315789,50.0,2.780750650825677,1.370152617692007,10.288526223038765,9.192651243541228,1.1362088402506183,9.055136572225035,8.090635205332116,-999999.0,0.03573995819997858,7.157894736842105,6.684210526315789
7.157894736842105,7.157894736842105,25.0,,,,,,,,,,,
7.157894736842105,7.157894736842105,26.041666666666668,,,,,,,,,,,
7.157894736842105,7.157894736842105,27.083333333333332,,,,,,,,,,,
7.157894736842105,7.157894736842105,28.125,,,,,,,,,,,
7.157894736842105,7.157894736842105,29.166666666666668,,,,,,,,,,,
7.157894736842105,7.157894736842105,30.208333333333336,,,,,,,,,,,
7.157894736842105,7.157894736842105,31.25,,,,,,,,,,,
7.157894736842105,7.157894736842105,32.291666666666664,,,,,,,,,,,
7.157894736842105,7.157894736842105,33.333333333333336,2.6371030441873984,1.4584956964463802,7.3145336581496405,6.64954712790145,0.6685880990770869,10.940269006054038,9.945655833659657,-999999.0,0.02542526390930323,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,34.375,2.64492411463027,1.45329214216856,7.516940335462832,6.82757430638531,0.6949581322989009,10.81639308341787,9.824439759845529,-999999.0,0.02612226929148901,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,35.41666666666667,2.6532433193311844,1.4479951774251938,7.717163939659132,7.002927973376822,0.7218830868653088,10.690323793524511,9.700917088646865,-999999.0,0.026811617256279823,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,36.458333333333336,2.6622254844075,1.4431962947955927,7.9179709285494555,7.178274012493981,0.7492362020796388,10.56805705139676,9.580789065677019,-999999.0,0.027504899076899184,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,37.5,2.6713203281807845,1.437312451603768,8.111834752514929,7.34635404884708,0.777354164190269,10.435185307027488,9.450459503872871,-999999.0,0.028170643633413886,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,38.54166666666667,2.680546757395061,1.4314518023523803,8.30398016561774,7.5123685992638185,0.8058383870961752,10.304771153358663,9.322425835699525,-999999.0,0.028830279110320545,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,39.583333333333336,2.6899390990514864,1.4256225639989297,8.494447379298787,7.676340008988891,0.8347019571380385,10.176623292491,9.19650414539452,-999999.0,0.029484026831495366,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,40.625,2.6995719655876895,1.4198326644812498,8.683264401399553,7.838256279476169,0.8639802569309175,10.05030419589073,9.072263187262742,-999999.0,0.030132119791127242,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,41.66666666666667,2.709545233692029,1.4149422569971364,8.875161287417093,8.002788997897905,0.8933895078301222,9.93425735318206,8.957782610784403,-999999.0,0.030794085371170565,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,42.708333333333336,2.7192245257595955,1.4090163607398012,9.059773708449251,8.159916999141593,0.9233503369670453,9.811848597151265,8.837292490675534,-999999.0,0.03142658171274616,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,43.75,2.7288806832646606,1.4031555581167707,9.242970291920688,8.31536883384386,0.9535680817871125,9.69303657332798,8.720267585152136,-999999.0,0.0320540099595659,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,44.79166666666667,2.7386602190728833,1.3973640391476851,9.424749802001175,8.469066291293066,0.9841166826799799,9.576862142338019,8.605754216288478,-999999.0,0.03267658520812992,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,45.833333333333336,2.7484128724579184,1.3916375087719828,9.605172290733817,8.62115592372604,1.01491010195958,9.464062158991451,8.494502032328166,-999999.0,0.033294320904332084,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,46.875,2.758205686950086,1.3859776130555275,9.784250935769776,8.771617231728735,1.0459801755430373,9.354145675552719,8.386026271649756,-999999.0,0.03390737153851261,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,47.91666666666667,2.767988970963404,1.3803825360646513,9.962022907723604,8.920519799124216,1.07729412719298,9.247263728876773,8.280486799243684,-999999.0,0.03451580524444532,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,48.958333333333336,2.777760497309007,1.3748517010416115,10.138514356348447,9.067895628028536,1.1088453280371378,9.143307997965326,8.177782237744912,-999999.0,0.035119718736841284,7.157894736842105,7.157894736842105
7.157894736842105,7.157894736842105,50.0,2.787521427445303,1.3693845484169291,10.31374980323632,9.21377305088173,1.1406292551844543,9.042157875889702,8.077798293356718,-999999.0,0.035719207705799276,7.157894736842105,7.157894736842105
7.157894736842105,7.63157894736842,25.0,,,,,,,,,,,
7.157894736842105,7.63157894736842,26.041666666666668,,,,,,,,,,,
7.157894736842105,7.63157894736842,27.083333333333332,,,,,,,,,,,
7.157894736842105,7.63157894736842,28.125,,,,,,,,,,,
7.157894736842105,7.63157894736842,29.166666666666668,,,,,,,,,,,
7.157894736842105,7.63157894736842,30.208333333333336,,,,,,,,,,,
7.157894736842105,7.63157894736842,31.25,,,,,,,,,,,
7.157894736842105,7.63157894736842,32.291666666666664,,,,,,,,,,,
7.157894736842105,7.63157894736842,33.333333333333336,2.6557383408907147,1.4582785025518539,7.330759273068533,6.65748514255842,0.6769569232682311,10.828989291780772,9.834429509070135,-999999.0,0.0254213151875708,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,34.375,2.6616505128687917,1.4530291443161356,7.534001489231737,6.837005009719299,0.7026877441411924,10.721691892377612,9.729791172144774,-999999.0,0.02611734117348101,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,35.41666666666667,2.6683868858801807,1.4476901353294365,7.735001321371559,7.013687034879675,0.729077329352713,10.609301661099273,9.619949424441087,-999999.0,0.02680573145121674,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,36.458333333333336,2.675961456054829,1.4428017539213203,7.936323797400622,7.190054424008156,0.7559597270448749,10.498342059073089,9.511160670046307,-999999.0,0.027497066548533743,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,37.5,2.6839267924942734,1.436880242931618,8.130856685898731,7.359209783744143,0.7836870688022853,10.37513187288541,9.390495360592434,-999999.0,0.028161823727508133,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,38.54166666666667,2.6922931190364863,1.4309873798639536,8.323618216505613,7.526138133025192,0.811887305529208,10.25218421302951,9.269929560137008,-999999.0,0.028820544674445416,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,39.583333333333336,2.7009804473876877,1.4251290615100687,8.514669887253126,7.6909325164987425,0.8405249696509716,10.130180773557324,9.150153528089007,-999999.0,0.02947340990670159,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,40.625,2.709917228330739,1.4193098439556733,8.704069191580425,7.853681362450834,0.8695658100764413,10.009672747845586,9.031727410902272,-999999.0,0.030120583255468333,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,41.66666666666667,2.719365489817298,1.414355028068073,8.896311683447706,8.01873273136425,0.8988288523779916,9.897670351715044,8.921312116482959,-999999.0,0.030780802281092576,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,42.708333333333336,2.7286346542838134,1.4084065713798253,9.08143418161694,8.17649660924841,0.9286743431120406,9.77892223358356,8.80448207694476,-999999.0,0.03141245234327065,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,43.75,2.7379371088996325,1.4025246567503977,9.265126481757308,8.332548211352389,0.9587979998827318,9.663272642298486,8.690619100552485,-999999.0,0.032039044127054675,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,44.79166666666667,2.7473918366881493,1.3967127438885023,9.447393228818035,8.486829047539258,0.9892601957411585,9.549957907423943,8.578965457293958,-999999.0,0.032660777411795724,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,45.833333333333336,2.756924780842637,1.3909687733796168,9.628277709173219,8.639424443312942,1.0200184524588776,9.439317186824505,8.46987073859945,-999999.0,0.03327772234418432,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,46.875,2.7664612518581877,1.3852904038892018,9.807822943449631,8.790422594974434,1.0510273543098458,9.331653361096308,8.363647776557292,-999999.0,0.033889937140232765,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,47.91666666666667,2.7759627304922594,1.3796761172046013,9.986063755861577,8.939885026013927,1.0822597277455668,9.22704920071575,8.260387776450317,-999999.0,0.034497495966985516,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,48.958333333333336,2.7855784345514003,1.374129787272668,10.162993695035313,9.087721594710201,1.1137966446021124,9.124640251242537,8.159228741397994,-999999.0,0.035100612136368226,7.157894736842105,7.63157894736842
7.157894736842105,7.63157894736842,50.0,2.795263503350944,1.368649607519837,10.338646734354585,9.233994411771663,1.1456097322997016,9.024580049264022,8.060331674413506,-999999.0,0.0356993537733746,7.157894736842105,7.63157894736842
7.157894736842105,8.105263157894736,25.0,,,,,,,,,,,
7.157894736842105,8.105263157894736,26.041666666666668,,,,,,,,,,,
7.157894736842105,8.105263157894736,27.083333333333332,,,,,,,,,,,
7.157894736842105,8.105263157894736,28.125,,,,,,,,,,,
7.157894736842105,8.105263157894736,29.166666666666668,,,,,,,,,,,
7.157894736842105,8.105263157894736,30.208333333333336,,,,,,,,,,,
7.157894736842105,8.105263157894736,31.25,,,,,,,,,,,
7.157894736842105,8.105263157894736,32.291666666666664,,,,,,,,,,,
7.157894736842105,8.105263157894736,33.333333333333336,2.6789488678746665,1.458140441243103,7.346059455205508,6.662531667183052,0.6872622134379592,10.688874364935028,9.694308135834236,-999999.0,0.02541880519403243,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,34.375,2.6827530907689447,1.452845613540686,7.550152462234168,6.843587298464717,0.71232562790881,10.599299205897331,9.60738604696224,-999999.0,0.02611390221142421,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,35.41666666666667,2.6876162422496535,1.4474626340833887,7.751965469694134,7.021712823480194,0.7381021464131176,10.50256459402753,9.513199301211792,-999999.0,0.026801341926645173,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,36.458333333333336,2.6933774497591485,1.4424903451494198,7.953915753408993,7.199355514668906,0.7643698313230447,10.405847310380622,9.418680878871907,-999999.0,0.027490884613790775,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,37.5,2.6998091775610558,1.4365242830368619,8.149179821105108,7.369801167459232,0.7915561199487444,10.295138418780454,9.310522629698635,-999999.0,0.02815456010482493,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,38.54166666666667,2.7070120675995666,1.4305941120289967,8.34260304836048,7.53780228143509,0.8193607568662956,10.181843563349762,9.199613501461748,-999999.0,0.02881230203812335,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,39.583333333333336,2.7149053458446857,1.425995674710576,8.541061655399014,7.7102378748035,0.847272437864656,10.080655611699918,9.10006926961448,-999999.0,0.029492054087477907,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,40.625,2.7229243425445526,1.41987441099402,8.729792913956015,7.872657212090414,0.8760914007911592,9.964477343428467,8.986114011598524,-999999.0,0.030133040995492872,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,41.66666666666667,2.7313439338837053,1.4138277401425432,8.916959309544692,8.033054632964673,0.9053635186174704,9.849037570192003,8.872739477322323,-999999.0,0.030768875757022134,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,42.708333333333336,2.7399067100701293,1.407849768758488,9.102642094380963,8.191641745363091,0.9349591487477217,9.735871461948882,8.761496966295184,-999999.0,0.03139955151889596,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,43.75,2.748668056302023,1.401942513726264,9.286859848815064,8.348406636811653,0.964906498436911,9.624621519141185,8.652036907550686,-999999.0,0.03202523579057885,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,44.79166666666667,2.757686848027828,1.3961079369449019,9.469628855475705,8.50333113414042,0.9952378367058079,9.514940556138567,8.54401914851435,-999999.0,0.03264609891726945,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,45.833333333333336,2.766837711999285,1.3903426686135973,9.651002197233321,8.656536071773266,1.0258854792288012,9.407484941192815,8.438111511511721,-999999.0,0.03326218296612929,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,46.875,2.7759454795705856,1.384641567159263,9.831043388246309,8.808186128835638,1.0567491569959657,9.303100289375335,8.33517213666371,-999999.0,0.033873477395640214,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,47.91666666666667,2.785254180649061,1.379011273499802,10.00972766548021,8.958119214032548,1.0879623822610205,9.20043544582657,8.23385014049442,-999999.0,0.03448026548612949,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,48.958333333333336,2.794501824532728,1.3734438129764677,10.187135437959267,9.106569743680964,1.1193733719976466,9.100748412282835,8.13541752152749,-999999.0,0.03508245806250853,7.157894736842105,8.105263157894736
7.157894736842105,8.105263157894736,50.0,2.8040089407247155,1.36794805099457,10.363223098823752,9.253306739753487,1.1511648686209548,9.002379573343338,8.038211547263897,-999999.0,0.035680403111775616,7.157894736842105,8.105263157894736
7.157894736842105,8.578947368421051,25.0,,,,,,,,,,,
7.157894736842105,8.578947368421051,26.041666666666668,,,,,,,,,,,
7.157894736842105,8.578947368421051,27.083333333333332,,,,,,,,,,,
7.157894736842105,8.578947368421051,28.125,,,,,,,,,,,
7.157894736842105,8.578947368421051,29.166666666666668,,,,,,,,,,,
7.157894736842105,8.578947368421051,30.208333333333336,,,,,,,,,,,
7.157894736842105,8.578947368421051,31.25,,,,,,,,,,,
7.157894736842105,8.578947368421051,32.291666666666664,,,,,,,,,,,
7.157894736842105,8.578947368421051,33.333333333333336,2.705694431608268,1.4580614379419818,7.360669311647686,6.6654197855774955,0.6990134947711232,10.530081846356596,9.535466533103117,-999999.0,0.02541736890850274,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,34.375,2.707914892336251,1.452733861789574,7.565486591776903,6.847595712620468,0.7236934790628284,10.453993038011186,9.462011073373212,-999999.0,0.026111808263210367,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,35.41666666666667,2.710977330466427,1.4473117110155551,7.768076161474538,7.027038010782756,0.7489450012579477,10.3720248461864,9.38258216421761,-999999.0,0.0267984299993767,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,36.458333333333336,2.7149385247178928,1.442270508667477,7.970683664189144,7.205923074808534,0.7746543588512915,10.28934204411965,9.302113894374713,-999999.0,0.027486520651386723,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,37.5,2.7196348838466884,1.4362580923095223,8.166698321175016,7.377723645756978,0.8012548185166899,10.192385908260103,9.207712047728924,-999999.0,0.028149128468168094,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,38.54166666666667,2.7252246792463986,1.43028259712473,8.360854943556442,7.547044459265178,0.8284914874763424,10.09166065064149,9.10938081241382,-999999.0,0.028805773134709625,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,39.583333333333336,2.7316993268854333,1.4256143033945874,8.55988649653638,7.720573379637893,0.855910929765235,10.000908037106436,9.020300023222678,-999999.0,0.029483849113087466,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,40.625,2.7385372426525616,1.4194537999289678,8.749257399073318,7.8840702149342725,0.8843084856452064,9.893897368506774,8.91552025443013,-999999.0,0.030123759718092332,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,41.66666666666667,2.745790381989773,1.4133673498642656,8.93706294008059,8.045563845119661,0.9131403783618957,9.78717309173536,8.810872934512862,-999999.0,0.03075846290938836,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,42.708333333333336,2.7535815931447276,1.4073594257433462,9.123307689057429,8.204984070757924,0.9424779549119365,9.680128475694579,8.705757018501917,-999999.0,0.03138819115661855,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,43.75,2.7616102871281023,1.401422793212005,9.30807925367855,8.362570031547287,0.9721710342083154,9.574528479197651,8.601953501275958,-999999.0,0.03201290882103159,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,44.79166666666667,2.7699038415923516,1.395558594573325,9.491400149394158,8.518325911376168,1.002236081956382,9.470223952491095,8.499320733642167,-999999.0,0.03263276734075177,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,45.833333333333336,2.77840887497778,1.389765534883572,9.673308218924115,8.672315905680017,1.032645971127847,9.367497176558011,8.398150138723912,-999999.0,0.033247859910204985,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,46.875,2.7872285943604242,1.384046530232555,9.853808477953343,8.824483787260657,1.0634595349701812,9.265804813372272,8.297902738262712,-999999.0,0.03385838343093049,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,47.91666666666667,2.7960325949214315,1.3783920135668484,10.032994570439117,8.97511076160616,1.094491980813994,9.166805007540937,8.200252645918159,-999999.0,0.03446421745648738,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,48.958333333333336,2.804927943935724,1.3728045999370924,10.210869754727304,9.124141099516272,1.1258001914340883,9.069877436883626,8.104583005882763,-999999.0,0.03506554267631341,7.157894736842105,8.578947368421051
7.157894736842105,8.578947368421051,50.0,2.8140220525011084,1.3672869672366048,10.387435753711928,9.271513451192588,1.1574451576209173,8.974451778832348,8.010326355548298,-999999.0,0.03566254697702396,7.157894736842105,8.578947368421051
7.157894736842105,9.052631578947368,25.0,,,,,,,,,,,
7.157894736842105,9.052631578947368,26.041666666666668,,,,,,,,,,,
7.157894736842105,9.052631578947368,27.083333333333332,,,,,,,,,,,
7.157894736842105,9.052631578947368,28.125,,,,,,,,,,,
7.157894736842105,9.052631578947368,29.166666666666668,,,,,,,,,,,
7.157894736842105,9.052631578947368,30.208333333333336,,,,,,,,,,,
7.157894736842105,9.052631578947368,31.25,,,,,,,,,,,
7.157894736842105,9.052631578947368,32.291666666666664,,,,,,,,,,,
7.157894736842105,9.052631578947368,33.333333333333336,2.734561088212738,1.4580155611746075,7.374886762038367,6.667096941167739,0.7115709465424854,10.364232544727763,9.369546316587378,-999999.0,0.025416534871271705,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,34.375,2.735790519737714,1.4526678459163755,7.580297056632908,6.849963795535376,0.7361607522173674,10.297067636111441,9.304983693986413,-999999.0,0.02611057130272288,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,35.41666666666667,2.7375761856848024,1.4472187203994187,7.7835411637528065,7.030319281169671,0.7611640749761751,10.225838842954374,9.236273114163623,-999999.0,0.026796635851033205,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,36.458333333333336,2.7400780083008636,1.4421274526442607,7.986763884370565,7.2101975185153275,0.7865149129569994,10.154624855545771,9.167273753790255,-999999.0,0.027483680908929123,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,37.5,2.743230151849093,1.4360755744529745,8.18347380510428,7.38315686353388,0.8126674883146806,10.069891957995345,9.085089498098611,-999999.0,0.028145404270280224,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,38.54166666666667,2.747136508618424,1.4300556808353757,8.378359420559391,7.553778273592141,0.839350301247894,9.981957959749304,8.999553895866423,-999999.0,0.028801017432660742,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,39.583333333333336,2.751878151369745,1.424078306935223,8.571445592627462,7.7220227469375775,0.8666214359329891,9.890645715911235,8.910491278841016,-999999.0,0.029450806440075278,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,40.625,2.7574590567690445,1.4191189077953386,8.768050155684133,7.893159671785308,0.8941436508500993,9.806086692387723,8.82761921340151,-999999.0,0.03011637022564523,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,41.66666666666667,2.7634532060242964,1.4129921102962029,8.956498127043693,8.05576243604907,0.9225256785153634,9.708670810613686,8.732290735812741,-999999.0,0.030749976327616904,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,42.708333333333336,2.770118985670941,1.4069463953353027,9.14336189226285,8.216226266401867,0.9514546765178413,9.609876453312484,8.635436315760018,-999999.0,0.03137862244403312,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,43.75,2.7770912261690457,1.4009730393205715,9.328740051447896,8.374830883243389,0.9807514373662795,9.511829089437173,8.539198174140076,-999999.0,0.03200224189642308,7.157894736842105,9.052631578947368
