DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
7.157894736842105,9.052631578947368,44.79166666666667,2.7845338926425263,1.3950770498843543,9.512627270353912,8.531474817035692,1.0105086721775167,9.413701764533519,8.442752696670535,-999999.0,0.03262108172796462,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,45.833333333333336,2.7922990405651835,1.389254764532599,9.695079070390829,8.686286535062274,1.0406535685554181,9.316336736200348,8.346953104787918,-999999.0,0.033235184554689524,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,46.875,2.8003962319876616,1.383506572276888,9.876119144258293,8.839278696682726,1.0711957660490208,9.219714507167252,8.251786439826367,-999999.0,0.03384468743610939,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,47.91666666666667,2.8086142298608108,1.377826417046818,10.055815554680894,8.990636238836574,1.1020197150966153,9.124896239990852,8.158326131260143,-999999.0,0.03444956101222517,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,48.958333333333336,2.817100548766785,1.3722182123517443,10.234162862820941,9.14026717323641,1.1332092981378368,9.031132095049328,8.065824370004986,-999999.0,0.035050026190996855,7.157894736842105,9.052631578947368
7.157894736842105,9.052631578947368,50.0,2.8256764632600033,1.36667643210474,10.411221732597843,9.288335448043282,1.1646625211636574,8.939260552658299,7.975130374044288,-999999.0,0.0356460572696948,7.157894736842105,9.052631578947368
7.157894736842105,9.526315789473683,25.0,,,,,,,,,,,
7.157894736842105,9.526315789473683,26.041666666666668,,,,,,,,,,,
7.157894736842105,9.526315789473683,27.083333333333332,,,,,,,,,,,
7.157894736842105,9.526315789473683,28.125,,,,,,,,,,,
7.157894736842105,9.526315789473683,29.166666666666668,,,,,,,,,,,
7.157894736842105,9.526315789473683,30.208333333333336,,,,,,,,,,,
7.157894736842105,9.526315789473683,31.25,,,,,,,,,,,
7.157894736842105,9.526315789473683,32.291666666666664,,,,,,,,,,,
7.157894736842105,9.526315789473683,33.333333333333336,2.764615083752911,1.4579859599667664,7.388904536372541,6.668179140487883,0.724517591444395,10.198378374280816,9.20361247156778,-999999.0,0.0254159967250464,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,34.375,2.765309197532974,1.452627255846525,7.594810606083168,6.851419879847514,0.7492335218151313,10.136773629246585,9.144571993053535,-999999.0,0.02610981075798096,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,35.41666666666667,2.7663405729014143,1.4471622762679894,7.798594737001866,7.032311128713766,0.7742472511114786,10.072486180359716,9.08277183886473,-999999.0,0.026795546834330962,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,36.458333333333336,2.767833561808099,1.4420380920064528,8.002360933032652,7.212867842805328,0.7994758546426418,10.00950921352044,9.0219958500553,-999999.0,0.027481907072094875,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,37.5,2.769832541122347,1.4359574828897717,8.199677282091537,7.386672721703983,0.8254006569044716,9.934178284813909,8.949196562801967,-999999.0,0.028142994701678335,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,38.54166666666667,2.7724302480818968,1.429903973214834,8.39520353514871,7.55828097507834,0.8517506495883757,9.856409900251734,8.873818856177005,-999999.0,0.02879783801481405,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,39.583333333333336,2.775689583861954,1.4238874815915372,8.588969162067986,7.727671943243318,0.8785704518664343,9.776073328919253,8.795733941229935,-999999.0,0.029446701742433655,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,40.625,2.779829409877009,1.418871298398363,8.78616919769886,7.899881551589339,0.9056383099434675,9.701631546756582,8.722998425367487,-999999.0,0.03011090682091268,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,41.66666666666667,2.784457016952419,1.4127033025165974,8.975265882167418,8.063613720431992,0.9335566087779184,9.61405639227018,8.637519829662763,-999999.0,0.030743444754274513,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,42.708333333333336,2.78971779549331,1.406614196652685,9.162789331723163,8.225270683411987,0.9619701827345192,9.52502426392968,8.550442447218726,-999999.0,0.031370926669910475,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,43.75,2.795585733384261,1.4006044730650817,9.348770838417902,8.384881279274259,0.9908797269768396,9.434818963287173,8.462057554509078,-999999.0,0.03199350089566115,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,44.79166666666667,2.801950560228807,1.3946720062855398,9.53325774641239,8.542538229204824,1.020239239520799,9.34413946957197,8.373073587345267,-999999.0,0.03261125301967798,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,45.833333333333336,2.80869348414193,1.3888140323235245,9.716299045212388,8.698345467842602,1.0499935601636619,9.253674892727833,8.28418934920591,-999999.0,0.03322424782173819,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,46.875,2.8158907034508385,1.3830328975398773,9.89790468066613,8.85226200742517,1.080191413524926,9.163102536028195,8.195086441705824,-999999.0,0.03383267334700407,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,47.91666666666667,2.823445315249118,1.3773259878666158,10.078118331023681,9.004377966563261,1.1107862483281066,9.072959218024803,8.106310264568137,-999999.0,0.03443659398654176,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,48.958333333333336,2.8311972436285466,1.371688617102564,10.25699640003669,9.154837096692788,1.1416915439969442,8.984034658019807,8.018660683640213,-999999.0,0.035036013309548246,7.157894736842105,9.526315789473683
7.157894736842105,9.526315789473683,50.0,2.8391737068958416,1.3661212160234566,10.434557087503597,9.303639468039588,1.1729242854150062,8.896189819969175,7.932003441081244,-999999.0,0.03563106256077874,7.157894736842105,9.526315789473683
7.157894736842105,10.0,25.0,,,,,,,,,,,
7.157894736842105,10.0,26.041666666666668,,,,,,,,,,,
7.157894736842105,10.0,27.083333333333332,,,,,,,,,,,
7.157894736842105,10.0,28.125,,,,,,,,,,,
7.157894736842105,10.0,29.166666666666668,,,,,,,,,,,
7.157894736842105,10.0,30.208333333333336,,,,,,,,,,,
7.157894736842105,10.0,31.25,,,,,,,,,,,
7.157894736842105,10.0,32.291666666666664,,,,,,,,,,,
7.157894736842105,10.0,33.333333333333336,2.7953869521589114,1.4579642256942758,7.402818629153298,6.6689737480269455,0.737645204538517,10.03574426242576,9.040896228965748,-999999.0,0.025415601599804688,7.157894736842105,10.0
7.157894736842105,10.0,34.375,2.7957915460548985,1.452599389077054,7.609168549413289,6.852419569011771,0.7626022831395552,9.977898988299804,8.985574421310496,-999999.0,0.02610928861433381,7.157894736842105,10.0
7.157894736842105,10.0,35.41666666666667,2.796393027264349,1.4471252717699095,7.8134228932363055,7.033617021952962,0.7877835769314718,9.918235314920743,8.92836208816372,-999999.0,0.026794832883851174,7.157894736842105,10.0
7.157894736842105,10.0,36.458333333333336,2.797289689201198,1.441981096341281,8.017661529392766,7.214571128354464,0.8130949898925698,9.860670191132405,8.872974520858492,-999999.0,0.027480775699025888,7.157894736842105,10.0
7.157894736842105,10.0,37.5,2.798527405180101,1.435881750396642,8.215500733833935,7.388927576514529,0.8389984705036547,9.792033028263008,8.806842725325735,-999999.0,0.028141449453689394,7.157894736842105,10.0
7.157894736842105,10.0,38.54166666666667,2.80018384988833,1.4298045223783789,8.411586186047852,7.5612330055239845,0.8652199049382089,9.721905538741137,8.739088135130205,-999999.0,0.028795753798241237,7.157894736842105,10.0
7.157894736842105,10.0,39.583333333333336,2.802344303177846,1.4237595980597846,8.605944177017342,7.731458319319264,0.8918091139689179,9.649984556355726,8.669409404116863,-999999.0,0.02944395098440538,7.157894736842105,10.0
7.157894736842105,10.0,40.625,2.805229387159804,1.4186981109675916,8.803716584285386,7.904583928304866,0.9185514912352678,9.58434738639001,8.60548810135269,-999999.0,0.03010708559306247,7.157894736842105,10.0
7.157894736842105,10.0,41.66666666666667,2.808580425673313,1.4124930773447968,8.993431977708514,8.06932976384438,0.946089972716797,9.505895038590175,8.529135702255092,-999999.0,0.030738690502521853,7.157894736842105,10.0
7.157894736842105,10.0,42.708333333333336,2.812519340635404,1.406364618794316,9.18158582123057,8.232067059693554,0.9740698326775584,9.426003673670802,8.45120830512218,-999999.0,0.03136514508204296,7.157894736842105,10.0
7.157894736842105,10.0,43.75,2.8171370922527945,1.400316348751912,9.368186725454935,8.392739943909278,1.0025525672746347,9.344334682541046,8.371371455089207,-999999.0,0.031986667910394076,7.157894736842105,10.0
7.157894736842105,10.0,44.79166666666667,2.8223140848999857,1.3943460402447363,9.55328297247098,8.551443978345013,1.0314903041326136,9.261631383442225,8.290377470427096,-999999.0,0.03260334349547347,7.157894736842105,10.0
7.157894736842105,10.0,45.833333333333336,2.8279706829829423,1.3884521397315828,9.73691504302431,8.70825002638598,1.0608519448752614,9.178392036759861,8.208732677970369,-999999.0,0.033215267864894295,7.157894736842105,10.0
7.157894736842105,10.0,46.875,2.8341407914887276,1.3826359451010273,9.919100783050126,8.863145669839394,1.0906659550469602,9.094535991657542,8.126361356404288,-999999.0,0.03382260566850663,7.157894736842105,10.0
7.157894736842105,10.0,47.91666666666667,2.84072786698822,1.3768949658301104,10.09988314005346,9.016217606150908,1.120888413382491,9.010605355063996,8.043813727133445,-999999.0,0.034425425968011694,7.157894736842105,10.0
7.157894736842105,10.0,48.958333333333336,2.847664479466069,1.3712272766644165,10.279299122329162,9.16753355020044,1.151488289004086,8.926968012171146,7.9614648605148854,-999999.0,0.03502380705278084,7.157894736842105,10.0
7.157894736842105,10.0,50.0,2.8549121635353965,1.3656315800751735,10.457379545224969,9.317140654238143,1.1824487971686504,8.843832874848324,7.879529901461989,-999999.0,0.03561783969027749,7.157894736842105,10.0
7.63157894736842,1.0,25.0,,,,,,,,,,,
7.63157894736842,1.0,26.041666666666668,,,,,,,,,,,
7.63157894736842,1.0,27.083333333333332,,,,,,,,,,,
7.63157894736842,1.0,28.125,,,,,,,,,,,
7.63157894736842,1.0,29.166666666666668,,,,,,,,,,,
7.63157894736842,1.0,30.208333333333336,,,,,,,,,,,
7.63157894736842,1.0,31.25,,,,,,,,,,,
7.63157894736842,1.0,32.291666666666664,,,,,,,,,,,
7.63157894736842,1.0,33.333333333333336,2.5641575523566407,1.4476503380565544,6.984564691255453,6.345361623852738,0.639688552682783,10.918695765248513,9.919454705326512,-999999.0,0.0251407362908073,7.63157894736842,1.0
7.63157894736842,1.0,34.375,2.5760318603188295,1.4463170831525805,7.1923238200247,6.527583147383413,0.6657340749096755,10.80359875074823,9.805090941558088,-999999.0,0.025901537279129794,7.63157894736842,1.0
7.63157894736842,1.0,35.41666666666667,2.5875853146104832,1.4442935359250992,7.3964644504176595,6.706011354240183,0.6922249578556902,10.685058905315602,9.687618566966206,-999999.0,0.02664758486201788,7.63157894736842,1.0
7.63157894736842,1.0,36.458333333333336,2.598987611538277,1.4417628187071727,7.59751805070046,6.881100388775004,0.7191735789055967,10.564234106405845,9.568066167344922,-999999.0,0.027381336372673364,7.63157894736842,1.0
7.63157894736842,1.0,37.5,2.6098966786174267,1.4376475926929224,7.790322222715723,7.047851371391325,0.7468362898821588,10.431097588930683,9.436942830541064,-999999.0,0.02808005919837745,7.63157894736842,1.0
7.63157894736842,1.0,38.54166666666667,2.621054281706803,1.4342169699632248,7.985041050610743,7.216079435953768,0.7746907495155324,10.307391763234994,9.314787146311584,-999999.0,0.028788459888454968,7.63157894736842,1.0
7.63157894736842,1.0,39.583333333333336,2.631572776787163,1.429259465258272,8.171240890933795,7.375783842011732,0.803164087479475,10.1738125724435,9.183408418021704,-999999.0,0.029460307791273243,7.63157894736842,1.0
7.63157894736842,1.0,40.625,2.6420239519525572,1.4242652834726417,8.35575806538303,7.533533322852468,0.8319469635353665,10.043618681983233,9.0553047887075,-999999.0,0.030125815726281813,7.63157894736842,1.0
7.63157894736842,1.0,41.66666666666667,2.6524107253654905,1.4192473678713124,8.538650135061472,7.689389703317085,0.8610291484523355,9.916795674582383,8.930463872376967,-999999.0,0.030785218723721277,7.63157894736842,1.0
7.63157894736842,1.0,42.708333333333336,2.663085851871348,1.4150240341156732,8.724161366964905,7.847423691113427,0.8902566100445275,9.7996030229178,8.814788458263653,-999999.0,0.03145736537095565,7.63157894736842,1.0
7.63157894736842,1.0,43.75,2.6731977435485637,1.4096657879626533,8.902343009103786,7.998124351323,0.9199599565237749,9.676880983758034,8.693991835846065,-999999.0,0.03209798446612394,7.63157894736842,1.0
7.63157894736842,1.0,44.79166666666667,2.6832578740802804,1.4043431407725375,9.079143135553545,8.147188812800062,0.9499244473090946,9.557752894214435,8.576670319285991,-999999.0,0.0327335059454224,7.63157894736842,1.0
7.63157894736842,1.0,45.833333333333336,2.6932677395995173,1.3990588624889786,9.25459494631951,8.294655164333413,0.9801429910027704,9.442086543771808,8.46269905562174,-999999.0,0.03336406171172832,7.63157894736842,1.0
7.63157894736842,1.0,46.875,2.703301445157306,1.3938173726309224,9.428709394489363,8.440496236313244,1.010650886984279,9.329343610061098,8.35154487569805,-999999.0,0.03398983129998789,7.63157894736842,1.0
7.63157894736842,1.0,47.91666666666667,2.713170735841463,1.3886148218745897,9.601569461408133,8.584911521817077,1.0413322206690572,9.22046708133079,8.244161998849187,-999999.0,0.03461079028167217,7.63157894736842,1.0
7.63157894736842,1.0,48.958333333333336,2.7229932252435427,1.3834560680837655,9.773171138423402,8.727834067963492,1.072247062419907,9.114663477246339,8.139760297655682,-999999.0,0.03522713524545103,7.63157894736842,1.0
7.63157894736842,1.0,50.0,2.73277009452763,1.3783422401196717,9.943541447026186,8.869295493938282,1.1033894685739005,9.011814712966157,8.038227431517534,-999999.0,0.03583897290463388,7.63157894736842,1.0
7.63157894736842,1.4736842105263157,25.0,,,,,,,,,,,
7.63157894736842,1.4736842105263157,26.041666666666668,,,,,,,,,,,
7.63157894736842,1.4736842105263157,27.083333333333332,,,,,,,,,,,
7.63157894736842,1.4736842105263157,28.125,,,,,,,,,,,
7.63157894736842,1.4736842105263157,29.166666666666668,,,,,,,,,,,
7.63157894736842,1.4736842105263157,30.208333333333336,,,,,,,,,,,
7.63157894736842,1.4736842105263157,31.25,,,,,,,,,,,
7.63157894736842,1.4736842105263157,32.291666666666664,,,,,,,,,,,
7.63157894736842,1.4736842105263157,33.333333333333336,2.5660756873675084,1.4475316403570648,7.006914821425494,6.366841183910218,0.6406036292011965,10.937988019460327,9.938815351154625,-999999.0,0.025138591093831836,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,34.375,2.5779794376833935,1.446101136681594,7.21502438347437,6.549376210101433,0.6667232055915226,10.821618811172378,9.823231222754229,-999999.0,0.025897513149943024,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,35.41666666666667,2.589545356449482,1.4439459824943257,7.419328440447816,6.727938027749785,0.6932946779246272,10.701551124923567,9.704297814444242,-999999.0,0.026640913459893115,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,36.458333333333336,2.600952637499855,1.4412675733778781,7.620429918824774,6.903047959016738,0.7203279474240812,10.579111842148714,9.583201628789062,-999999.0,0.027371553048792328,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,37.5,2.6118991116106685,1.4371256126210157,7.813773417508531,7.070296312950563,0.7480443160232582,10.445602286035665,9.451707821987828,-999999.0,0.028069457715326682,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,38.54166666666667,2.623066109482184,1.4335609596985681,8.008524145716141,7.238526415785848,0.7759821937211294,10.320499890999075,9.32821200583787,-999999.0,0.02877477114174609,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,39.583333333333336,2.6336208327367383,1.4285823270278324,8.195240246469767,7.398705354204579,0.8045072601690786,10.18665791126288,9.196567539551646,-999999.0,0.029445803819118783,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,40.625,2.6441080283766167,1.4235677324026073,8.380267339236994,7.556922784046628,0.8333418879884362,10.05621757411681,9.06821425032158,-999999.0,0.030110489327476907,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,41.66666666666667,2.654530621155726,1.4185300705579875,8.563663210550123,7.713240782412784,0.8624758344555903,9.92916307731179,8.943138432720861,-999999.0,0.03076906280882712,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,42.708333333333336,2.665220079065019,1.4142074649939078,8.749269319507166,7.871336829412704,0.891777478033288,9.811045395318422,8.826570555215216,-999999.0,0.03143852209221443,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,43.75,2.6753669318845,1.4088328595896027,8.927937442579472,8.02248213285579,0.9215311909135933,9.688155464090627,8.705600214033355,-999999.0,0.032078305827544014,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,44.79166666666667,2.6854618478169106,1.4034942517976192,9.105218704573941,8.171985757678323,0.9515460545667136,9.568868118233123,8.588113752832946,-999999.0,0.03271298402483177,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,45.833333333333336,2.6955063269925694,1.398194390022674,9.281146449847625,8.319885962818926,0.9818149636276363,9.453050517335157,8.473985701010696,-999999.0,0.03334268872213613,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,46.875,2.70558015731152,1.3929378294809873,9.4557305834783,8.466151243916379,1.0123764415603764,9.34013297356483,8.362651377848632,-999999.0,0.03396760350950226,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,47.91666666666667,2.7154836985055164,1.3877204078824665,9.629056374276146,8.61098994625123,1.0431081431326314,9.231119934850138,8.255126760290604,-999999.0,0.034587696743528885,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,48.958333333333336,2.725340277284535,1.3825471124343065,9.801119000282625,8.754331069556601,1.07407330413569,9.125186300174937,8.150589941904606,-999999.0,0.0352031687527892,7.63157894736842,1.4736842105263157
7.63157894736842,1.4736842105263157,50.0,2.7351510833385846,1.377419052699727,9.971945664695562,8.896206438543981,1.1052659737402701,9.022213568151425,8.048928176481192,-999999.0,0.035814126279902325,7.63157894736842,1.4736842105263157
7.63157894736842,1.9473684210526314,25.0,,,,,,,,,,,
7.63157894736842,1.9473684210526314,26.041666666666668,,,,,,,,,,,
7.63157894736842,1.9473684210526314,27.083333333333332,,,,,,,,,,,
7.63157894736842,1.9473684210526314,28.125,,,,,,,,,,,
7.63157894736842,1.9473684210526314,29.166666666666668,,,,,,,,,,,
7.63157894736842,1.9473684210526314,30.208333333333336,,,,,,,,,,,
7.63157894736842,1.9473684210526314,31.25,,,,,,,,,,,
7.63157894736842,1.9473684210526314,32.291666666666664,,,,,,,,,,,
7.63157894736842,1.9473684210526314,33.333333333333336,2.5681618979784173,1.447413844290344,7.0290882040905505,6.388068398911855,0.6415939644817222,10.955664475068167,9.95655937018067,-999999.0,0.025136462218309327,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,34.375,,,,,,,,,,,
7.63157894736842,1.9473684210526314,35.41666666666667,2.5916702936911085,1.4436022460953435,7.442007132333801,6.749601738145236,0.6944406084819079,10.716549466487148,9.719480191258258,-999999.0,0.02663431556620996,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,36.458333333333336,2.6030812010867734,1.4407783755896872,7.643154674482878,6.924729820472776,0.7215585930695787,10.592562749434073,9.59690576341738,-999999.0,0.027361889689603926,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,37.5,2.614063662095143,1.4366100247933036,7.8370322644035095,7.09246936989464,0.7493294162553401,10.458727622849624,9.46508867266706,-999999.0,0.028058986628070937,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,38.54166666666667,2.6252392511357017,1.432913372826339,8.031812933305602,7.2606985252922644,0.7773509340734844,10.332286977796748,9.340309771346975,-999999.0,0.028761259083592335,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,39.583333333333336,2.6358290195229253,1.42791389711982,8.219040237811326,7.421346012738194,0.8059285241718147,10.198224769693251,9.20844192773111,-999999.0,0.02943148737974855,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,40.625,2.6463511385347185,1.4228791672028216,8.404572210486757,7.580025432370635,0.8348156953898561,10.067578097656453,9.079878917263034,-999999.0,0.030095361455325403,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,41.66666666666667,2.657151217864338,1.4188219377296836,8.593619491483166,7.741781717303719,0.8637753383551282,9.948905820636,8.96272603944245,-999999.0,0.030775636480384515,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,42.708333333333336,2.667511773112463,1.413401581331616,8.7741648124097,7.894953217603852,0.8933783975200175,9.821330845660057,8.837188406972817,-999999.0,0.03141992695777603,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,43.75,2.6776927155871535,1.4080108487212417,8.953314445505251,8.046537292729456,0.9231832621936277,9.698306730811797,8.716077968755224,-999999.0,0.032058886787793554,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,44.79166666666667,2.687821600120175,1.4026565101405302,9.131071844874512,8.196474190245594,0.9532492774744784,9.578891965243562,8.59845832976783,-999999.0,0.03269273335534229,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,45.833333333333336,2.6978999274666293,1.3973412937096747,9.307470514180256,8.344802348705201,0.9835693241280213,9.46295323151904,8.48420354722149,-999999.0,0.03332159886077825,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,46.875,2.7080134379045653,1.3920698910442335,9.482519376915567,8.491485850591765,1.0141853009691169,9.349888395990785,8.372716349248629,-999999.0,0.03394567096453368,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,47.91666666666667,2.717950561840828,1.386837823976905,9.656305879125318,8.636742068921784,1.0449681377816844,9.240765847295837,8.265076949864072,-999999.0,0.03456491073365599,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,48.958333333333336,2.7278406089048235,1.3816502072939219,9.828824503165944,8.780495934643465,1.0759843846779502,9.13472782981677,8.160430634196917,-999999.0,0.035179522184141075,7.63157894736842,1.9473684210526314
7.63157894736842,1.9473684210526314,50.0,2.737684760924249,1.3765081376282402,10.000102473682702,8.922779322327262,1.1072280728554775,9.031655463623691,8.05866428161989,-999999.0,0.03578961225098019,7.63157894736842,1.9473684210526314
7.63157894736842,2.4210526315789473,25.0,,,,,,,,,,,
7.63157894736842,2.4210526315789473,26.041666666666668,,,,,,,,,,,
7.63157894736842,2.4210526315789473,27.083333333333332,,,,,,,,,,,
7.63157894736842,2.4210526315789473,28.125,,,,,,,,,,,
7.63157894736842,2.4210526315789473,29.166666666666668,,,,,,,,,,,
7.63157894736842,2.4210526315789473,30.208333333333336,,,,,,,,,,,
7.63157894736842,2.4210526315789473,31.25,,,,,,,,,,,
7.63157894736842,2.4210526315789473,32.291666666666664,,,,,,,,,,,
7.63157894736842,2.4210526315789473,33.333333333333336,2.5705431577563496,1.4472974518920494,7.051053622948459,6.4089546489556355,0.6427167750973789,10.970701086618043,9.971662320443722,-999999.0,0.025134358736531588,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,34.375,2.5823017943434805,1.4456746481646092,7.259906084517145,6.592246613570356,0.6688957242430579,10.853569280522265,9.855417480849255,-999999.0,0.02588956587023234,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,35.41666666666667,2.5940767085608285,1.4432636230149507,7.464474460786548,6.770921031105451,0.6957176481866335,10.729172215542425,9.732282986860614,-999999.0,0.026627816053417363,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,36.458333333333336,2.6053997488692002,1.4402955188357702,7.665691568763132,6.9461325377552905,0.7228780935955085,10.60440430645077,9.60899576193555,-999999.0,0.027352352073688715,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,37.5,2.616415836058952,1.4361011228506482,7.860098480339459,7.114357754334911,0.7507039780841198,10.470303488199576,9.476914951871635,-999999.0,0.028048651878540866,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,38.54166666666667,2.6275983893640023,1.432274542001633,8.054907808115342,7.282583816937594,0.7788091822519521,10.34259481228035,9.350921872646348,-999999.0,0.028747930618260083,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,39.583333333333336,2.6382212156325244,1.4272544957416702,8.242641602144008,7.443694381400376,0.8074399267021413,10.208365142171944,9.218883207575516,-999999.0,0.029417365291326512,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,40.625,2.648776405236439,1.4221998971977816,8.428673697593075,7.602830275692486,0.8363802736099244,10.077561563251413,9.090159722296768,-999999.0,0.03008043886218948,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,41.66666666666667,2.659583490169983,1.4180432385079418,8.617823009179023,7.7646566643209,0.8654129821658499,9.95804683633401,8.972198042243907,-999999.0,0.03075809842214371,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,42.708333333333336,2.669982735577194,1.4126066969171704,8.798849752780626,7.918263030908314,0.895070973335049,9.830337498261136,8.846519736200065,-999999.0,0.031401587144719065,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,43.75,2.68019627913613,1.4072000564168172,8.978476191909554,8.070280408277553,0.9249276402882382,9.707220111955529,8.725310020752094,-999999.0,0.03203973439164141,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,44.79166666666667,2.69035773969875,1.4018302004902263,9.156705058757325,8.220645147113622,0.9550454616863239,9.587716424084494,8.607595634870018,-999999.0,0.03267276074715659,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,45.833333333333336,2.7004686066752295,1.3964998410455156,9.333569973369421,8.369395818405334,0.9854172998461206,9.471692829856874,8.493250341466778,-999999.0,0.03330079866471641,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,46.875,2.710620853387548,1.3912138151026863,9.509078769179483,8.516491825260994,1.0160885830934552,9.358513546357683,8.38164306436035,-999999.0,0.033924040098901556,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,47.91666666666667,2.7205904119616084,1.3859673105987955,9.683321364412325,8.662160162245147,1.0469232175689591,9.249313800583948,8.273921159528191,-999999.0,0.03454243837484877,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,48.958333333333336,2.7309497102674998,1.3818775523043416,9.862829695447413,8.812614169860895,1.077777437131987,9.151081991188121,8.176654906890283,-999999.0,0.03518551584480346,7.63157894736842,2.4210526315789473
7.63157894736842,2.4210526315789473,50.0,2.740785924127814,1.3765647961151708,10.033887558752992,8.954650962845932,1.1091179931786104,9.046726877089942,8.073668462615855,-999999.0,0.03579113694542901,7.63157894736842,2.4210526315789473
7.63157894736842,2.894736842105263,25.0,,,,,,,,,,,
7.63157894736842,2.894736842105263,26.041666666666668,,,,,,,,,,,
7.63157894736842,2.894736842105263,27.083333333333332,,,,,,,,,,,
7.63157894736842,2.894736842105263,28.125,,,,,,,,,,,
7.63157894736842,2.894736842105263,29.166666666666668,,,,,,,,,,,
7.63157894736842,2.894736842105263,30.208333333333336,,,,,,,,,,,
7.63157894736842,2.894736842105263,31.25,,,,,,,,,,,
7.63157894736842,2.894736842105263,32.291666666666664,,,,,,,,,,,
7.63157894736842,2.894736842105263,33.333333333333336,2.5731693766005845,1.4474170057402642,7.073840110135069,6.430549728962206,0.6438633550579157,10.986554918160818,9.98744481798281,-999999.0,0.025136519353432873,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,34.375,2.5850963268583897,1.445919475045764,7.2839802420835,6.615019748135634,0.670104197092178,10.869921832591553,9.871628586778849,-999999.0,0.025894127984035602,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,35.41666666666667,2.5966571781709455,1.4429287263806683,7.486766738453686,6.791983779729973,0.6970747645559534,10.740263626130353,9.74355137365583,-999999.0,0.026621388292871424,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,36.458333333333336,2.608061067283269,1.439821422814471,7.688007352022659,6.96714862988322,0.7243597507183209,10.613520898143145,9.618354171354987,-999999.0,0.027342987973366442,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,37.5,2.6191019136906832,1.4356013345258718,7.882939997713662,7.135856763290494,0.7522396976151696,10.479292734357145,9.486147548332463,-999999.0,0.02803850274326988,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,38.54166666666667,2.6301881476509053,1.4316452356641045,8.077804223249807,7.304155320240695,0.7803790646938532,10.351128815095484,9.359753036309543,-999999.0,0.028734801739913714,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,39.583333333333336,2.640932742213094,1.4266069786254385,8.266016867665549,7.4656529883444875,0.8091103484045059,10.2161798869158,9.226989869881278,-999999.0,0.02940349866728575,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,40.625,2.651514381326637,1.4215327414593526,8.452545307662815,7.625241971615325,0.8381033593688122,10.085325650082764,9.098211916675773,-999999.0,0.030065783428905264,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,41.66666666666667,2.662322521572194,1.4172784076384304,8.641796870811246,7.787139021623498,0.867208077748201,9.96507884618718,8.979550838414285,-999999.0,0.03074087409149847,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,42.708333333333336,2.6727552434083885,1.4118258564359103,8.823301028583092,7.94117625739838,0.8969208882932889,9.837323607628942,8.853820176391805,-999999.0,0.031383572829010484,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,43.75,2.6829963466714357,1.4064034757283153,9.00340032608264,8.09362303459756,0.9268292164420346,9.714195632120243,8.732593762708328,-999999.0,0.03202091926430405,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,44.79166666666667,2.693185716428256,1.4010182740164934,9.182096600256754,8.244411519208512,0.9569987786383194,9.594679539008027,8.614861066948487,-999999.0,0.03265313745210379,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,45.833333333333336,2.7033248116964153,1.3956729420526395,9.359423713619101,8.39358054100405,0.9874224234411882,9.478642059799805,8.500496182527678,-999999.0,0.03328035998305063,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,46.875,2.7133268282393344,1.3903670952201552,9.535436582594436,8.541241772086561,1.0180425256849517,9.366442306699195,8.389867374489004,-999999.0,0.03390264750964707,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,47.91666666666667,2.7234242307053456,1.3851091606048767,9.71010551276298,8.68723475836393,1.048985434749771,9.25666381161838,8.28155899079401,-999999.0,0.03452028714183998,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,48.958333333333336,2.7333773989587,1.3798935045547824,9.883522234769112,8.83179807289947,1.08010568376111,9.150514050026127,8.17679066565566,-999999.0,0.03513321366520944,7.63157894736842,2.894736842105263
7.63157894736842,2.894736842105263,50.0,2.7436624299332855,1.3756295484981718,10.061281489173293,8.980255476302338,1.1112957408749424,9.053648924499496,8.080887153614057,-999999.0,0.035765970321338575,7.63157894736842,2.894736842105263
7.63157894736842,3.3684210526315788,25.0,,,,,,,,,,,
7.63157894736842,3.3684210526315788,26.041666666666668,,,,,,,,,,,
7.63157894736842,3.3684210526315788,27.083333333333332,,,,,,,,,,,
7.63157894736842,3.3684210526315788,28.125,,,,,,,,,,,
7.63157894736842,3.3684210526315788,29.166666666666668,,,,,,,,,,,
7.63157894736842,3.3684210526315788,30.208333333333336,,,,,,,,,,,
7.63157894736842,3.3684210526315788,31.25,,,,,,,,,,,
7.63157894736842,3.3684210526315788,32.291666666666664,,,,,,,,,,,
7.63157894736842,3.3684210526315788,33.333333333333336,2.5760053365437607,1.4472374150625889,7.095169885608991,6.4505971467186285,0.6452130504253714,10.996631083223347,9.997623486483924,-999999.0,0.025133273741219347,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,34.375,2.587927313508143,1.4456185326262911,7.305516376417519,6.63524206480035,0.6715317776230247,10.878884097304164,9.880756631185294,-999999.0,0.025888520227586236,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,35.41666666666667,2.5995155118292663,1.4425987054703153,7.508861654066877,6.812718519381978,0.6985606693368245,10.74904726771317,9.752508004565447,-999999.0,0.026615054334243642,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,36.458333333333336,2.6109083292253183,1.439353272757199,7.710149643523512,6.987902645690392,0.7259277146703075,10.621098337628847,9.626168700369936,-999999.0,0.027333741770988188,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,37.5,2.621971083876022,1.435107800377119,7.905603644462527,7.1570888657770615,0.7538620455855152,10.486804171607213,9.493897335311848,-999999.0,0.02802848113130521,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,38.54166666666667,2.63304822644396,1.4310261023531847,8.100499192344866,7.3253902489635925,0.7820801248986029,10.357633360642044,9.366547001706932,-999999.0,0.02872188593791861,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,39.583333333333336,2.6438228154952736,1.425967886141919,8.289209083618,7.4873385087697715,0.8108675185065395,10.222642903350122,9.233738357851594,-999999.0,0.029389813375016775,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,40.625,2.654428457490497,1.4208742428133656,8.476229653361875,7.647375989042267,0.8399134594282797,10.091789288781676,9.104957068133848,-999999.0,0.030051319163684254,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,41.66666666666667,2.6652354130937255,1.4165235918721033,8.66558140407174,7.809341381625296,0.869089888529197,9.970868972755998,8.985654400883002,-999999.0,0.03072387664684928,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,42.708333333333336,2.675599813405115,1.4110525233831186,8.847583235243055,7.9638840956855725,0.8988041482939405,9.843727637480356,8.860533310624088,-999999.0,0.031365733149660416,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,43.75,2.685966293452562,1.4056172849815536,9.02812679536972,8.116676478962765,0.9288181618486425,9.720015355213217,8.738714220238766,-999999.0,0.032002351065808406,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,44.79166666666667,2.696181465452953,1.4002169137061653,9.207286387729832,8.267884347321598,0.9590396428821512,9.60052741934594,8.621003739193265,-999999.0,0.03263377114093503,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,45.833333333333336,2.706346747914484,1.3948567823707243,9.385071559427569,8.417467335510212,0.9895152491471206,9.484514329129052,8.506657520200285,-999999.0,0.033260188454506165,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,46.875,2.716463459112483,1.3895390466875914,9.561514479994402,8.565462548882456,1.0202381271274732,9.371845871821396,8.395552294246153,-999999.0,0.033881728457034306,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,47.91666666666667,2.727061792056389,1.3854379272631159,9.743607418669912,8.718568742178027,1.051018245795905,9.270635840666465,8.295354316685257,-999999.0,0.034528773291334434,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,48.958333333333336,2.736984145833174,1.380045150748652,9.91661707998934,8.86270767432413,1.0822282743525957,9.163147290641248,8.189314476768708,-999999.0,0.03513721088887521,7.63157894736842,3.3684210526315788
7.63157894736842,3.3684210526315788,50.0,2.7468633738313137,1.3747116534366277,10.088411384980576,9.005400927085825,1.1136613690117154,9.05877824776595,8.08630089690315,-999999.0,0.03574127297590905,7.63157894736842,3.3684210526315788
7.63157894736842,3.8421052631578947,25.0,,,,,,,,,,,
7.63157894736842,3.8421052631578947,26.041666666666668,,,,,,,,,,,
7.63157894736842,3.8421052631578947,27.083333333333332,,,,,,,,,,,
7.63157894736842,3.8421052631578947,28.125,,,,,,,,,,,
7.63157894736842,3.8421052631578947,29.166666666666668,,,,,,,,,,,
7.63157894736842,3.8421052631578947,30.208333333333336,,,,,,,,,,,
7.63157894736842,3.8421052631578947,31.25,,,,,,,,,,,
7.63157894736842,3.8421052631578947,32.291666666666664,,,,,,,,,,,
7.63157894736842,3.8421052631578947,33.333333333333336,2.579319008378047,1.4470614114113798,7.116263091763959,6.4701934983005245,0.646775897891639,11.002672046007842,10.00376408488948,-999999.0,0.025130093014141052,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,34.375,2.591205410679252,1.4453237452630376,7.326823117735659,6.6550292832252635,0.6731627367400578,10.884178101148988,9.886211639482218,-999999.0,0.025883027336124083,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,35.41666666666667,2.603004301416498,1.442992333407172,7.533952280620607,6.836148714927309,0.7000711371884406,10.761695319818143,9.76493437850045,-999999.0,0.026622609102151376,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,36.458333333333336,2.6140674515141287,1.4388930292818662,7.732092251299179,7.0083074504266,0.7276421753747643,10.626228815443316,9.631530012422722,-999999.0,0.027324652169560624,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,37.5,2.625402270866239,1.4354493298817361,7.931988496110947,7.181767176668237,0.7554365472531045,10.499873913901839,9.50677750868999,-999999.0,0.028035416110321325,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,38.54166666666667,2.636205843825199,1.430417503011447,8.122992993856402,7.346275554472551,0.7839255502254049,10.361944436586828,9.371139328677641,-999999.0,0.02870919069980272,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,39.583333333333336,2.6470045564722255,1.4253395585916706,8.312196524069968,7.50867093113278,0.8127688047432662,10.227012251898113,9.238384750143783,-999999.0,0.029376359487572494,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,40.625,2.6576282779986617,1.4202267235121613,8.499705652911022,7.669153651330185,0.8418672517428396,10.096254053492245,9.109694711907903,-999999.0,0.030037097031426686,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,41.66666666666667,2.6684287109232656,1.415781354037931,8.689157625069054,7.831187728029711,0.8711144287039876,9.974760305596668,8.989849633969062,-999999.0,0.03070716373944556,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,42.708333333333336,2.6788129110631287,1.4102944579983414,8.871630287898991,7.986158031251361,0.9008800826493085,9.847737183631919,8.864840265716238,-999999.0,0.03134824706073222,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,43.75,2.6892073027714294,1.4048439895878604,9.052637569697414,8.139366606198394,0.9309495744853405,9.724090130984816,8.743080000544715,-999999.0,0.03198408890120647,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,44.79166666666667,2.6994438495524573,1.3994286002307545,9.232256796870521,8.290990258130394,0.9612228034971111,9.604700141613181,8.625461472580756,-999999.0,0.03261472169218743,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,45.833333333333336,2.7096311681251537,1.3940538205220132,9.410496333436273,8.440983558236727,0.991750242105594,9.488776441795226,8.51119888845764,-999999.0,0.03324034476669396,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,46.875,2.7197705112038473,1.388721786573428,9.587388493432442,8.589383790942486,1.0225250148268241,9.376189681830102,8.400169840732152,-999999.0,0.03386108369793163,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,47.91666666666667,2.7303811474638655,1.3845572275186606,9.769657650805854,8.742625985214472,1.0533731859415902,9.274640536889063,8.299647363246299,-999999.0,0.034506041247191754,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,48.958333333333336,2.7403268836292933,1.3791516933073704,9.943102077950499,8.887155640832928,1.0846344605638012,9.167237847838617,8.193687333346682,-999999.0,0.035113661246155156,7.63157894736842,3.8421052631578947
7.63157894736842,3.8421052631578947,50.0,2.7502299316473016,1.3738056959180822,10.115326582300897,9.030234954665543,1.1161188125087187,9.06294784115726,8.0907470185617,-999999.0,0.03571689909795466,7.63157894736842,3.8421052631578947
7.63157894736842,4.315789473684211,25.0,,,,,,,,,,,
7.63157894736842,4.315789473684211,26.041666666666668,,,,,,,,,,,
7.63157894736842,4.315789473684211,27.083333333333332,,,,,,,,,,,
7.63157894736842,4.315789473684211,28.125,,,,,,,,,,,
7.63157894736842,4.315789473684211,29.166666666666668,,,,,,,,,,,
7.63157894736842,4.315789473684211,30.208333333333336,,,,,,,,,,,
7.63157894736842,4.315789473684211,31.25,,,,,,,,,,,
7.63157894736842,4.315789473684211,32.291666666666664,,,,,,,,,,,
7.63157894736842,4.315789473684211,33.333333333333336,2.5831160290069834,1.4468889805798875,7.137125791257113,6.489343071511082,0.6485536779821918,11.004680157643154,10.005868892303575,-999999.0,0.0251269769118612,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,34.375,2.5948647365981534,1.4450342963747305,7.347924992478597,6.674437214479542,0.6749660983639388,10.886361567328123,9.88855178157513,-999999.0,0.02587763408398783,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,35.41666666666667,2.6066319215334564,1.44256801142286,7.555139724106071,6.8556145366399175,0.7019544150297969,10.763006204306537,9.766466867152488,-999999.0,0.026614465246874927,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,36.458333333333336,2.6177743387036325,1.438444428718003,7.753783308572259,7.028197154117374,0.7296157218845056,10.627215225770096,9.632738088434312,-999999.0,0.02731579293197545,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,37.5,2.6290619590628697,1.4348758983886096,7.953739502733907,7.2016978372343665,0.7574785855336762,10.500282984409592,9.507460639511626,-999999.0,0.02802377235157953,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,38.54166666666667,2.6398538569064653,1.4298233862164986,8.14524659219877,7.366674983550921,0.7860110205015786,10.36276385412641,9.372228621998218,-999999.0,0.028696798342099254,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,39.583333333333336,2.650652259603855,1.4247256467321878,8.334944082117358,7.529525556563567,0.8149023669169985,10.228150537408256,9.239788546755422,-999999.0,0.02936321512266115,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,40.625,2.6612713398988292,1.4195935476845893,8.522941884927002,7.690461040891782,0.8440459044765347,10.097723168519856,9.11142510153082,-999999.0,0.030023190865572133,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,41.66666666666667,2.6720443773009266,1.4150551217132827,8.71249958924823,7.8525763888821905,0.8733560636303529,9.975884924909375,8.99126566573629,-999999.0,0.03069081247301845,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,42.708333333333336,2.682335893895288,1.4095497516839106,8.895464545396829,8.008053348501253,0.9031165265218593,9.84974173781939,8.867131885341957,-999999.0,0.03133107045875534,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,43.75,2.6927526898535623,1.4040841924844023,9.076932171244176,8.161674988165398,0.9332411605709879,9.726244999406806,8.745515449802722,-999999.0,0.03196614693419713,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,44.79166666666667,2.703004997215184,1.398653913237824,9.25700768874061,8.313711519173513,0.9635656167396434,9.60703404928765,8.62806992564149,-999999.0,0.03259600303372544,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,45.833333333333336,2.7132090947791356,1.3932646126152932,9.435698228827025,8.464112148602029,0.9941444288363315,9.491275065406464,8.513966284063438,-999999.0,0.03322084257957388,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,46.875,2.723366138908006,1.3879184091215822,9.613036261890983,8.612914349271962,1.0249706936115817,9.378840118851139,8.403083525172354,-999999.0,0.0338407913167627,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,47.91666666666667,2.7339848687116355,1.3836913947694054,9.795480373443649,8.766291403943061,1.0558863740582454,9.277021291405836,8.302305645114322,-999999.0,0.03448369494106334,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,48.958333333333336,2.7439496600863236,1.3782732093039647,9.969356165663184,8.911208591346925,1.0871986113236378,9.169765360098959,8.196486362779424,-999999.0,0.03509050837015609,7.63157894736842,4.315789473684211
7.63157894736842,4.315789473684211,50.0,2.7538724410084705,1.3729148207024262,10.142007403829055,9.054670672843633,1.1187339749089107,9.065611335040428,8.093676312620147,-999999.0,0.03569293319229705,7.63157894736842,4.315789473684211
7.63157894736842,4.789473684210526,25.0,,,,,,,,,,,
7.63157894736842,4.789473684210526,26.041666666666668,,,,,,,,,,,
7.63157894736842,4.789473684210526,27.083333333333332,,,,,,,,,,,
7.63157894736842,4.789473684210526,28.125,,,,,,,,,,,
7.63157894736842,4.789473684210526,29.166666666666668,,,,,,,,,,,
7.63157894736842,4.789473684210526,30.208333333333336,,,,,,,,,,,
7.63157894736842,4.789473684210526,31.25,,,,,,,,,,,
7.63157894736842,4.789473684210526,32.291666666666664,,,,,,,,,,,
7.63157894736842,4.789473684210526,33.333333333333336,2.587581811127933,1.446721272169541,7.157716441987013,6.507921617575802,0.6506286652456446,11.001231308006727,10.002512900532501,-999999.0,0.025123946205457586,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,34.375,2.599222322973998,1.4447534841033052,7.368747915042601,6.693245831300045,0.6770865588720555,10.883021998425203,9.885362135160658,-999999.0,0.025872401913054063,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,35.41666666666667,2.610902438682254,1.4421559463268805,7.576066841693001,6.8745182584642075,0.7041348000060107,10.759398401596298,9.763071301696103,-999999.0,0.026606556980334616,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,36.458333333333336,2.621990366354608,1.4380066103998168,7.775240904048394,7.047609708463804,0.7318288209713382,10.624398330921855,9.63013413315656,-999999.0,0.027307147029966627,7.63157894736842,4.789473684210526
