DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
7.63157894736842,4.789473684210526,37.5,2.63320065374646,1.4343159164542312,7.97526706655505,7.221171101617097,0.7597493850419996,10.49723398738147,9.504675151817207,-999999.0,0.028012402365318257,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,38.54166666666667,2.643953668106929,1.4292426168371235,8.167277531811042,7.386626701963765,0.7883163557130356,10.360406038288655,9.370129959161547,-999999.0,0.02868468513347741,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,39.583333333333336,2.6546523240770674,1.4241233239967936,8.357487250190971,7.549997608158195,0.8172095830225203,10.226859087090096,9.238753148529996,-999999.0,0.02935031970738831,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,40.625,2.665579179874481,1.4198929058483656,8.55072269623108,7.715971935273015,0.84619771161508,10.104875703233583,9.118403216366616,-999999.0,0.030029765424889686,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,41.66666666666667,2.6760123979875057,1.414342724336642,8.735631830000044,7.87357048230093,0.8757770690153982,9.974720895377144,8.99038209707052,-999999.0,0.03067477390046305,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,42.708333333333336,2.686397640155658,1.4088241619016209,8.91904021389361,8.029399879764544,0.9056355523523918,9.848376856149661,8.866038727066476,-999999.0,0.0313143360522901,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,43.75,2.6968135399597077,1.4033432714643685,9.100968485719775,8.183442833015592,0.9358074346723988,9.725257727735174,8.74479356522787,-999999.0,0.03194865206646775,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,44.79166666666667,2.7070597255414075,1.3978978728643956,9.2815004085474,8.335899992288759,0.96617553464959,9.606432864100196,8.627728288847639,-999999.0,0.03257773637263046,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,45.833333333333336,2.7172602605128726,1.392493837755559,9.460641856680587,8.486715078679573,0.9967985434099016,9.49102696751253,8.513972191058553,-999999.0,0.033201797421603896,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,46.875,2.7274160658946665,1.3871332661464597,9.63842547198944,8.635925797798768,1.0276695012955968,9.378915555865136,8.403407697621988,-999999.0,0.03382096113442574,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,47.91666666666667,2.7376111148037774,1.3818202052183959,9.814861899895252,8.783498462879995,1.0588300964282118,9.269534303004859,8.295474876006713,-999999.0,0.034435408120306196,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,48.958333333333336,2.7479928747673634,1.377413649892344,9.995354237454718,8.934757521368883,1.0900029900205515,9.17002460448871,8.197002763451524,-999999.0,0.035067856274308994,7.63157894736842,4.789473684210526
7.63157894736842,4.789473684210526,50.0,2.7579202360354023,1.3720426791681126,10.168431256303764,9.078607105673361,1.1215837173896832,9.066136658946203,8.09445337420059,-999999.0,0.035669473361705825,7.63157894736842,4.789473684210526
7.63157894736842,5.263157894736842,25.0,,,,,,,,,,,
7.63157894736842,5.263157894736842,26.041666666666668,,,,,,,,,,,
7.63157894736842,5.263157894736842,27.083333333333332,,,,,,,,,,,
7.63157894736842,5.263157894736842,28.125,,,,,,,,,,,
7.63157894736842,5.263157894736842,29.166666666666668,,,,,,,,,,,
7.63157894736842,5.263157894736842,30.208333333333336,,,,,,,,,,,
7.63157894736842,5.263157894736842,31.25,,,,,,,,,,,
7.63157894736842,5.263157894736842,32.291666666666664,,,,,,,,,,,
7.63157894736842,5.263157894736842,33.333333333333336,2.592941058109301,1.4465596714478826,7.177985213713268,6.525779606187846,0.6531000417493684,10.990636586833766,9.992006107836321,-999999.0,0.02512102592333318,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,34.375,2.6044620795585156,1.4444831316602897,7.38925502208387,6.711334872521999,0.6796068261798501,10.872838143224284,9.875319985008392,-999999.0,0.025867364778181943,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,35.41666666666667,2.6158010058803267,1.441755680824634,7.5967460889198035,6.8928808084256294,0.706603991729125,10.75106591222315,9.754941790744935,-999999.0,0.026598875496228983,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,36.458333333333336,2.6268856015957236,1.4375821474493646,7.796431867593773,7.066430777997031,0.7343616509688943,10.616610844680409,9.622548738314151,-999999.0,0.027298765243969514,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,37.5,2.637977654627533,1.433772415317498,7.996542666774862,7.240080729572907,0.7623254926678673,10.489669758766448,9.49736142790556,-999999.0,0.028001367644974386,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,38.54166666666667,2.6485709294977475,1.4286763235760553,8.189078353048354,7.406091149367145,0.7908732164281528,10.35447677698957,9.364448049986473,-999999.0,0.028672874562562876,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,39.583333333333336,2.659323262490806,1.4235393646049448,8.379758403537814,7.56985604976672,0.8198512049608979,10.221072254126257,9.233207201455242,-999999.0,0.029337818213908372,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,40.625,2.6701762828011164,1.4192168031371346,8.573124516442485,7.735949795725926,0.8488884334845053,10.099235869255097,9.113034752955118,-999999.0,0.03001491702295314,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,41.66666666666667,2.680567997058166,1.4136499360805572,8.758508460583942,7.893998957280147,0.8785003150989882,9.969841000679716,8.985766790977944,-999999.0,0.030659177935060428,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,42.708333333333336,2.6909172147866776,1.4081151524658806,8.942385376058265,8.050271283310195,0.9083925958738364,9.844185671126104,8.862105789805744,-999999.0,0.031297985255502724,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,43.75,2.7013106942895218,1.4026187021919825,9.124774392788355,8.20474335020564,0.9386040798146293,9.721643650420166,8.741431586176404,-999999.0,0.03193154459646891,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,44.79166666666667,2.711530495757581,1.3971579661564804,9.305762624517437,8.357628475939743,0.9690084411594293,9.603386543653828,8.624928453605365,-999999.0,0.032559860894628104,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,45.833333333333336,2.721634858428147,1.3917369566842244,9.485372122033928,8.508924567380205,0.9996271159382569,9.488910385479983,8.512098593277624,-999999.0,0.03318309703598294,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,46.875,2.7317902717662013,1.3863623122468953,9.663596656961447,8.658535796926513,1.0305459627340285,9.377162209557367,8.401891919459372,-999999.0,0.03380149087730913,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,47.91666666666667,2.742391542966942,1.3820133694204966,9.846395252911744,8.812196543408017,1.0615859506325327,9.275174795827782,8.300973216683378,-999999.0,0.03444039237404782,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,48.958333333333336,2.752362470520565,1.3765697268983381,10.021127722268316,8.957891691051099,1.0929911216744796,9.168535337154239,8.1957588798411,-999999.0,0.03504561818377068,7.63157894736842,5.263157894736842
7.63157894736842,5.263157894736842,50.0,2.762294729887453,1.3711864276175896,10.194626142759606,9.10212145361896,1.1246200231229182,9.064951657583425,8.093508266324118,-999999.0,0.03564644298786771,7.63157894736842,5.263157894736842
7.63157894736842,5.7368421052631575,25.0,,,,,,,,,,,
7.63157894736842,5.7368421052631575,26.041666666666668,,,,,,,,,,,
7.63157894736842,5.7368421052631575,27.083333333333332,,,,,,,,,,,
7.63157894736842,5.7368421052631575,28.125,,,,,,,,,,,
7.63157894736842,5.7368421052631575,29.166666666666668,,,,,,,,,,,
7.63157894736842,5.7368421052631575,30.208333333333336,,,,,,,,,,,
7.63157894736842,5.7368421052631575,31.25,,,,,,,,,,,
7.63157894736842,5.7368421052631575,32.291666666666664,,,,,,,,,,,
7.63157894736842,5.7368421052631575,33.333333333333336,2.5996089416321,1.4464067706779924,7.197835576417213,6.542636333225431,0.656151009086323,10.969785120714901,9.971235649451977,-999999.0,0.025118262903422603,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,34.375,2.6107147885693447,1.4442244663432005,7.409424287659943,6.72862430906043,0.6825844393703336,10.854956339899786,9.857570610996364,-999999.0,0.0258625455285006,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,35.41666666666667,2.62186006055007,1.4413751904995942,7.617060965531188,6.910335868543357,0.7096087757677816,10.734169623662968,9.73823338228381,-999999.0,0.02659157381581045,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,36.458333333333336,2.6326614377179878,1.437174067917484,7.817317377151618,7.084525999073109,0.7373085884569672,10.602504161129643,9.608630782261118,-999999.0,0.02729070732918625,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,37.5,2.6435813997050004,1.4332489519158735,8.017532953017747,7.258301977029746,0.7652969270705693,10.476368935267445,9.48429520658515,-999999.0,0.027990740343951933,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,38.54166666666667,2.654134161973777,1.4281333282875577,8.210559606910588,7.424764086933079,0.7938929567517118,10.342149451110977,9.352349109270605,-999999.0,0.028661550547663874,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,39.583333333333336,2.66459018564906,1.4229717566468891,8.401784591061155,7.589168291840772,0.8227876617414285,10.211364343114715,9.223726417795708,-999999.0,0.029325667502868035,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,40.625,2.675429590956046,1.4185612026372882,8.595270506106301,7.755333135786898,0.8519097568334675,10.08941432723433,9.103467912626481,-999999.0,0.030000519881985488,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,41.66666666666667,2.685745929190123,1.412977238174763,8.781131199720871,7.913846593156969,0.8815425485693823,9.961097412678937,8.97727126841468,-999999.0,0.030644035313500496,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,42.708333333333336,2.696027931459349,1.4074258528699932,8.965478258349274,8.070574481316198,0.9114577096861637,9.836417162389575,8.854579203784546,-999999.0,0.03128209014668552,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,43.75,2.706190290392751,1.401908705196428,9.148370290987128,8.225628032806226,0.94160071522439,9.715763957132305,8.735792039883913,-999999.0,0.03191478242744771,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,44.79166666666667,2.716483040629066,1.3964356198892875,9.329787386641279,8.378854171223708,0.9720996061968489,9.59756317888273,8.619337069793032,-999999.0,0.032542410975764234,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,45.833333333333336,2.7266416950249877,1.391002131518641,9.509824624372479,8.530500174107065,1.0028028606698371,9.483244411588785,8.506657199211608,-999999.0,0.03316494298161179,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,46.875,2.7367625602378944,1.3856128494737128,9.688493121136077,8.680529163814176,1.03375558404327,9.372131353566207,8.397080797244657,-999999.0,0.03378256484977498,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,47.91666666666667,2.7472232292085383,1.381201242973889,9.87149855716229,8.834432763465376,1.0647869593997696,9.27086725660779,8.29690172806533,-999999.0,0.034419437580422985,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,48.958333333333336,2.7572686924500793,1.3757474440629005,10.046636470501193,8.980445648346375,1.096285824402876,9.164249182892961,8.191700967435054,-999999.0,0.0350239521746171,7.63157894736842,5.7368421052631575
7.63157894736842,5.7368421052631575,50.0,2.767178546429755,1.3703512890202387,10.220558075144034,9.12506940782108,1.127951038953424,9.061171737230048,8.089951684682902,-999999.0,0.035623982420636136,7.63157894736842,5.7368421052631575
7.63157894736842,6.2105263157894735,25.0,,,,,,,,,,,
7.63157894736842,6.2105263157894735,26.041666666666668,,,,,,,,,,,
7.63157894736842,6.2105263157894735,27.083333333333332,,,,,,,,,,,
7.63157894736842,6.2105263157894735,28.125,,,,,,,,,,,
7.63157894736842,6.2105263157894735,29.166666666666668,,,,,,,,,,,
7.63157894736842,6.2105263157894735,30.208333333333336,,,,,,,,,,,
7.63157894736842,6.2105263157894735,31.25,,,,,,,,,,,
7.63157894736842,6.2105263157894735,32.291666666666664,,,,,,,,,,,
7.63157894736842,6.2105263157894735,33.333333333333336,2.6080414867446913,1.4462653888631654,7.21716496226885,6.558189051047694,0.6599806869442726,10.935418422142787,9.936940854151771,-999999.0,0.02511570807826513,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,34.375,2.6185640668416386,1.4439834675387055,7.4291239518061465,6.744717218805209,0.6862823000524718,10.825172019208612,9.827904957317887,-999999.0,0.025858055545151526,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,35.41666666666667,2.629257016233002,1.441016844035907,7.636983187895843,6.926775103322148,0.7132282923505905,10.707627935967873,9.71186249565835,-999999.0,0.02658469734649206,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,36.458333333333336,2.639737802394283,1.436788858227555,7.837809341624973,7.1016075186780405,0.7408669061261106,10.579240720317474,9.585537510119535,-999999.0,0.027283101316699154,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,37.5,2.6503276185053686,1.432751601915487,8.038178412080944,7.2756222239409585,0.7688144436460712,10.455290582159472,9.463430719949297,-999999.0,0.02798064373307843,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,38.54166666666667,2.6605951532510765,1.4276121521716438,8.231743822337277,7.442695192211368,0.7973490035963866,10.323890523733741,9.334300486539288,-999999.0,0.028650682168643676,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,39.583333333333336,2.6709455805354914,1.4224308848016638,8.423462557601395,7.607579945219719,0.8262660117186725,10.194613403109965,9.207180057419512,-999999.0,0.029314089796317642,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,40.625,2.6815119961925404,1.417930000576791,8.61713265615686,7.7740054188161345,0.8553486912619567,10.074409120148875,9.088697391173408,-999999.0,0.029986659463182273,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,41.66666666666667,2.6917094560152237,1.4123283769068005,8.803473614974045,7.933001749880195,0.8849874876757781,9.947568454435896,8.963970519757801,-999999.0,0.03062943026215882,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,42.708333333333336,2.701884248744593,1.4067598609039274,8.988293892866468,8.09020240780776,0.9149115519613208,9.824221667764515,8.842606031659097,-999999.0,0.03126673358381208,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,43.75,2.7120347473850477,1.4012283388148405,9.17163308271602,8.24565283685212,0.9451122269379373,9.704279366304604,8.724522444881655,-999999.0,0.031898720954131494,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,44.79166666666667,2.7221715190606774,1.3957372777894463,9.353525719259334,8.399386643774735,0.9755878808955025,9.587578835720707,8.609564354227984,-999999.0,0.03252554216670192,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,45.833333333333336,2.732261417985332,1.3902883671363615,9.534014214811975,8.551469864026371,1.0063130794385549,9.474202819793637,8.497822435933587,-999999.0,0.03314731055244766,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,46.875,2.7427375640254725,1.3859439472921544,9.719475988048309,8.70803622963539,1.0370959612178554,9.371819341225462,8.39655784543756,-999999.0,0.03379092581469369,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,47.91666666666667,2.752706078744022,1.3804134134821373,9.896325420332198,8.85601569527687,1.068354862051936,9.263144458691203,8.289395227974683,-999999.0,0.03439911137101004,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,48.958333333333336,2.762711563620784,1.3749463340947323,10.071890475196053,9.00243117491414,1.0998855108209478,9.157217161337506,8.184880231938669,-999999.0,0.03500284579140766,7.63157894736842,6.2105263157894735
7.63157894736842,6.2105263157894735,50.0,2.7725061150708474,1.3695348150746343,10.246251792541317,9.14751731321019,1.1315361734939577,9.05516945242938,8.084158091883607,-999999.0,0.03560202567677583,7.63157894736842,6.2105263157894735
7.63157894736842,6.684210526315789,25.0,,,,,,,,,,,
7.63157894736842,6.684210526315789,26.041666666666668,,,,,,,,,,,
7.63157894736842,6.684210526315789,27.083333333333332,,,,,,,,,,,
7.63157894736842,6.684210526315789,28.125,,,,,,,,,,,
7.63157894736842,6.684210526315789,29.166666666666668,,,,,,,,,,,
7.63157894736842,6.684210526315789,30.208333333333336,,,,,,,,,,,
7.63157894736842,6.684210526315789,31.25,,,,,,,,,,,
7.63157894736842,6.684210526315789,32.291666666666664,,,,,,,,,,,
7.63157894736842,6.684210526315789,33.333333333333336,2.6192520379862003,1.446141823564415,7.235735052041222,6.571754102385958,0.6650320571703323,10.88028009180309,9.881860628415929,-999999.0,0.02511347523564018,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,34.375,2.628697949270233,1.443767084032361,7.44820307488566,6.759153404460024,0.6910070388241526,10.778765853904822,9.781598485540309,-999999.0,0.02585402425946988,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,35.41666666666667,2.6385251724670797,1.4406883489655404,7.656404493022036,6.941844669915723,0.7177051888849745,10.667896249875263,9.67227878162698,-999999.0,0.02657839393567496,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,36.458333333333336,2.6484275148016874,1.4364311256231932,7.85784899378513,7.11747084851265,0.7451805565233156,10.544892677348418,9.551337305041391,-999999.0,0.027276038117173485,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,37.5,2.658542074281918,1.432286484991133,8.058420626099768,7.291826969453735,0.7730317580677148,10.424436696162072,9.432765075112215,-999999.0,0.027971201954671777,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,38.54166666666667,2.668433753770713,1.4271224392131256,8.252535625692131,7.459551348520773,0.8014753445991168,10.296680591989885,9.307274888476954,-999999.0,0.028640470446776325,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,39.583333333333336,2.6783788818054313,1.4219159909543637,8.444807529673088,7.625115419000946,0.8302773726348083,10.171067896110758,9.183816963243679,-999999.0,0.029303068770828385,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,40.625,2.6887785637621384,1.4173315231789914,8.638646027147688,7.791719040195558,0.859384607855029,10.052130266458013,9.066626245079265,-999999.0,0.02997351847701115,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,41.66666666666667,2.698643535354669,1.4117075466948388,8.825506303282006,7.95133926984623,0.8889292262000444,9.928244052688978,8.94485076594485,-999999.0,0.030615457074250604,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,42.708333333333336,2.708661173355926,1.4061212094285616,9.010804470535348,8.109034953860693,0.9188448091186955,9.806666350085829,8.82524978471438,-999999.0,0.03125200843651902,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,43.75,2.718668903851046,1.4005724035763485,9.194614283274955,8.264969308428213,0.9490406863484974,9.688324658294576,8.708761834256316,-999999.0,0.03188323729694266,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,44.79166666666667,2.7286540103590995,1.3950639912190412,9.376975495477774,8.419193735542182,0.9795028686881391,9.573198604345569,8.595374250223603,-999999.0,0.03250927973540238,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,45.833333333333336,2.7390961497659765,1.390802703933693,9.565004690112445,8.5785558749166,1.0100083419999804,9.470223454958981,8.493549526461997,-999999.0,0.03316001630580675,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,46.875,2.748997955307531,1.3851955130505653,9.743591944686141,8.72851561439944,1.0410386456957597,9.359491105322208,8.384429963755947,-999999.0,0.033772026570553296,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,47.91666666666667,2.758879497150773,1.379650533793241,9.920877860691776,8.876926446744815,1.0723102792524077,9.25187238492986,8.278318895659211,-999999.0,0.03437943043513115,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,48.958333333333336,2.7687304812011426,1.3741671261551691,10.096890586129785,9.023827443843253,1.103811519329328,9.147295900902192,8.175152447517577,-999999.0,0.03498231810497025,7.63157894736842,6.684210526315789
7.63157894736842,6.684210526315789,50.0,2.7785585453821704,1.368745076342916,10.271653445775833,9.169242256848662,1.1355411298257483,9.045602291263588,8.07477775662402,-999999.0,0.03558078963844046,7.63157894736842,6.684210526315789
7.63157894736842,7.157894736842105,25.0,,,,,,,,,,,
7.63157894736842,7.157894736842105,26.041666666666668,,,,,,,,,,,
7.63157894736842,7.157894736842105,27.083333333333332,,,,,,,,,,,
7.63157894736842,7.157894736842105,28.125,,,,,,,,,,,
7.63157894736842,7.157894736842105,29.166666666666668,,,,,,,,,,,
7.63157894736842,7.157894736842105,30.208333333333336,,,,,,,,,,,
7.63157894736842,7.157894736842105,31.25,,,,,,,,,,,
7.63157894736842,7.157894736842105,32.291666666666664,,,,,,,,,,,
7.63157894736842,7.157894736842105,33.333333333333336,2.6341353542729715,1.446532414603742,7.255523646532074,6.584913052006064,0.6715152484643719,10.804704231399185,9.806051414416146,-999999.0,0.025120533370549095,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,34.375,2.641994301932834,1.4435840719526165,7.46647203797756,6.771353492473546,0.6971450999554523,10.710068877274859,9.71297581078349,-999999.0,0.02585061476429614,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,35.41666666666667,2.6505794430182528,1.4404029771869082,7.675135719038357,6.954935719905437,0.7234540950451404,10.609015515434276,9.613513514594842,-999999.0,0.0265729181831765,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,36.458333333333336,2.659375977836985,1.436110659048175,7.877304276947496,7.131681722164545,0.7505479921447621,10.495403837451288,9.50196629236871,-999999.0,0.027269710935832005,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,37.5,2.668721816077772,1.431863012504693,8.078167450650321,7.3065866999987055,0.7781825991880466,10.380812240056585,9.389295915409027,-999999.0,0.027962605948784875,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,38.54166666666667,2.677997080311788,1.4266708101812409,8.272873805710127,7.475103251097125,0.8064374858696519,10.258543223333382,9.269290406355639,-999999.0,0.028631053330721717,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,39.583333333333336,2.687546449031003,1.42144064727921,8.46568668898188,7.641310979929929,0.8351473362476167,10.136758295870141,9.149656172362286,-999999.0,0.029292894819603038,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,40.625,2.6974321785099717,1.4167701133802468,8.65978147973344,7.808343865866147,0.8641167854025111,10.021540636662506,9.036213620395037,-999999.0,0.029961192140112395,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,41.66666666666667,2.706973432061057,1.4111248765509954,8.847150823313601,7.96855869502944,0.8935857294879034,9.900729758054363,8.917508899337578,-999999.0,0.030602343582812174,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,42.708333333333336,2.7166876989886837,1.405517760723041,9.032950960206328,8.126838790787064,0.9234286346170156,9.781969739277871,8.800722098202643,-999999.0,0.03123809583983131,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,43.75,2.726361136100374,1.3999473897489207,9.217266202937665,8.283385113032148,0.9535281120754161,9.66648605972999,8.687090614457942,-999999.0,0.031868484529108225,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,44.79166666666667,2.736257619984037,1.3944238985872703,9.400075904106103,8.438034600474168,0.9840213102112786,9.552715786295135,8.57505270761102,-999999.0,0.032493820109293026,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,45.833333333333336,2.746460731864102,1.3901018551861397,9.588356983358139,8.59771080930058,1.0144907680674156,9.451398953214493,8.474902956168881,-999999.0,0.03314270328050418,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,46.875,2.756133786433927,1.3844764715756486,9.767409395270159,8.748200753808918,1.0454650812849142,9.342645268712046,8.367759871096856,-999999.0,0.033753870910279024,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,47.91666666666667,2.765889648135702,1.378916357271912,9.945134912715647,8.89706086242007,1.0767348801094334,9.236382229676519,8.2630005090165,-999999.0,0.03436049144047543,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,48.958333333333336,2.7757217689272276,1.37342108599128,10.121560324096706,9.044323753032682,1.1082934448697341,9.132563556113395,8.160585804146598,-999999.0,0.034962665730546884,7.63157894736842,7.157894736842105
7.63157894736842,7.157894736842105,50.0,2.785346770533404,1.3679818377019828,10.296772061730453,9.190249506010415,1.1399697649023475,9.032495754492665,8.06183618983761,-999999.0,0.035560267809692736,7.63157894736842,7.157894736842105
7.63157894736842,7.63157894736842,25.0,,,,,,,,,,,
7.63157894736842,7.63157894736842,26.041666666666668,,,,,,,,,,,
7.63157894736842,7.63157894736842,27.083333333333332,,,,,,,,,,,
7.63157894736842,7.63157894736842,28.125,,,,,,,,,,,
7.63157894736842,7.63157894736842,29.166666666666668,,,,,,,,,,,
7.63157894736842,7.63157894736842,30.208333333333336,,,,,,,,,,,
7.63157894736842,7.63157894736842,31.25,,,,,,,,,,,
7.63157894736842,7.63157894736842,32.291666666666664,,,,,,,,,,,
7.63157894736842,7.63157894736842,33.333333333333336,2.653680188148207,1.4464260196061576,7.271813065317506,6.592559843671799,0.6801977692540483,10.690733480782034,9.692122117515401,-999999.0,0.025118610742080213,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,34.375,2.659399043436013,1.4434436317300274,7.483733135772762,6.780709559066381,0.7051032234679692,10.613670292081322,9.61661971380054,-999999.0,0.025847998422585648,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,35.41666666666667,2.66614412299021,1.4401707511983035,7.693038895363835,6.9655886642460025,0.7307928075307772,10.526976751943256,9.531550656309172,-999999.0,0.02656846232015186,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,36.458333333333336,2.6737093062197177,1.43666623357125,7.899930495005303,7.147455247102833,0.7571874045076197,10.433256612532313,9.439479849444467,-999999.0,0.02728068014217794,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,37.5,2.6816975989651017,1.4314970143249486,8.097260591319289,7.3193477013927275,0.7846562654508074,10.31950033135488,9.328094381796026,-999999.0,0.027955176911699943,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,38.54166666666667,2.6899717157163137,1.4262707096326133,8.29262724638063,7.488885886503019,0.8125640975636472,10.205505351817585,9.216363249320676,-999999.0,0.02862271102811536,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,39.583333333333336,2.6989462258154964,1.421956084632923,8.490965100493565,7.660776043562313,0.8407586043875757,10.099171220113224,9.111742661429632,-999999.0,0.029303926933225224,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,40.625,2.707807911145817,1.4162532227929387,8.680484226706097,7.823657489058629,0.8697099004460145,9.98089618418104,8.99570935670206,-999999.0,0.02994984390423387,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,41.66666666666667,2.7170096171073403,1.4105873278752603,8.8683571919832,7.984452092833292,0.8991122170651953,9.86345978139473,8.880373262967613,-999999.0,0.03059024629081571,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,42.708333333333336,2.726210792787399,1.4049550747804522,9.05469517891895,8.143448178436257,0.928788360256909,9.74893265933518,8.76781894228705,-999999.0,0.031225123816512903,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,43.75,2.7355150744403978,1.3993630988742245,9.239515177577132,8.30060976362608,0.9587873877782314,9.636667414855735,8.657403997418895,-999999.0,0.031854693842286765,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,44.79166666666667,2.7454617424691037,1.395141187804409,9.430535119315552,8.463346311267388,0.9888786916425695,9.536594527738313,8.558528344067573,-999999.0,0.03251114426930641,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,45.833333333333336,2.754933024352515,1.3894358874686328,9.611380024355405,8.615921102228265,1.0195744178330388,9.426854829079602,8.450507340641389,-999999.0,0.033126253074508935,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,46.875,2.7644373045787143,1.3837946133157155,9.790878685393661,8.766877103917407,1.0505369490205485,9.319880366437404,8.345139228173808,-999999.0,0.03373665535547814,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,47.91666666666667,2.773896316374469,1.3782149358668607,9.96907430458679,8.916306592649823,1.081717061743785,9.215972140178797,8.242734544906101,-999999.0,0.03434239873325968,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,48.958333333333336,2.783482612215098,1.3727015670324765,10.145956193307095,9.064101493682829,1.1132091336664496,9.114151048950271,8.142316856338965,-999999.0,0.03494371340180243,7.63157894736842,7.63157894736842
7.63157894736842,7.63157894736842,50.0,2.7931242656044724,1.367252078073392,10.321564149467665,9.210345644875343,1.1449691069883754,9.014709730131136,8.044187034095106,-999999.0,0.035540647650465884,7.63157894736842,7.63157894736842
7.63157894736842,8.105263157894736,25.0,,,,,,,,,,,
7.63157894736842,8.105263157894736,26.041666666666668,,,,,,,,,,,
7.63157894736842,8.105263157894736,27.083333333333332,,,,,,,,,,,
7.63157894736842,8.105263157894736,28.125,,,,,,,,,,,
7.63157894736842,8.105263157894736,29.166666666666668,,,,,,,,,,,
7.63157894736842,8.105263157894736,30.208333333333336,,,,,,,,,,,
7.63157894736842,8.105263157894736,31.25,,,,,,,,,,,
7.63157894736842,8.105263157894736,32.291666666666664,,,,,,,,,,,
7.63157894736842,8.105263157894736,33.333333333333336,2.67772928356773,1.4463607439903696,7.287063018917333,6.597249427483409,0.6907826149117974,10.54899596720132,9.550398757973634,-999999.0,0.02511743117885951,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,34.375,2.681282123180664,1.4433486982750776,7.499931340257398,6.787031002943142,0.7150158727878367,10.489181605179297,9.492140330368617,-999999.0,0.02584622987446489,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,35.41666666666667,2.685956464211903,1.4400015189001016,7.709978878022046,6.973351817575909,0.7400341156720716,10.41841006346056,9.423013979893303,-999999.0,0.026565215224137063,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,36.458333333333336,2.6916688664502373,1.4364103551288638,7.917504190233361,7.156503030102707,0.76581154490304,10.33871093081497,9.344992351883121,-999999.0,0.027275628025280545,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,37.5,2.697984696775387,1.4311975354781015,8.115615481320823,7.329792516800566,0.7926821469351493,10.238171141736053,9.246824272680673,-999999.0,0.02794909829634712,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,38.54166666666667,2.7050249801133237,1.4259347782579452,8.311675452472262,7.500461779087505,0.820167232275744,10.134122804942589,9.145039552818682,-999999.0,0.028615706954496282,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,39.583333333333336,2.712842651480123,1.4215370923530326,8.510460715201503,7.6732247775768,0.8479697533024874,10.036278631468658,9.048936884473534,-999999.0,0.029294959027436264,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,40.625,2.7207179375914086,1.4157996731246323,8.700605304357683,7.837100178843283,0.8765672894288271,9.925769999958604,8.940671495909859,-999999.0,0.029939886807961235,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,41.66666666666667,2.729090950126038,1.4101023704378692,8.889072492887474,7.998796871937383,0.9056753701317192,9.814855064011146,8.831858672245948,-999999.0,0.030579333119067537,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,42.708333333333336,2.737627811275293,1.40444233649857,9.075969839726154,8.15859009730738,0.935126044664699,9.705611229104901,8.724588673212224,-999999.0,0.031213303931257905,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,43.75,2.746461684546873,1.398827186245885,9.261307221976853,8.316415667771036,0.9649890390059055,9.597318568009326,8.618145213688942,-999999.0,0.03184204573051048,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,44.79166666666667,2.7558391610115667,1.394542260679383,9.452670301831438,8.479703995376562,0.9948984377782343,9.50114096363519,8.523185556822344,-999999.0,0.03249667873390257,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,45.833333333333336,2.764919090822074,1.3888155183694635,9.634003671484079,8.63289217088459,1.025479369089878,9.394634316275267,8.418396733370033,-999999.0,0.033110930221865835,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,46.875,2.7740678229040108,1.3831537110612295,9.813980844737811,8.784439718392967,1.0563386970434525,9.290562650223645,8.315931001088392,-999999.0,0.033720474954666006,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,47.91666666666667,2.7832469916871934,1.3775556213235438,9.992636261359644,8.934405556470479,1.0874512791342839,9.189042721357364,8.215913418744725,-999999.0,0.034325393328314566,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,48.958333333333336,2.7925461904025433,1.3720235854898635,10.16997687811926,9.082746593566647,1.1188651134177943,9.089546859722043,8.117820892477026,-999999.0,0.03492585645331972,7.63157894736842,8.105263157894736
7.63157894736842,8.105263157894736,50.0,2.8019087075793383,1.3665556265033745,10.346039057358992,9.229534065108279,1.1505451638275144,8.99229285614557,8.021878979878045,-999999.0,0.0355219243638305,7.63157894736842,8.105263157894736
7.63157894736842,8.578947368421051,25.0,,,,,,,,,,,
7.63157894736842,8.578947368421051,26.041666666666668,,,,,,,,,,,
7.63157894736842,8.578947368421051,27.083333333333332,,,,,,,,,,,
7.63157894736842,8.578947368421051,28.125,,,,,,,,,,,
7.63157894736842,8.578947368421051,29.166666666666668,,,,,,,,,,,
7.63157894736842,8.578947368421051,30.208333333333336,,,,,,,,,,,
7.63157894736842,8.578947368421051,31.25,,,,,,,,,,,
7.63157894736842,8.578947368421051,32.291666666666664,,,,,,,,,,,
7.63157894736842,8.578947368421051,33.333333333333336,2.7050152528540794,1.4463238983597868,7.301593315579791,6.599895885763609,0.7026802690857571,10.391060681239484,9.392459381776293,-999999.0,0.02511676536334589,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,34.375,2.7070359086299316,1.4432920253419663,7.515239789312595,6.790803583637106,0.726573165933137,10.343403997945316,9.346345147381937,-999999.0,0.025845174103214612,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,35.41666666666667,2.7098989438910177,1.4398920780250897,7.726012134865179,6.978371999312051,0.751088891332443,10.286415128786045,9.29100680337891,-999999.0,0.026563115389497665,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,36.458333333333336,2.713720892633343,1.436231720667137,7.93422418096643,7.162820679158185,0.7762824642959788,10.220795323725477,9.227080358763798,-999999.0,0.0272721011096818,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,37.5,2.7182575874374098,1.4309764074864677,8.133117998769505,7.337506495342065,0.8025561964254776,10.134016826477417,9.142670043571705,-999999.0,0.027944610114674372,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,38.54166666666667,2.7236955525127193,1.4256725884789356,8.3299303367788,7.509498981721402,0.8294870200452437,10.042267251300027,9.053184438391577,-999999.0,0.02861024054253275,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,39.583333333333336,2.7299834308503628,1.4211952455133507,8.52926874002071,7.683384806934227,0.8567517759077097,9.955355774995784,8.968040712601793,-999999.0,0.02928764259447054,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,40.625,2.7366470004889223,1.4154197958104102,8.720069324108966,7.848363357691284,0.8849180606987131,9.854098036177247,8.86902833861745,-999999.0,0.029931547453658593,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,41.66666666666667,2.7438855799621047,1.4096853166005956,8.909179548324905,8.011137855306886,0.9136071080965114,9.751653056735806,8.768690375010314,-999999.0,0.030569948444862147,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,42.708333333333336,2.7515181991155417,1.4039930040238853,9.096673905094239,8.171864951989408,0.9427348630028262,9.649238892172981,8.66825368689575,-999999.0,0.031202946221565376,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,43.75,2.759505152376637,1.3983463886511054,9.282596883939476,8.330602145036606,0.9722855751001153,9.547191814486867,8.568061028961386,-999999.0,0.031830698987342886,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,44.79166666666667,2.7677669005963237,1.392747117173513,9.466999592977006,8.487437579123412,1.0022203159164256,9.446026430147171,8.468634535074793,-999999.0,0.032453327027569624,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,45.833333333333336,2.776756280325468,1.3882492291997837,9.656175964219525,8.64839022340299,1.0323840012921253,9.353279353548599,8.377106011502232,-999999.0,0.03309694397278689,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,46.875,2.7853629785849576,1.382562473621153,9.83666191121975,8.80064833167901,1.0630530549473973,9.253218233502459,8.278653911694454,-999999.0,0.03370554934818445,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,47.91666666666667,2.794105800311345,1.3769422408395116,10.015802423110083,8.951251041216189,1.09402430579198,9.155009052435537,8.181948969347848,-999999.0,0.03430957370925819,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,48.958333333333336,2.8029447040676,1.371387204506325,10.193630939210527,9.100255513334377,1.1252734967800637,9.05880300956105,8.08714995898729,-999999.0,0.03490909632056602,7.63157894736842,8.578947368421051
7.63157894736842,8.578947368421051,50.0,2.8120829948067487,1.3659030095611477,10.370129765701272,9.247523191183168,1.15691811613077,8.963581450676415,7.993239160357217,-999999.0,0.03550438072440165,7.63157894736842,8.578947368421051
7.63157894736842,9.052631578947368,25.0,,,,,,,,,,,
7.63157894736842,9.052631578947368,26.041666666666668,,,,,,,,,,,
7.63157894736842,9.052631578947368,27.083333333333332,,,,,,,,,,,
7.63157894736842,9.052631578947368,28.125,,,,,,,,,,,
7.63157894736842,9.052631578947368,29.166666666666668,,,,,,,,,,,
7.63157894736842,9.052631578947368,30.208333333333336,,,,,,,,,,,
7.63157894736842,9.052631578947368,31.25,,,,,,,,,,,
7.63157894736842,9.052631578947368,32.291666666666664,,,,,,,,,,,
7.63157894736842,9.052631578947368,33.333333333333336,2.734190122862029,1.446302415456611,7.315729186273135,6.601438696612114,0.7152813842674188,10.227763992160654,9.22914931355751,-999999.0,0.025116377159746746,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,34.375,2.73529241136687,1.4432588194801694,7.529998816706607,6.793013620034995,0.739134710110134,10.187586530180146,9.190494678598993,-999999.0,0.025844555507580785,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,35.41666666666667,2.7369487340581213,1.4398259598765035,7.741387619732802,6.9814049379342205,0.7634566298985872,10.139917994766934,9.144468283498417,-999999.0,0.02656184679673449,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,36.458333333333336,2.7392767292515483,1.436117272858954,7.95023733834511,7.1668688448514235,0.7882913914304941,10.085404236012268,9.091649259096782,-999999.0,0.027269841514483407,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,37.5,2.742276334770889,1.4308270438144428,8.149845782251484,7.3427178486023275,0.8141303867353912,10.0104920723225,9.019093216807862,-999999.0,0.02794157857477315,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,38.54166666666667,2.746033092791649,1.4254834178942124,8.347408672843358,7.516020637861348,0.8405173709079077,9.931274429018258,8.942135996240879,-999999.0,0.02860629660530121,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,39.583333333333336,2.750747651473807,1.4209376540368766,8.547339625693628,7.691042646373225,0.8672658214444372,9.855501524847337,8.868149137439477,-999999.0,0.029282129622590487,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,40.625,2.755972071646568,1.4151209492341157,8.738825655912883,7.857226611293901,0.8949290913948349,9.764824654758474,8.779719741870991,-999999.0,0.029924987178508715,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,41.66666666666667,2.761854789227035,1.4093459162726618,8.928608546757447,8.021184250941952,0.923124535243703,9.67216037043183,8.689168085890357,-999999.0,0.03056231145303114,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,42.708333333333336,2.7683528048228743,1.4036173917411396,9.11673353230859,8.182965728489606,0.9518438600098726,9.577971677218184,8.596962245892653,-999999.0,0.031194288229112695,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,43.75,2.7753093971985012,1.3979362968542064,9.303267373762058,8.342706786082184,0.9810163603969834,9.48329482496841,8.504146437176827,-999999.0,0.031821021333678506,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,44.79166666666667,2.7826046141122642,1.392303432890609,9.488268550403568,8.500521374282306,1.0105849804633178,9.388887361113886,8.411485959731081,-999999.0,0.0324426135355781,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,45.833333333333336,2.7906370667525207,1.387741213286027,9.677876758060481,8.662298766851126,1.040382935056546,9.302225586326516,8.326067715038329,-999999.0,0.033084397652642476,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,46.875,2.7986453549628596,1.3820289170076485,9.858874216867164,8.815281427217387,1.0708505768772427,9.206582533313927,8.232036866360982,-999999.0,0.03369208065238591,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,47.91666666666667,2.8068696336253924,1.3763851172976649,10.038508641352744,8.96655782663902,1.1016529481180877,9.112224188662275,8.139185613723683,-999999.0,0.03429520586545872,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,48.958333333333336,2.815231633157673,1.3708074826357837,10.21682067174797,9.116212364338278,1.1327461901554483,9.01951448659995,8.047886140395889,-999999.0,0.03489382934484272,7.63157894736842,9.052631578947368
7.63157894736842,9.052631578947368,50.0,2.8237438541030775,1.365296120256302,10.393832123809743,9.264259175073086,1.1641368688078129,8.928359200970947,7.9580497992135335,-999999.0,0.03548806738003028,7.63157894736842,9.052631578947368
7.63157894736842,9.526315789473683,25.0,,,,,,,,,,,
7.63157894736842,9.526315789473683,26.041666666666668,,,,,,,,,,,
7.63157894736842,9.526315789473683,27.083333333333332,,,,,,,,,,,
7.63157894736842,9.526315789473683,28.125,,,,,,,,,,,
7.63157894736842,9.526315789473683,29.166666666666668,,,,,,,,,,,
7.63157894736842,9.526315789473683,30.208333333333336,,,,,,,,,,,
7.63157894736842,9.526315789473683,31.25,,,,,,,,,,,
7.63157894736842,9.526315789473683,32.291666666666664,,,,,,,,,,,
7.63157894736842,9.526315789473683,33.333333333333336,2.7644111131177134,1.4462882378469635,7.329670412797511,6.60245678736836,0.7282098361482044,10.065327394596995,9.066695421599105,-999999.0,0.025116120965844844,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,34.375,2.765027487787367,1.4432381927471238,7.544457211126942,6.7943862942502875,0.7522282280750399,10.029478992610114,9.032346887110572,-999999.0,0.025844171250998114,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,35.41666666666667,2.765973376517441,1.4397855854270774,7.75636725946621,6.983256965106222,0.7765996259680925,9.987601075389765,8.992094164867828,-999999.0,0.02656107214635839,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,36.458333333333336,2.7673606254393768,1.4360470225461046,7.965761085555373,7.169353924235468,0.8013570265809657,9.94033972540521,8.946516579287904,-999999.0,0.02726845454396255,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,37.5,2.7692077483424185,1.4307314312425214,8.16599257249232,7.3460541654500116,0.826977834634109,9.874499932764593,8.88301216525377,-999999.0,0.02793963801174105,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,38.54166666666667,2.7716529047994087,1.4253577383981868,8.364214850950752,7.520354036781142,0.8530390954595206,9.80519520789966,8.815954716272445,-999999.0,0.028603676409807287,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,39.583333333333336,2.774920137489375,1.42075726326831,8.564740688287587,7.696406488374965,0.8793737687246301,9.739590823489275,8.752144721734407,-999999.0,0.029278268987925796,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,40.625,2.778682175511928,1.4149009417073841,8.756901531277222,7.86375308646778,0.9065653302648486,9.659426892840626,8.67422658240242,-999999.0,0.0299201577069062,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,41.66666666666667,2.783160716002293,1.4090862839248104,8.947351875401884,8.028871446883942,0.9342838079254956,9.576695859975121,8.593610826576805,-999999.0,0.030556469535789173,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,42.708333333333336,2.788280620852067,1.4033174859812445,9.136142631041933,8.19183162238083,0.9625069524296022,9.492027676246995,8.510932416334915,-999999.0,0.031187375539298963,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,43.75,2.794074302213367,1.3976003383635525,9.323301520888071,8.352626391366162,0.9912660230659918,9.405448491063018,8.4262208095577,-999999.0,0.03181309343819837,7.63157894736842,9.526315789473683
