DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
7.63157894736842,9.526315789473683,44.79166666666667,2.8002991472493672,1.3919328633307848,9.508910303508255,8.511452797957118,1.0204452385248552,9.318393525216733,8.340920685034684,-999999.0,0.032433665894365415,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,45.833333333333336,2.807289866414025,1.387310247946307,9.698981861311806,8.674101547518928,1.0498606309885619,9.238351810734272,8.262145747241982,-999999.0,0.03307375474093495,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,46.875,2.814378395399977,1.381564712055829,9.880544922757108,8.828016928684365,1.079975733803926,9.148858269209002,8.174273414079439,-999999.0,0.03368036321574366,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,47.91666666666667,2.821775927095869,1.375889733051626,10.060726148531911,8.980173223299573,1.1104589069628756,9.059971589627004,8.086902781355954,-999999.0,0.03428243092386906,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,48.958333333333336,2.829448227042716,1.3702843793438289,10.239556689724179,9.130616317731821,1.1412946616419481,8.971878195761313,8.00022695681049,-999999.0,0.03488005419387946,7.63157894736842,9.526315789473683
7.63157894736842,9.526315789473683,50.0,2.8373504609008964,1.3647472444148931,10.417069271603152,9.279401424895461,1.172460038667133,8.884796861345826,7.914471383983711,-999999.0,0.035473314320122996,7.63157894736842,9.526315789473683
7.63157894736842,10.0,25.0,,,,,,,,,,,
7.63157894736842,10.0,26.041666666666668,,,,,,,,,,,
7.63157894736842,10.0,27.083333333333332,,,,,,,,,,,
7.63157894736842,10.0,28.125,,,,,,,,,,,
7.63157894736842,10.0,29.166666666666668,,,,,,,,,,,
7.63157894736842,10.0,30.208333333333336,,,,,,,,,,,
7.63157894736842,10.0,31.25,,,,,,,,,,,
7.63157894736842,10.0,32.291666666666664,,,,,,,,,,,
7.63157894736842,10.0,33.333333333333336,2.795269334202219,1.4462774834123675,7.34351314444122,6.603229015844587,0.7412843718573935,9.906472365039887,8.907821703159959,-999999.0,0.02511592663005602,7.63157894736842,10.0
7.63157894736842,10.0,34.375,2.7956280290459765,1.4432237067508706,7.558761695081876,6.795350243838235,0.7655742387512368,9.873322941758488,8.876147994376668,-999999.0,0.025843901391047256,7.63157894736842,10.0
7.63157894736842,10.0,35.41666666666667,2.796176065635951,1.439758789955248,7.7711314640164515,6.984486103616283,0.7901449016560051,9.835071323917326,8.839500310611415,-999999.0,0.026560558032863304,7.63157894736842,10.0
7.63157894736842,10.0,36.458333333333336,2.797002662757654,1.4360017313618647,7.981002469619226,7.170956143908128,0.8150135780756054,9.79247792222532,8.798572608863836,-999999.0,0.0272675603535279,7.63157894736842,10.0
7.63157894736842,10.0,37.5,2.7981460021819484,1.4306707005831698,8.181758122572282,7.3481734543588635,0.8406475812063445,9.732685022219787,8.741086774810084,-999999.0,0.027938405425813002,7.63157894736842,10.0
7.63157894736842,10.0,38.54166666666667,2.799698055906876,1.4252768632814008,8.380544115696207,7.523142843175808,0.8666110505353775,9.670479173464093,8.68110652238757,-999999.0,0.02860199032462084,7.63157894736842,10.0
7.63157894736842,10.0,39.583333333333336,2.8018094806579095,1.4206361568906947,8.581626800435467,7.700007990339883,0.8927058638429514,9.613050779674484,8.625470384156122,-999999.0,0.02927567716932503,7.63157894736842,10.0
7.63157894736842,10.0,40.625,2.80441630683965,1.4147493011429704,8.774390081074872,7.86825217551069,0.9196146472590083,9.541377040076195,8.556031810674941,-999999.0,0.029916829049522024,7.63157894736842,10.0
7.63157894736842,10.0,41.66666666666667,2.807631253559546,1.408900332593242,8.965467091076135,8.034378142735278,0.9469661992111628,9.467568217898913,8.484334656747029,-999999.0,0.03055228559167705,7.63157894736842,10.0
7.63157894736842,10.0,42.708333333333336,2.8114627753050123,1.4030954077934905,9.154892402202918,8.198398207259423,0.974778916947929,9.391762832609517,8.41052064700879,-999999.0,0.0311822568772266,7.63157894736842,10.0
7.63157894736842,10.0,43.75,2.8159470702485403,1.3973404270473462,9.342692956111122,8.360302524901034,1.003085863088089,9.313951377351499,8.334583142427208,-999999.0,0.03180696028028286,7.63157894736842,10.0
7.63157894736842,10.0,44.79166666666667,2.8209576949576607,1.391636426882287,9.52892639620783,8.520199798448413,1.0318342703776886,9.234938855752386,8.257333607779582,-999999.0,0.03242650849044867,7.63157894736842,10.0
7.63157894736842,10.0,45.833333333333336,2.8267169824815532,1.386954649565572,9.719513945296113,8.683843077777478,1.0607958701683489,9.162473401931345,8.186158451389284,-999999.0,0.033064973409709195,7.63157894736842,10.0
7.63157894736842,10.0,46.875,2.8327867405209153,1.3811745163884859,9.901651496860422,8.838725177938217,1.0905337349288913,9.079637960494695,8.104953468967697,-999999.0,0.033670514348393285,7.63157894736842,10.0
7.63157894736842,10.0,47.91666666666667,2.8393097290421756,1.375468307943219,10.082379179311683,8.991759599432582,1.1206989854017062,8.996509598603526,8.023349460077856,-999999.0,0.03427156374541795,7.63157894736842,10.0
7.63157894736842,10.0,48.958333333333336,2.846084899065515,1.3698305470425656,10.261760277658382,9.14311710691262,1.1511852226451482,8.914082699984032,7.942351002303455,-999999.0,0.03486810378698144,7.63157894736842,10.0
7.63157894736842,10.0,50.0,2.853246740547586,1.3642649711408439,10.43979173260995,9.292711028920298,1.182073483843034,8.831762048048981,7.861364928607319,-999999.0,0.03546035212921971,7.63157894736842,10.0
8.105263157894736,1.0,25.0,,,,,,,,,,,
8.105263157894736,1.0,26.041666666666668,,,,,,,,,,,
8.105263157894736,1.0,27.083333333333332,,,,,,,,,,,
8.105263157894736,1.0,28.125,,,,,,,,,,,
8.105263157894736,1.0,29.166666666666668,,,,,,,,,,,
8.105263157894736,1.0,30.208333333333336,,,,,,,,,,,
8.105263157894736,1.0,31.25,,,,,,,,,,,
8.105263157894736,1.0,32.291666666666664,,,,,,,,,,,
8.105263157894736,1.0,33.333333333333336,2.5582206456166756,1.4297259517054437,6.905078188660916,6.2615897368373945,0.6435735771830235,10.729275460445459,9.729407730262803,-999999.0,0.02473223585925144,8.105263157894736,1.0
8.105263157894736,1.0,34.375,2.570189627050401,1.4294287198121085,7.1149587032502275,6.445810464420128,0.6693467529402806,10.629705264118952,9.630001842998745,-999999.0,0.02549961489680296,8.105263157894736,1.0
8.105263157894736,1.0,35.41666666666667,2.581977579322956,1.4288342419582347,7.323201005995319,6.628164100368394,0.6954641176056022,10.529948016884326,9.530562300163453,-999999.0,0.02626099054715141,8.105263157894736,1.0
8.105263157894736,1.0,36.458333333333336,2.59365175505634,1.42777167801857,7.528888562509247,6.807705843851274,0.7220221199377094,10.427504025996853,9.42866659602976,-999999.0,0.027012509324105313,8.105263157894736,1.0
8.105263157894736,1.0,37.5,2.6051620810040617,1.4261179420385495,7.7312829238684175,6.983721732385979,0.7490476145755678,10.321483939641391,9.323468357005796,-999999.0,0.02775090132166679,8.105263157894736,1.0
8.105263157894736,1.0,38.54166666666667,2.6165714263381736,1.4239301956080643,7.930419566020769,7.156216311403054,0.7765535397796132,10.212328139372632,9.21535469844616,-999999.0,0.02847636416745557,8.105263157894736,1.0
8.105263157894736,1.0,39.583333333333336,2.627512004674462,1.4206386661307036,8.123399245166492,7.322476348986932,0.8045813649835304,10.096429769203983,9.100976815609968,-999999.0,0.029175870412144787,8.105263157894736,1.0
8.105263157894736,1.0,40.625,2.638430806703463,1.4173588265193315,8.31534555070519,7.487409601394,0.8329134771098874,9.983444594459524,8.989420638713204,-999999.0,0.029871965479215327,8.105263157894736,1.0
8.105263157894736,1.0,41.66666666666667,2.6489989205130673,1.4131189583382466,8.501306730705712,7.646232054317985,0.8617679017601653,9.864960986991683,8.872727840872836,-999999.0,0.030542898021277992,8.105263157894736,1.0
8.105263157894736,1.0,42.708333333333336,2.6598051331626746,1.409530231842844,8.689333548813602,7.806703439140198,0.8907968065328036,9.754562976751778,8.763730832765077,-999999.0,0.031224069460204527,8.105263157894736,1.0
8.105263157894736,1.0,43.75,2.6700256436651393,1.4046709669682953,8.869460454048228,7.959286306123694,0.9203404832727717,9.637151266570424,8.648197542957273,-999999.0,0.03187138586928802,8.105263157894736,1.0
8.105263157894736,1.0,44.79166666666667,2.6801868837734255,1.3998017119024577,9.048080761328569,8.110112409037995,0.9501580615989038,9.522711143557178,8.535540281993175,-999999.0,0.03251307926075947,8.105263157894736,1.0
8.105263157894736,1.0,45.833333333333336,2.690291081303452,1.3949304115196262,9.22523966653412,8.25923123312384,0.9802412558538508,9.411193021557091,8.425712735309778,-999999.0,0.03314933255377652,8.105263157894736,1.0
8.105263157894736,1.0,46.875,2.7003983988396065,1.3900653733658441,9.400962219302397,8.406637844715924,1.0106158980205386,9.302210897053731,8.318331288060815,-999999.0,0.03378035518094599,8.105263157894736,1.0
8.105263157894736,1.0,47.91666666666667,2.7106532867082453,1.3859854523277304,9.579860430973715,8.55687718978269,1.0410276304988666,9.202311399153729,8.219644646398276,-999999.0,0.03442617340165068,8.105263157894736,1.0
8.105263157894736,1.0,48.958333333333336,2.7204610252181447,1.3808957822691195,9.751512731755255,8.699853208216318,1.0718880903963799,9.097510103082856,8.116382004952724,-999999.0,0.035040978963056,8.105263157894736,1.0
8.105263157894736,1.0,50.0,2.7302228976611502,1.3758466998213714,9.921926911891763,8.8413629997021,1.1029769353395518,8.99558875076322,8.01590923293449,-999999.0,0.035651256684179046,8.105263157894736,1.0
8.105263157894736,1.4736842105263157,25.0,,,,,,,,,,,
8.105263157894736,1.4736842105263157,26.041666666666668,,,,,,,,,,,
8.105263157894736,1.4736842105263157,27.083333333333332,,,,,,,,,,,
8.105263157894736,1.4736842105263157,28.125,,,,,,,,,,,
8.105263157894736,1.4736842105263157,29.166666666666668,,,,,,,,,,,
8.105263157894736,1.4736842105263157,30.208333333333336,,,,,,,,,,,
8.105263157894736,1.4736842105263157,31.25,,,,,,,,,,,
8.105263157894736,1.4736842105263157,32.291666666666664,,,,,,,,,,,
8.105263157894736,1.4736842105263157,33.333333333333336,2.5601380106489127,1.4297067517372535,6.927429138366915,6.283077107219601,0.6444443752805322,10.749460161478398,9.749603454114288,-999999.0,0.024731891133987705,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,34.375,2.572187744556568,1.4294922432014292,7.138448132935653,6.468374723648255,0.6702478421533365,10.650460447588502,9.650720698879097,-999999.0,0.02550079103636471,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,35.41666666666667,2.5840430034082984,1.4289450253528944,7.347689889031795,6.651671940262775,0.6964028315836481,10.550919031048238,9.551471703721544,-999999.0,0.026263103741710647,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,36.458333333333336,2.595691074870786,1.4276120433469932,7.552943947329828,6.830769544289487,0.723075255296684,10.44558487101151,9.44683073338855,-999999.0,0.027009375114949583,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,37.5,2.6072193590708315,1.4258494478185892,7.755577615561785,7.0069914772407955,0.7501766560965231,10.338335047530322,9.340455238504818,-999999.0,0.027745480135330226,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,38.54166666666667,2.61864061436783,1.423524900150215,7.954781116386092,7.17952199564445,0.7777676174973371,10.22770932786145,9.230934580108087,-999999.0,0.02846795543964363,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,39.583333333333336,2.6298558194655053,1.4209393593974533,8.151887824236832,7.349748656887872,0.8056794792708245,10.118028364846342,9.122422558831609,-999999.0,0.02918227563050904,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,40.625,2.6405379225376038,1.4167830505919536,8.34020863199275,7.511147789135154,0.8342660779629507,9.997060712761154,9.003300011280958,-999999.0,0.02985938259414461,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,41.66666666666667,2.651142405482141,1.4125196826462452,8.526680963024818,7.670438382871145,0.8631742921329042,9.87828418980758,8.886314679179668,-999999.0,0.030529471579516146,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,42.708333333333336,2.661955638281124,1.4088058066378282,8.714690599955405,7.830863228407999,0.8922840908488937,9.766721932321461,8.776199540841235,-999999.0,0.031207439522668738,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,43.75,2.672211489075966,1.4039277869526814,8.895309150309798,7.983895259651158,0.9218795270036073,9.649101525469707,8.660454024400867,-999999.0,0.03185391791251497,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,44.79166666666667,2.6824078789979287,1.399040341299167,9.074415499291828,8.1351647796066,0.9517488303770849,9.534464566346276,8.547596298472392,-999999.0,0.03249476670643447,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,45.833333333333336,2.6925470450710365,1.3941513779990673,9.252055063106008,8.284721514135464,0.9818837071261479,9.422760552963679,8.437579169516743,-999999.0,0.03313016886566452,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,46.875,2.702694828779429,1.3892693140270793,9.428251794376322,8.43255614200432,1.0123132268820754,9.313571673280746,8.329987120662832,-999999.0,0.03376033745039722,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,47.91666666666667,2.7129565531820568,1.385098105893734,9.607205204299191,8.582821977629466,1.0427929693567377,9.21295548264536,8.230609746941338,-999999.0,0.03440337378147028,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,48.958333333333336,2.7227982788808514,1.3799938709356376,9.77931748671496,8.726215729750745,1.0737036275785754,9.108023141143104,8.127210810892176,-999999.0,0.03501731345009056,8.105263157894736,1.4736842105263157
8.105263157894736,1.4736842105263157,50.0,2.732593980350385,1.3749305391462798,9.950186986115725,8.868138552006258,1.1048426102717177,9.00597686368074,8.026608015982735,-999999.0,0.03562671824214374,8.105263157894736,1.4736842105263157
8.105263157894736,1.9473684210526314,25.0,,,,,,,,,,,
8.105263157894736,1.9473684210526314,26.041666666666668,,,,,,,,,,,
8.105263157894736,1.9473684210526314,27.083333333333332,,,,,,,,,,,
8.105263157894736,1.9473684210526314,28.125,,,,,,,,,,,
8.105263157894736,1.9473684210526314,29.166666666666668,,,,,,,,,,,
8.105263157894736,1.9473684210526314,30.208333333333336,,,,,,,,,,,
8.105263157894736,1.9473684210526314,31.25,,,,,,,,,,,
8.105263157894736,1.9473684210526314,32.291666666666664,,,,,,,,,,,
8.105263157894736,1.9473684210526314,33.333333333333336,2.562236429612814,1.4297318729740847,6.9497918974350315,6.304494665792165,0.6453801307429113,10.768524728883383,9.76865317891786,-999999.0,0.024732342172631542,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,34.375,,,,,,,,,,,
8.105263157894736,1.9473684210526314,35.41666666666667,2.58620308800537,1.4288094916207625,7.3709096654570665,6.67386797192486,0.6974783620842634,10.567940263308952,9.568566330834189,-999999.0,0.026260518437444418,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,36.458333333333336,2.5979855436199784,1.4277611780185222,7.578203994377902,6.85491404567204,0.7241333919208984,10.465204448417033,9.466369210634117,-999999.0,0.027012303169346948,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,37.5,2.609438839748103,1.4255835742476985,7.779676199027363,7.029985521124074,0.7513842764319683,10.35379158580483,9.356045557017431,-999999.0,0.027740112009234402,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,38.54166666666667,2.6208711044387774,1.4231242110940006,7.978944020836518,7.202548362059472,0.7790605733543301,10.24175050533273,9.245171182322983,-999999.0,0.02845964262349396,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,39.583333333333336,2.632086579928033,1.4203948022451567,8.176032728116306,7.372729868980566,0.8070571558837214,10.130673730491385,9.135325565520182,-999999.0,0.029170675889187293,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,40.625,2.642804153388227,1.4162144466169717,8.36486645214463,7.5345982082267176,0.8356983612747433,10.00943263713617,9.015930337273511,-999999.0,0.0298469571672105,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,41.66666666666667,2.6534439426173755,1.4119278960320862,8.55184481143921,7.694350894211759,0.8646611489215873,9.890400212967986,8.898689277074862,-999999.0,0.030516213728895316,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,42.708333333333336,2.664263696557103,1.408090771550274,8.739835366784021,7.85472631686368,0.8938520538241427,9.777720294306675,8.787501559412457,-999999.0,0.031191026344014553,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,43.75,2.6745539854929774,1.4031942600890595,8.920940524027696,8.008201567885054,0.9235000301316559,9.659924453663427,8.671576942713678,-999999.0,0.031836678136140814,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,44.79166666666667,2.6847846883727953,1.398288879895565,9.100527943384293,8.159908630739436,0.9534218381321694,9.545122189788483,8.558550165711914,-999999.0,0.03247669387119651,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,45.833333333333336,2.6949580375059234,1.3933825061492233,9.278643154044882,8.309897369793168,0.9836091694064828,9.433262155987917,8.448373224100202,-999999.0,0.0331112566246274,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,46.875,2.7054913667080984,1.3893807572703436,9.460471786947576,8.463128569643024,1.0139151473543966,9.330634631145154,8.346979125152455,-999999.0,0.03376313970871717,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,47.91666666666667,2.7154138182689094,1.3842224919859312,9.634314624418355,8.608442466973253,1.0446424633860143,9.222595253490383,8.240563416377492,-999999.0,0.034380877612371956,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,48.958333333333336,2.725288896607994,1.3791039106040286,9.806881930098246,8.75224812239361,1.0756040843080714,9.117557355136807,8.137053633469485,-999999.0,0.034993963621852746,8.105263157894736,1.9473684210526314
8.105263157894736,1.9473684210526314,50.0,2.735117831020188,1.3740265474773967,9.978201787673232,8.894578142839816,1.1067939631099852,9.015410383731618,8.036345010273548,-999999.0,0.03560250794074137,8.105263157894736,1.9473684210526314
8.105263157894736,2.4210526315789473,25.0,,,,,,,,,,,
8.105263157894736,2.4210526315789473,26.041666666666668,,,,,,,,,,,
8.105263157894736,2.4210526315789473,27.083333333333332,,,,,,,,,,,
8.105263157894736,2.4210526315789473,28.125,,,,,,,,,,,
8.105263157894736,2.4210526315789473,29.166666666666668,,,,,,,,,,,
8.105263157894736,2.4210526315789473,30.208333333333336,,,,,,,,,,,
8.105263157894736,2.4210526315789473,31.25,,,,,,,,,,,
8.105263157894736,2.4210526315789473,32.291666666666664,,,,,,,,,,,
8.105263157894736,2.4210526315789473,33.333333333333336,2.5646175235841673,1.4296993947734244,6.971708645262636,6.325340669249337,0.6464630862026103,10.784387839087858,9.784534963017036,-999999.0,0.02473175904377671,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,34.375,2.576640996449155,1.4293534348315038,7.1837475079581825,6.511617447183414,0.6723571157911787,10.684422517793829,9.684760217821205,-999999.0,0.02549822100053282,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,35.41666666666667,2.588646525625915,1.4286755999470127,7.393914652705024,6.695715873916882,0.6986866059178506,10.582591093172292,9.583289299099778,-999999.0,0.02625796449060877,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,36.458333333333336,2.6003560268391,1.4275258332446306,7.601522548666406,6.877082013088065,0.7253745743981852,10.479444437342032,9.48073210147145,-999999.0,0.027007682518384386,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,37.5,2.612019864746455,1.4258844005436062,7.806218420861275,7.055245063736918,0.7525503236313396,10.37301848890759,9.375113985324857,-999999.0,0.027746185859925977,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,38.54166666666667,2.623287868204412,1.4227283576158496,8.002907733357192,7.225282407412867,0.7804447749400258,10.254290874036776,9.257903492233774,-999999.0,0.02845143046149035,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,39.583333333333336,2.6345017322804805,1.4198573678421886,8.199977677773113,7.39541727543375,0.8085258940457027,10.141886287329717,9.146790881895633,-999999.0,0.02915922850260142,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,40.625,2.645252852660552,1.4156532835969846,8.389319566484419,7.5577493032892225,0.8372223308942263,10.020420212064693,9.027171187869403,-999999.0,0.029834695048877286,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,41.66666666666667,2.65592615924988,1.411343858704908,8.57679919326718,7.717958554422344,0.8662403201913177,9.901177529317625,8.909719825461089,-999999.0,0.03050313026788188,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,42.708333333333336,2.6667513054502034,1.407385412892124,8.764769435657634,7.878282467622528,0.8955124030711321,9.78743499877738,8.797513513608747,-999999.0,0.031174836448305435,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,43.75,2.6770745016790287,1.4024706596407852,8.946356498711458,8.032195472081034,0.9252135638180835,9.669504262121366,8.681450192898742,-999999.0,0.031819672910821946,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,44.79166666666667,2.687338081042744,1.3975475899789427,9.126420248807262,8.184334576575791,0.9551885202341686,9.554574888075374,8.568292439872883,-999999.0,0.03245886700758679,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,45.833333333333336,2.6975442695883047,1.3926240481366339,9.305006413706456,8.334749856965043,0.9854289517896847,9.442594919509101,8.457991661223172,-999999.0,0.033092601973859416,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,46.875,2.7080895515575842,1.3885315847487425,9.486894063255436,8.488005616463743,1.0158082119190217,9.339257107730209,8.35591356406596,-999999.0,0.03374178792182883,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,47.91666666666667,2.7180443043690206,1.3833588520119906,9.661192045990743,8.63373082774148,1.0465872003464156,9.231139118453706,8.249413737224911,-999999.0,0.03435869101529446,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,48.958333333333336,2.7279516280348717,1.3782261317817337,9.834209669842723,8.777942917527554,1.0776004360952514,9.126026067210553,8.145823464339852,-999999.0,0.03497093544043058,8.105263157894736,2.4210526315789473
8.105263157894736,2.4210526315789473,50.0,2.7378127528326694,1.3731349406285671,10.00597519934335,8.920674691889829,1.1088418643708013,9.02380719997537,8.045037780884794,-999999.0,0.035578631469538886,8.105263157894736,2.4210526315789473
8.105263157894736,2.894736842105263,25.0,,,,,,,,,,,
8.105263157894736,2.894736842105263,26.041666666666668,,,,,,,,,,,
8.105263157894736,2.894736842105263,27.083333333333332,,,,,,,,,,,
8.105263157894736,2.894736842105263,28.125,,,,,,,,,,,
8.105263157894736,2.894736842105263,29.166666666666668,,,,,,,,,,,
8.105263157894736,2.894736842105263,30.208333333333336,,,,,,,,,,,
8.105263157894736,2.894736842105263,31.25,,,,,,,,,,,
8.105263157894736,2.894736842105263,32.291666666666664,,,,,,,,,,,
8.105263157894736,2.894736842105263,33.333333333333336,2.567181621157177,1.429667126704319,6.993460223773113,6.345940165843406,0.6476273002010242,10.798587739587775,9.79875333216129,-999999.0,0.0247311796896413,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,34.375,2.579235840293608,1.429285012636681,7.206107810290299,6.532780782993074,0.6735800215543217,10.698220819646375,9.69859641608481,-999999.0,0.025496954177583905,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,35.41666666666667,2.591265854905304,1.4285428108538802,7.416743730428187,6.717305741991947,0.6999765531042177,10.595703095392006,9.596472499260734,-999999.0,0.026255431609734682,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,36.458333333333336,2.603071821526359,1.4272942111414335,7.624610388609334,6.898853039382925,0.7267805516191104,10.490938938340253,9.492346794384863,-999999.0,0.02700313506516204,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,37.5,2.614732051103606,1.4255228965497275,7.829413988033324,7.07709362511162,0.7540374869404521,10.383321948357759,9.385599187949275,-999999.0,0.027738886915291448,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,38.54166666666667,2.6260325149489927,1.4223391753639918,8.026638680294866,7.247618998762153,0.7819910648461664,10.264361117570914,9.26816088389438,-999999.0,0.028443357020492242,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,39.583333333333336,2.637237453383224,1.4193294115856234,8.223693039161944,7.417710982554615,0.8101550273680129,10.150764682506045,9.155915512433301,-999999.0,0.029147983611679605,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,40.625,2.648015189797665,1.4151019175215058,8.41353930192699,7.580503378564115,0.838906077129385,10.029179107531206,9.036176498450814,-999999.0,0.02982264768806832,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,41.66666666666667,2.6590034073777806,1.4116052760092868,8.60585672160147,7.7453590450794625,0.8677933104193544,9.916942915177296,8.925350025268779,-999999.0,0.03050898637826496,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,42.708333333333336,2.66954107819389,1.4066924493292288,8.78946821533487,7.901440112622418,0.8973310259599515,9.79512349518064,8.805490821148833,-999999.0,0.031158932181595576,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,43.75,2.6798919587873695,1.4017596715000622,8.971533251687505,8.055787040397961,0.9270851592518865,9.677140403074844,8.689371154316177,-999999.0,0.03180296529872411,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,44.79166666666667,2.690091029502643,1.3968167934379372,9.152093962703242,8.208431428413544,0.9570614704478061,9.56270233971597,8.576702418678336,-999999.0,0.03244129380019847,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,45.833333333333336,2.700418168928304,1.391878631634221,9.331122464620254,8.35919196152867,0.9874066248250133,9.45013151625745,8.465805020307691,-999999.0,0.03307426947562082,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,46.875,2.71088385517052,1.3876944962541669,9.513091413465636,8.51254595288256,1.0178081478793741,9.346644977529776,8.363605627070916,-999999.0,0.03372074176497303,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,47.91666666666667,2.7208691521941173,1.382507489026598,9.68784012192514,8.65867744973389,1.048639315958458,9.23848646001837,8.25705971344384,-999999.0,0.034336821693675176,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,48.958333333333336,2.7308070700326383,1.3773608190082915,9.86130370833257,8.803291000100925,1.0797046839757656,9.133334192846672,8.15342484917711,-999999.0,0.03494823628434045,8.105263157894736,2.894736842105263
8.105263157894736,2.894736842105263,50.0,2.7406988235295073,1.372255988660235,10.033510525286015,8.946419520305811,1.110998181820643,9.031077358599857,8.052596004833157,-999999.0,0.03555509596982583,8.105263157894736,2.894736842105263
8.105263157894736,3.3684210526315788,25.0,,,,,,,,,,,
8.105263157894736,3.3684210526315788,26.041666666666668,,,,,,,,,,,
8.105263157894736,3.3684210526315788,27.083333333333332,,,,,,,,,,,
8.105263157894736,3.3684210526315788,28.125,,,,,,,,,,,
8.105263157894736,3.3684210526315788,29.166666666666668,,,,,,,,,,,
8.105263157894736,3.3684210526315788,30.208333333333336,,,,,,,,,,,
8.105263157894736,3.3684210526315788,31.25,,,,,,,,,,,
8.105263157894736,3.3684210526315788,32.291666666666664,,,,,,,,,,,
8.105263157894736,3.3684210526315788,33.333333333333336,2.5700419937437426,1.4296351939048442,7.015019203189617,6.36621509158988,0.6489233605498552,10.810242980381455,9.810426744686099,-999999.0,0.024730606356957077,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,34.375,2.5821160096604423,1.4292173270122315,7.228271620173538,6.55361722828891,0.674933046318279,10.709612841752739,9.710025704088006,-999999.0,0.025495701000808547,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,35.41666666666667,2.5941658076025624,1.4284115950655254,7.439371650908242,6.7385630400664605,0.7013973121412156,10.606501510816225,9.60734083724255,-999999.0,0.026252928772592967,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,36.458333333333336,2.605975046462219,1.427064944242282,7.64752047886363,6.920357080128063,0.7282748590365005,10.500871180671009,9.502397335648272,-999999.0,0.026998633957851594,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,37.5,2.6176288154046676,1.4251655976019937,7.852430049628072,7.09867301088062,0.7556126929056568,10.392136240369508,9.394592067509029,-999999.0,0.0277316731374515,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,38.54166666666667,2.628959392314874,1.4219545274657448,8.050185480915433,7.269681092094656,0.78362594009295,10.272995148629917,9.27697861971282,-999999.0,0.028435377957939413,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,39.583333333333336,2.640152963403996,1.4188081167201838,8.247223907709033,7.439729494683724,0.8118722534385797,10.158277823609545,9.163670101021083,-999999.0,0.02913688119466484,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,40.625,2.650954795342313,1.414557497454614,8.437570292954947,7.602977616221416,0.8406781794332044,10.036623406407026,9.043862208184631,-999999.0,0.029810752760750035,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,41.66666666666667,2.6619345917053105,1.4109395624428447,8.629883138175082,7.767800116881673,0.869643620498594,9.923470873307044,8.932164778519445,-999999.0,0.030494073776813367,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,42.708333333333336,2.672504054083763,1.4060084875759422,8.813973086774467,7.924311915606545,0.8992379972917519,9.801602149063584,8.812252083955872,-999999.0,0.031143235612054596,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,43.75,2.682880393637583,1.4010579024949863,8.996511982699918,8.079088339551925,0.9290453000940211,9.683609595559501,8.696118842358178,-999999.0,0.03178647550731957,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,44.79166666666667,2.6931979415565452,1.3961000945380422,9.177516315565793,8.232079185435376,0.9591264794379121,9.568619480659315,8.582892206520787,-999999.0,0.032424060853688395,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,45.833333333333336,2.7034588302275577,1.391142839477981,9.357032175166804,8.38333494992094,0.9894731806384307,9.456579883377367,8.472523676196884,-999999.0,0.0330561750259856,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,46.875,2.7140192570662927,1.3868733268756348,9.539035123741474,8.536636220018494,1.0199980378969182,9.352013209171973,8.369267295474163,-999999.0,0.033700097570721704,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,47.91666666666667,2.724029254149376,1.3816721726316739,9.714231097437885,8.683171021160689,1.0508808120393123,9.243894251515258,8.262755320758355,-999999.0,0.03431536638488245,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,48.958333333333336,2.7339923219222073,1.3765116817841951,9.888137051930526,8.828182831592972,1.0819978343988281,9.138777119109948,8.159150185820865,-999999.0,0.03492596336388646,8.105263157894736,3.3684210526315788
8.105263157894736,3.3684210526315788,50.0,2.7439096353745116,1.371393343257748,10.0607815050559,8.97170474675612,1.1133430181366835,9.036551486076462,8.05834733824565,-999999.0,0.03553199911890456,8.105263157894736,3.3684210526315788
8.105263157894736,3.8421052631578947,25.0,,,,,,,,,,,
8.105263157894736,3.8421052631578947,26.041666666666668,,,,,,,,,,,
8.105263157894736,3.8421052631578947,27.083333333333332,,,,,,,,,,,
8.105263157894736,3.8421052631578947,28.125,,,,,,,,,,,
8.105263157894736,3.8421052631578947,29.166666666666668,,,,,,,,,,,
8.105263157894736,3.8421052631578947,30.208333333333336,,,,,,,,,,,
8.105263157894736,3.8421052631578947,31.25,,,,,,,,,,,
8.105263157894736,3.8421052631578947,32.291666666666664,,,,,,,,,,,
8.105263157894736,3.8421052631578947,33.333333333333336,2.5733949856574783,1.429603824101357,7.036335763955307,6.386027968243366,0.6504388383755931,10.817828439531473,9.818029907611054,-999999.0,0.024730043134324104,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,34.375,2.585455631817385,1.4291507925726272,7.250194603085084,6.5740026616050375,0.6764958204571899,10.717279226034615,9.717728421680699,-999999.0,0.025494469146293202,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,35.41666666666667,2.5974961454314442,1.4282826334812322,7.461761292174716,6.759380323849269,0.7030189456324782,10.613883649268748,9.614791131650263,-999999.0,0.02625046896532859,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,36.458333333333336,2.609192882792893,1.426839025450186,7.670222197505665,6.941502261335618,0.7299183668751633,10.508328801674736,9.509970671176179,-999999.0,0.026994198685787642,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,37.5,2.6208322606093812,1.4248139605159853,7.875239072121918,7.119895526441471,0.7573355382099596,10.398612866809149,9.401243130977422,-999999.0,0.02772457392821877,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,38.54166666666667,2.6320882448341743,1.4215745796551897,8.073548495309002,7.2914593658897235,0.7853590176792589,10.280073588721743,9.284237147280788,-999999.0,0.028427496700456283,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,39.583333333333336,2.6433618871925737,1.4182954153155929,8.270546665719106,7.46139079815048,0.8137352085489631,10.163682950952786,9.169310507598027,-999999.0,0.02912596237432677,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,40.625,2.6541816429134237,1.4140219643790926,8.461389620287145,7.625091453242794,0.8425955132662116,10.042053971409926,9.049527719041752,-999999.0,0.02979905264619665,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,41.66666666666667,2.6651475991820712,1.4102848943303588,8.653699638835626,7.789882855018783,0.871637968451577,9.928089358255592,8.937062332033488,-999999.0,0.030479409587147382,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,42.708333333333336,2.6757440920319464,1.4053357865184466,8.838264329767009,7.946821649403915,0.9012889186254085,9.80624985742263,8.817174476663851,-999999.0,0.031127798531271574,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,43.75,2.686141021633813,1.400367591310989,9.021273454973764,8.102024099909354,0.9311491314271617,9.688322901775102,8.70110256935049,-999999.0,0.031770256087931666,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,44.79166666666667,2.696479927637056,1.3953927128305452,9.202742326598417,8.255435034013864,0.9612832982979931,9.573392508631324,8.587931412758948,-999999.0,0.03240705316097794,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,45.833333333333336,2.7071054565919965,1.3913132526651326,9.387846809795404,8.412046707477495,0.9915066120002989,9.468264453482611,8.484105507382091,-999999.0,0.03306036567268889,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,46.875,2.7172300421804003,1.386060157951193,9.564800462982378,8.560508160519833,1.0222246333034097,9.356847948452264,8.374390404637179,-999999.0,0.033679656188465974,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,47.91666666666667,2.7273595959740757,1.380847767205651,9.740415739040063,8.707361325211778,1.0532147855804623,9.24827098175591,8.267412729505933,-999999.0,0.03429419309114131,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,48.958333333333336,2.737346077988247,1.375673619953281,9.914760121045706,8.852767116555373,1.0843837106895746,9.143221189426365,8.163869513426917,-999999.0,0.03490398280943,8.105263157894736,3.8421052631578947
8.105263157894736,3.8421052631578947,50.0,2.7472872495632537,1.370541934816945,10.087838269487385,8.996678177617875,1.1157807991752038,9.041057416424817,8.063123316217943,-999999.0,0.03550920508445186,8.105263157894736,3.8421052631578947
8.105263157894736,4.315789473684211,25.0,,,,,,,,,,,
8.105263157894736,4.315789473684211,26.041666666666668,,,,,,,,,,,
8.105263157894736,4.315789473684211,27.083333333333332,,,,,,,,,,,
8.105263157894736,4.315789473684211,28.125,,,,,,,,,,,
8.105263157894736,4.315789473684211,29.166666666666668,,,,,,,,,,,
8.105263157894736,4.315789473684211,30.208333333333336,,,,,,,,,,,
8.105263157894736,4.315789473684211,31.25,,,,,,,,,,,
8.105263157894736,4.315789473684211,32.291666666666664,,,,,,,,,,,
8.105263157894736,4.315789473684211,33.333333333333336,2.577248707199228,1.4295730182294417,7.057415112521316,6.405381123117542,0.6521766144127344,10.821325016194129,9.821543706968697,-999999.0,0.024729490038442672,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,34.375,2.5891779084648614,1.429085216599505,7.271906306977892,6.594002667080845,0.6782323771420091,10.721850728537678,9.722335425606179,-999999.0,0.025493255045546604,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,35.41666666666667,2.601208088205327,1.4281556688450805,7.483934165487473,6.779802820197922,0.7048178349698206,10.618253106219887,9.61922710211813,-999999.0,0.02624804727944728,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,36.458333333333336,2.612969707357282,1.4266183951284535,7.692653674289358,6.962109152196348,0.7318278886923643,10.511561247050384,9.513314892435021,-999999.0,0.02698986733661098,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,37.5,2.6245624823976357,1.424470657725784,7.8977887834847404,7.140600608973939,0.7593132755945383,10.401225735584319,9.40402445009655,-999999.0,0.027717643226201034,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,38.54166666666667,2.6358052430399055,1.4212044705116715,8.09662850194502,7.312659796957495,0.7873830928187031,10.282959560333472,9.287295934662968,-999999.0,0.028419819820087306,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,39.583333333333336,2.647043042326164,1.4177943858850608,8.293622477576246,7.482564355683688,0.8158343839342144,10.165816299114223,9.171670749644516,-999999.0,0.029115292678784804,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,40.625,2.6578569929597626,1.4134981874457433,8.484962605983398,7.646725906063283,0.844741248710658,10.044451622238325,9.052151670981619,-999999.0,0.02978760999153155,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,41.66666666666667,2.6687875578234763,1.4096443791600337,8.677277870074976,7.81150161324759,0.8738524090747303,9.929912397063507,8.939154406541855,-999999.0,0.030465063358703352,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,42.708333333333336,2.6792903300738162,1.4046747773869108,8.86234207945505,7.968954122718522,0.9034989426848548,9.808912507544886,8.82010342927223,-999999.0,0.031112630780865055,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,43.75,2.689707494143539,1.3996892915908967,9.045816693421706,8.124575222311073,0.9334145480183452,9.69110317878174,8.704144626371725,-999999.0,0.031754319990709455,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,44.79166666666667,2.7000619942440554,1.3946975165146167,9.227746860717614,8.278403475236328,0.9636011326745046,9.5763138375582,8.591110153907108,-999999.0,0.03239033962690457,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,45.833333333333336,2.710677940868867,1.3905306407795488,9.412920194212443,8.435052941482189,0.9938926994106279,9.470760978317122,8.486884898625497,-999999.0,0.033041120983892086,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,46.875,2.7208198847961516,1.3852633423869207,9.59031894594996,8.58391577823344,1.0246620296680715,9.359494807333345,8.37731420672835,-999999.0,0.033659627517425045,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,47.91666666666667,2.73097551716759,1.3800373005224797,9.766372612608041,8.731158789424452,1.0557081256509713,9.251015858749687,8.27042870778383,-999999.0,0.034273379495243055,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,48.958333333333336,2.740980989398129,1.3748496239779866,9.94115199642274,8.876955373557866,1.0869286361640673,9.146094477284676,8.167008466062649,-999999.0,0.0348823729706328,8.105263157894736,4.315789473684211
8.105263157894736,4.315789473684211,50.0,2.7509418510703987,1.3697047183385689,10.114660411660868,9.021252345507536,1.118377357495546,9.044049706363221,8.066376062646157,-999999.0,0.03548679289054104,8.105263157894736,4.315789473684211
8.105263157894736,4.789473684210526,25.0,,,,,,,,,,,
8.105263157894736,4.789473684210526,26.041666666666668,,,,,,,,,,,
8.105263157894736,4.789473684210526,27.083333333333332,,,,,,,,,,,
8.105263157894736,4.789473684210526,28.125,,,,,,,,,,,
8.105263157894736,4.789473684210526,29.166666666666668,,,,,,,,,,,
8.105263157894736,4.789473684210526,30.208333333333336,,,,,,,,,,,
8.105263157894736,4.789473684210526,31.25,,,,,,,,,,,
8.105263157894736,4.789473684210526,32.291666666666664,,,,,,,,,,,
8.105263157894736,4.789473684210526,33.333333333333336,2.581795876491097,1.4295429976909766,7.078210904984389,6.424142910246533,0.6542219068244026,10.819281395424484,9.81951665518106,-999999.0,0.02472895104430002,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,34.375,2.593624778337392,1.42902141468298,7.293316284268889,6.613370453931578,0.6802987564223595,10.720754985094926,9.721273766118289,-999999.0,0.025492073798235124,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,35.41666666666667,2.6055843825019602,1.428032006783091,7.505816874634613,6.799624659125272,0.7069259551882051,10.61754320880231,9.618581138833708,-999999.0,0.02624568861610942,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,36.458333333333336,2.6172676822243552,1.426402673992334,7.714834183795014,6.982216369317876,0.7339842243066246,10.510899183266524,9.512760817051335,-999999.0,0.026985632457530596,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,37.5,2.6287816486695075,1.4241350629592076,7.9200978709538665,7.160826703181963,0.7615263912686179,10.4002933604965,9.403254812026704,-999999.0,0.027710868370942866,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,38.54166666666667,2.640190939351686,1.4214970947110002,8.122684386337866,7.336500357753697,0.7894841685901107,10.288596921257648,9.292777043085593,-999999.0,0.02842588946774285,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,39.583333333333336,2.6510773163560857,1.417302627456382,8.316489940708983,7.503351170195067,0.8181083172653286,10.165512029639691,9.171586465807293,-999999.0,0.029104820943696236,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,40.625,2.661885314937845,1.4129841179657576,8.508322158031033,7.667965093463717,0.847064984877754,10.044473930484719,9.05239294547199,-999999.0,0.029776380002557626,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,41.66666666666667,2.6727808633367527,1.4090160179691782,8.700644019236288,7.832723012536224,0.8762473036856957,9.929438849785212,8.93894107244611,-999999.0,0.030450990260975815,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,42.708333333333336,2.683283288554019,1.4040285090531948,8.886179383502137,7.990606405199583,0.905942824656912,9.808764020916447,8.820210489801816,-999999.0,0.03109780226015277,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,43.75,2.693794372111439,1.3990278993977165,9.070096438078693,8.146577988249135,0.9359580345679696,9.690708453894917,8.703999204418954,-999999.0,0.03173878217453674,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,44.79166666666667,2.7041419078249356,1.3940190958974739,9.252488346706008,8.300831905013784,0.966189153660411,9.576270145087971,8.591311415126171,-999999.0,0.03237403053562265,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,45.833333333333336,2.714727311308024,1.3897664130657839,9.437737201095445,8.457533435442187,0.9965406837801285,9.470498650688041,8.486892279561175,-999999.0,0.03302232983243031,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,46.875,2.724867340016243,1.3844847080619302,9.615580787769447,8.606804381544165,1.027354382031835,9.359555919499146,8.37763923732158,-999999.0,0.03364005739807725,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,47.91666666666667,2.7350314948591037,1.3792448355839448,9.79207238513368,8.754443175664353,1.0584500621876627,9.251331484543435,8.271002561585371,-999999.0,0.03425302983855212,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,48.958333333333336,2.745039354286182,1.3740434608723964,9.967286107199156,8.900636062360087,1.089716020697756,9.146682179470027,8.16784913987125,-999999.0,0.03486123253580234,8.105263157894736,4.789473684210526
8.105263157894736,4.789473684210526,50.0,2.7550043938087967,1.368885179435547,10.141224014060594,9.045324016379464,1.1212105529857104,9.044888122980272,8.067462433610135,-999999.0,0.03546485573894067,8.105263157894736,4.789473684210526
8.105263157894736,5.263157894736842,25.0,,,,,,,,,,,
8.105263157894736,5.263157894736842,26.041666666666668,,,,,,,,,,,
8.105263157894736,5.263157894736842,27.083333333333332,,,,,,,,,,,
8.105263157894736,5.263157894736842,28.125,,,,,,,,,,,
8.105263157894736,5.263157894736842,29.166666666666668,,,,,,,,,,,
8.105263157894736,5.263157894736842,30.208333333333336,,,,,,,,,,,
8.105263157894736,5.263157894736842,31.25,,,,,,,,,,,
8.105263157894736,5.263157894736842,32.291666666666664,,,,,,,,,,,
8.105263157894736,5.263157894736842,33.333333333333336,2.5872702575822943,1.429514030093944,7.0986674671685925,6.442154736468857,0.656677534051298,10.809974605609185,9.810225571026786,-999999.0,0.024728430956426302,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,34.375,2.599008013799458,1.4289599013376593,7.314374573882627,6.631960487780159,0.6827903324184503,10.712475304058621,9.713026346301193,-999999.0,0.025490934929497704,8.105263157894736,5.263157894736842
