DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
8.105263157894736,5.263157894736842,35.41666666666667,2.6107058962235308,1.4279119885302924,7.527395871279952,6.818795682491377,0.7093797891080253,10.611235316902537,9.612334305528124,-999999.0,0.026243399481335448,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,36.458333333333336,2.622261213605723,1.4261931947688984,7.736723941517865,7.001701268198417,0.7364697299802586,10.505148584620375,9.507113440203579,-999999.0,0.02698152020443354,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,37.5,2.633652629017197,1.4238090794621798,7.942131685087264,7.180459987235251,0.7640533187899636,10.394734882724247,9.397851970078467,-999999.0,0.027704287766451965,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,38.54166666666667,2.6449463866862293,1.4210433063493908,8.14476747737374,7.3561868817655185,0.7920579069752491,10.28304547640638,9.287435700071095,-999999.0,0.028416477010271154,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,39.583333333333336,2.6557953757690353,1.416825916620115,8.33907364222372,7.523506573658445,0.8207239926325287,10.160631000289838,9.166914384367246,-999999.0,0.029094670139624336,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,40.625,2.666552003000601,1.4124849143632954,8.53140347829575,7.688595324460074,0.8497135745245997,10.040328569622918,9.048455332447421,-999999.0,0.029765475324379467,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,41.66666666666667,2.6773713927875105,1.4084051155650936,8.723747586831927,7.853366978009383,0.8789501144830374,9.92519079647982,8.934940502998186,-999999.0,0.030437309039583634,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,42.708333333333336,2.687835800316434,1.4033993030405636,8.909757745329104,8.011699670478862,0.908679966118958,9.805165820242923,8.816855184666883,-999999.0,0.031083366164214782,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,43.75,2.6983229807011466,1.3983811722476567,9.094141298854261,8.1681060055407,0.9387354951020873,9.687650404510672,8.701179457001805,-999999.0,0.031723589882829056,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,44.79166666666667,2.7086426811694055,1.3933552081132594,9.276995171481392,8.322793474968273,0.9690035040233763,9.573747806857872,8.58902309476839,-999999.0,0.03235807189134646,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,45.833333333333336,2.7191013034987637,1.389015994592188,9.462342777677204,8.479621820335808,0.9993637488465288,9.468367037126065,8.485020424368038,-999999.0,0.03300387963581003,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,46.875,2.7292403226878577,1.383720181070881,9.640626544536886,8.629292820523219,1.0302250628833234,9.357786848589532,8.37612394749177,-999999.0,0.033620843341227544,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,47.91666666666667,2.7394144495663073,1.3784667838755418,9.817551359897868,8.777319007830576,1.0613738495172864,9.24985231581021,8.269771308029219,-999999.0,0.03423305187177356,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,48.958333333333336,2.749425186271743,1.3732519873805031,9.993194985496892,8.923900647476428,1.092688222108798,9.145513590519766,8.16692306818686,-999999.0,0.03484047897362607,8.105263157894736,5.263157894736842
8.105263157894736,5.263157894736842,50.0,2.7593947721449466,1.368080596855601,10.167557944544729,9.068972145855577,1.1242314316876874,9.044007895492898,8.066819598026457,-999999.0,0.035443320679911114,8.105263157894736,5.263157894736842
8.105263157894736,5.7368421052631575,25.0,,,,,,,,,,,
8.105263157894736,5.7368421052631575,26.041666666666668,,,,,,,,,,,
8.105263157894736,5.7368421052631575,27.083333333333332,,,,,,,,,,,
8.105263157894736,5.7368421052631575,28.125,,,,,,,,,,,
8.105263157894736,5.7368421052631575,29.166666666666668,,,,,,,,,,,
8.105263157894736,5.7368421052631575,30.208333333333336,,,,,,,,,,,
8.105263157894736,5.7368421052631575,31.25,,,,,,,,,,,
8.105263157894736,5.7368421052631575,32.291666666666664,,,,,,,,,,,
8.105263157894736,5.7368421052631575,33.333333333333336,2.5941734095116225,1.4295784170286288,7.119061043445994,6.459469517330634,0.6597321217560311,10.790835869105404,9.79104897929973,-999999.0,0.024729586969629114,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,34.375,2.6055551764103395,1.4290580440571232,7.335738000135296,6.650324717580026,0.6857523221506427,10.697357869863424,9.697852275182111,-999999.0,0.025492751964220677,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,35.41666666666667,2.616945924991727,1.4280911740818805,7.549944982974124,6.8384117898608725,0.7122443260304803,10.600217800332505,9.601216239900555,-999999.0,0.02624681713746892,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,36.458333333333336,2.6281568643998483,1.4259915584813068,7.758276483939888,7.020419815372192,0.7393813502255034,10.49292963850616,9.494991743071473,-999999.0,0.02697756199788596,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,37.5,2.639368089662337,1.423494938973576,7.963849619239821,7.199366751390886,0.7669863012966465,10.383300986962022,9.386564974132952,-999999.0,0.02769794644307031,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,38.54166666666667,2.6504948982901957,1.4206054636020178,8.166556181853503,7.375185282862682,0.7950191613736374,10.272150129995977,9.276739028679266,-999999.0,0.028407395708846307,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,39.583333333333336,2.661218908919831,1.4163643516768551,8.36137818951986,7.543025863998735,0.823690680194498,10.151114235680666,9.157595254346694,-999999.0,0.02908484231280628,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,40.625,2.6721569513729104,1.4128122962925909,8.558432001258291,7.712685445663663,0.852522452385778,10.038952026785429,9.046900083487266,-999999.0,0.029772626641774276,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,41.66666666666667,2.6825934374602243,1.4078120904850808,8.746590013918663,7.87341829983293,0.8819773245033864,9.917023681809045,8.92700762376879,-999999.0,0.030424028993881618,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,42.708333333333336,2.69298755959473,1.402787726937843,8.933077113732152,8.032213852907448,0.9117301516660662,9.79793977133271,8.809858748479078,-999999.0,0.031069335439090205,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,43.75,2.7033302797852676,1.3977496782560794,9.1179506488453,8.189139440932681,0.9417659057579587,9.681759121983637,8.695514873562809,-999999.0,0.03170875639203403,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,44.79166666666667,2.7139737146336067,1.3936365604763452,9.306566496367408,8.349360317136382,0.971893942855854,9.575701715992388,8.590814232880462,-999999.0,0.032364834955449846,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,45.833333333333336,2.724114935634262,1.388287652879231,9.486672060206002,8.501073753402467,1.0025380020588204,9.462655820252294,8.479552631366182,-999999.0,0.032985973563611604,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,46.875,2.734218190313641,1.3829771640133313,9.665399106447733,8.651162355244594,1.033432666506053,9.352712972704468,8.371287879348182,-999999.0,0.03360217128527158,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,47.91666666666667,2.7443702465730575,1.3777097102793228,9.842759901341294,8.799592281940896,1.0646211475547847,9.245316912920702,8.265468239243365,-999999.0,0.034213614054152505,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,48.958333333333336,2.7543539330383897,1.372480988473009,10.018835785561453,8.946577975848138,1.0959711636775709,9.14151404489776,8.16315088603935,-999999.0,0.034820263864340964,8.105263157894736,5.7368421052631575
8.105263157894736,5.7368421052631575,50.0,2.7643001214376413,1.367296017695282,10.193625895713561,9.092047431916283,1.1275508779195789,9.040501936836423,8.063536297973387,-999999.0,0.03542232268830115,8.105263157894736,5.7368421052631575
8.105263157894736,6.2105263157894735,25.0,,,,,,,,,,,
8.105263157894736,6.2105263157894735,26.041666666666668,,,,,,,,,,,
8.105263157894736,6.2105263157894735,27.083333333333332,,,,,,,,,,,
8.105263157894736,6.2105263157894735,28.125,,,,,,,,,,,
8.105263157894736,6.2105263157894735,29.166666666666668,,,,,,,,,,,
8.105263157894736,6.2105263157894735,30.208333333333336,,,,,,,,,,,
8.105263157894736,6.2105263157894735,31.25,,,,,,,,,,,
8.105263157894736,6.2105263157894735,32.291666666666664,,,,,,,,,,,
8.105263157894736,6.2105263157894735,33.333333333333336,2.6030547454515083,1.429535856330513,7.138377148286038,6.474837925420147,0.6636958204817286,10.755495104828004,9.755731052699009,-999999.0,0.0247288228272746,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,34.375,2.6137102157136667,1.4289690875159102,7.3557264939230755,6.666590698620583,0.6895085590556367,10.668071334745445,9.668611957118074,-999999.0,0.025491105003539013,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,35.41666666666667,2.624569773997936,1.4279257261614675,7.57040549646092,6.855303002069128,0.7158768448490871,10.575010982589927,9.576092663695924,-999999.0,0.026243661500800368,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,36.458333333333336,2.635566504616109,1.4263259999085394,7.781853960507527,7.040436032010004,0.7428138572167482,10.476183077232003,9.478062321548279,-999999.0,0.02698412727065511,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,37.5,2.646278812787751,1.4231968036361988,7.985172987154558,7.217298628782826,0.7704933959619358,10.3637137307132,9.367112900133641,-999999.0,0.027691928391969385,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,38.54166666666667,2.657044275875171,1.420186811819421,8.188011054800086,7.393354219652291,0.7984685604075524,10.254644278818919,9.259418073867044,-999999.0,0.02839871282655383,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,39.583333333333336,2.667581576716922,1.4159218090837442,8.38335666210741,7.56174454341054,0.8271244328274833,10.135544700873274,9.142209132380598,-999999.0,0.02907541995109597,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,40.625,2.6783005593561326,1.4122600758349246,8.580496212819277,7.731536738365187,0.8559538489206173,10.024484642062806,9.032656080832956,-999999.0,0.029760564098638313,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,41.66666666666667,2.6886129505411023,1.4072403178438477,8.769142516717842,7.892761720331368,0.8854140625740582,9.904001853352504,8.914204160464413,-999999.0,0.030411225626122532,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,42.708333333333336,2.698895398243584,1.4021970430122133,8.956110331151653,8.05203853841234,0.9151753206295756,9.786223611220727,8.798356289670387,-999999.0,0.031055784845213482,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,43.75,2.7092389878530403,1.3971430783317864,9.141433489980606,8.209355295146047,0.9452773744690929,9.670636087227642,8.684599374608709,-999999.0,0.03169450854220015,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,44.79166666666667,2.719677949937819,1.3929447723413617,9.330183732813092,8.369766599495918,0.9753853142779273,9.56563892877573,8.580984844632415,-999999.0,0.032348206303012494,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,45.833333333333336,2.729748593390786,1.3875803948511336,9.510739921651686,8.521917370316562,1.0060505775523998,9.453540541460821,8.470664955085422,-999999.0,0.03296858708410375,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,46.875,2.739788274414515,1.3822548530126555,9.689911665051724,8.672435500376185,1.036968196540279,9.344463694625315,8.363260830284606,-999999.0,0.03358402090939395,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,47.91666666666667,2.7497966263282416,1.3769703231212174,9.867731584700682,8.821358777804168,1.0681311058214675,9.23831496987601,8.258685408304746,-999999.0,0.03419463175841211,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,48.958333333333336,2.759825422853586,1.3717300246010689,10.044218588615925,8.968680012370944,1.0995631195269562,9.134735796647176,8.15658496824572,-999999.0,0.03480057555973332,8.105263157894736,6.2105263157894735
8.105263157894736,6.2105263157894735,50.0,2.769649685332427,1.366528986797969,10.219454225401227,9.114620978257312,1.1311251727687157,9.03476862811436,8.058012674182615,-999999.0,0.03540179593696286,8.105263157894736,6.2105263157894735
8.105263157894736,6.684210526315789,25.0,,,,,,,,,,,
8.105263157894736,6.684210526315789,26.041666666666668,,,,,,,,,,,
8.105263157894736,6.684210526315789,27.083333333333332,,,,,,,,,,,
8.105263157894736,6.684210526315789,28.125,,,,,,,,,,,
8.105263157894736,6.684210526315789,29.166666666666668,,,,,,,,,,,
8.105263157894736,6.684210526315789,30.208333333333336,,,,,,,,,,,
8.105263157894736,6.684210526315789,31.25,,,,,,,,,,,
8.105263157894736,6.684210526315789,32.291666666666664,,,,,,,,,,,
8.105263157894736,6.684210526315789,33.333333333333336,2.614828029018825,1.4294989428306406,7.156877990719805,6.488123188264287,0.6689252785695472,10.699069417774611,9.699324268532223,-999999.0,0.02472816007841733,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,34.375,2.624283961663433,1.4288897096917728,7.375013250880343,6.681065440082803,0.6943506673964775,10.62145339117126,9.622033583022226,-999999.0,0.025489635397952324,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,35.41666666666667,2.634263346290675,1.4277753180852737,7.59025981169567,6.870631697344126,0.7204599369304646,10.535297554551248,9.53645212614681,-999999.0,0.026240792769807814,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,36.458333333333336,2.64459110374506,1.426076375767631,7.802067967447508,7.056333156449669,0.7472268387758763,10.441364740363221,9.443361493826309,-999999.0,0.026979226987549523,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,37.5,2.654706248208357,1.4229183694980487,8.006034200844214,7.234034869681308,0.7747263360179157,10.334015804851989,9.337535763743572,-999999.0,0.027686308187438283,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,38.54166666666667,2.6650260990306958,1.419794311147077,8.209041964749572,7.41039103643224,0.8026159099550397,10.227858509818748,9.23279858338137,-999999.0,0.028390572657603735,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,39.583333333333336,2.675215243092396,1.4155038085681908,8.404941292217126,7.579428503887401,0.8311894200038306,10.111944509806673,9.11877403811573,-999999.0,0.029066520514849783,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,40.625,2.6856667785365405,1.4117373403606817,8.602191925417351,7.7493906636981995,0.8600024593407116,10.002520146293415,9.010893607954303,-999999.0,0.029749146240580865,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,41.66666666666667,2.6957231677422087,1.4066959334958429,8.791349259136965,7.911188309588566,0.8894109777546119,9.884462277867785,8.894862451058323,-999999.0,0.03039903623825316,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,42.708333333333336,2.7057369896093446,1.4016308976254634,8.978827103571028,8.071049867659294,0.9191075878153205,9.76907080585997,8.781398363649497,-999999.0,0.031042797938477463,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,43.75,2.715840366041748,1.3965559752053511,9.164650279879865,8.228932178091027,0.9491539218768877,9.655599654224035,8.669755229814433,-999999.0,0.03168071946558539,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,44.79166666666667,2.7262776611640978,1.3922805093140118,9.353493774319954,8.389372273341516,0.9793589630056336,9.550628653680018,8.56618726150695,-999999.0,0.03233224036900414,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,45.833333333333336,2.7361484517432375,1.3868977033386227,9.534523659995317,8.54204879580392,1.0099812309175638,9.440297867053669,8.457631225526343,-999999.0,0.03295180569542339,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,46.875,2.746089692794192,1.3815566041395517,9.714142723080467,8.693012230811568,1.0409088023586341,9.33236677513806,8.351367776998087,-999999.0,0.03356647642290978,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,47.91666666666667,2.7560084146925683,1.3762569440802364,9.89240390877168,8.84237232633679,1.0720839619174054,9.227266016627345,8.247835655075322,-999999.0,0.03417631850238044,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,48.958333333333336,2.7659662564942358,1.371002208641413,10.069324127606047,8.990113791383298,1.103536519434634,9.124595290026996,8.146639130700567,-999999.0,0.03478149554334892,8.105263157894736,6.684210526315789
8.105263157894736,6.684210526315789,50.0,2.775734273470998,1.3657873759871815,10.244984942383198,9.136459963024532,1.1351258616712574,9.025417610783181,8.048851912837955,-999999.0,0.035381950954019886,8.105263157894736,6.684210526315789
8.105263157894736,7.157894736842105,25.0,,,,,,,,,,,
8.105263157894736,7.157894736842105,26.041666666666668,,,,,,,,,,,
8.105263157894736,7.157894736842105,27.083333333333332,,,,,,,,,,,
8.105263157894736,7.157894736842105,28.125,,,,,,,,,,,
8.105263157894736,7.157894736842105,29.166666666666668,,,,,,,,,,,
8.105263157894736,7.157894736842105,30.208333333333336,,,,,,,,,,,
8.105263157894736,7.157894736842105,31.25,,,,,,,,,,,
8.105263157894736,7.157894736842105,32.291666666666664,,,,,,,,,,,
8.105263157894736,7.157894736842105,33.333333333333336,2.630656787581718,1.4294698923374707,7.174284960351584,6.498549446571113,0.6759169123902751,10.61415216698875,9.614420541113557,-999999.0,0.02472763850456881,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,34.375,2.638261466503702,1.4288236745458385,7.393362172938359,6.693078476274514,0.7007115878214273,10.551220076044352,9.551830728365534,-999999.0,0.025488412828566034,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,35.41666666666667,2.6467537904312297,1.4276449048778141,7.609340799625709,6.88390208267315,0.7263203699558889,10.476562567132522,9.477776429554392,-999999.0,0.0262383054363532,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,36.458333333333336,2.6559106880270673,1.4258533966673261,7.8216562474281845,7.070524726894301,0.7527093916328563,10.391336064587458,9.393432319950435,-999999.0,0.026974849869474363,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,37.5,2.665261665910667,1.4226668012666286,8.026296914776644,7.249147281399321,0.7799741893916533,10.290464766580051,9.294086112071668,-999999.0,0.027681230409653323,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,38.54166666666667,2.674887139587366,1.4194349981013326,8.229559851411357,7.425989659831822,0.8076754738955911,10.189191225181611,9.194274061603839,-999999.0,0.028383121060584694,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,39.583333333333336,2.6844748669062266,1.4151161353721078,8.426062342847613,7.595832279977743,0.8360590950150615,10.078309527505134,9.085281561156755,-999999.0,0.02905826710044071,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,40.625,2.694454781610878,1.4112478196363858,8.623488864447195,7.766118260464008,0.8647654902636778,9.972054807388053,8.980606127212619,-999999.0,0.02973845442607439,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,41.66666666666667,2.7040611710003892,1.4061814375452528,8.81319246498075,7.928611924499188,0.8940354400663543,9.857766336787103,8.86834186786906,-999999.0,0.030387516704239694,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,42.708333333333336,2.7138654268908446,1.401096841013595,9.001159435005603,8.088992848111554,0.923710918792228,9.74456320899055,8.757060984715961,-999999.0,0.03103054780368808,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,43.75,2.7239844827025554,1.3970780260827107,9.193603062242799,8.253401297939932,0.9534271614611386,9.642690531443947,8.65656196042443,-999999.0,0.031692980643509554,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,44.79166666666667,2.7338414006121456,1.391645007760427,9.376493572021399,8.4081394399537,0.9838492357734869,9.530417091445669,8.546166561122906,-999999.0,0.032316966733973655,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,45.833333333333336,2.7435848088398767,1.3862462774390445,9.557975094392322,8.561269081724813,1.0144779944332272,9.421569661283991,8.43908801245892,-999999.0,0.03293579392819469,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,46.875,2.7532778269210776,1.3808861232234477,9.73806872689904,8.71278201078064,1.0453399438252158,9.315695611194664,8.334879062305731,-999999.0,0.03354963080286021,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,47.91666666666667,2.763067262277494,1.3755707255142349,9.916774704244435,8.862597611641759,1.0765123826846328,9.21194671213511,8.232694536722372,-999999.0,0.03415870372167605,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,48.958333333333336,2.7729178463721182,1.3703009955225884,10.09413123436152,9.010776424549586,1.1079716262752355,9.110460046974161,8.132677959310112,-999999.0,0.034763114245025054,8.105263157894736,7.157894736842105
8.105263157894736,7.157894736842105,50.0,2.7825629401457146,1.3650709075798748,10.270227463397573,9.157571213856055,1.139555645923411,9.0124843838366,8.036089546496383,-999999.0,0.03536278015814298,8.105263157894736,7.157894736842105
8.105263157894736,7.63157894736842,25.0,,,,,,,,,,,
8.105263157894736,7.63157894736842,26.041666666666668,,,,,,,,,,,
8.105263157894736,7.63157894736842,27.083333333333332,,,,,,,,,,,
8.105263157894736,7.63157894736842,28.125,,,,,,,,,,,
8.105263157894736,7.63157894736842,29.166666666666668,,,,,,,,,,,
8.105263157894736,7.63157894736842,30.208333333333336,,,,,,,,,,,
8.105263157894736,7.63157894736842,31.25,,,,,,,,,,,
8.105263157894736,7.63157894736842,32.291666666666664,,,,,,,,,,,
8.105263157894736,7.63157894736842,33.333333333333336,2.651286682247077,1.4294500451933112,7.19043781773868,6.505657985887711,0.6849686926354684,10.497469293191973,9.497745014968062,-999999.0,0.024727282168949705,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,34.375,2.656647759944143,1.4287747241757025,7.4105413187726,6.70196664797932,0.7090211195312901,10.451792075913703,9.45242174508111,-999999.0,0.025487506570675007,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,35.41666666666667,2.663132000491102,1.4275418652224947,7.627395957712874,6.8943731665960435,0.733943816092532,10.392343106480034,9.393598004955239,-999999.0,0.026236340214206216,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,36.458333333333336,2.67058318982412,1.4256685150798232,7.840383181621444,7.0822854892535885,0.7597467387747431,10.319732591765735,9.321903112970666,-999999.0,0.026971220687733846,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,37.5,2.678600666046486,1.4224496171632386,8.04582008243367,7.262187212407928,0.7865416451761353,10.229363100833545,9.233061284099787,-999999.0,0.02767684676297223,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,38.54166666666667,2.6871712354144104,1.4191173315706174,8.249457674052842,7.439782048657386,0.8139049510151225,10.135652404821856,9.140848743306334,-999999.0,0.02837653337513979,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,39.583333333333336,2.695920400870477,1.414767997366793,8.446605908972055,7.610565464927466,0.842006338630984,10.031522948752821,9.038608280908509,-999999.0,0.029050855652571043,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,40.625,2.7051147468620798,1.410800528144082,8.64430382869745,7.781409655999001,0.8704660457982246,9.930661707511579,8.939360350194226,-999999.0,0.02972868542166806,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,41.66666666666667,2.7142790635820973,1.4057106252460867,8.834542055926544,7.944563572883562,0.8996208679191054,9.820294716330382,8.831012992462002,-999999.0,0.0303769757711102,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,42.708333333333336,2.7235217654764807,1.4005996791867967,9.023068088772561,8.10570425643209,0.9291073731028056,9.711545026964457,8.724184621808178,-999999.0,0.031019144552546427,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,43.75,2.7328739489904046,1.395479251709856,9.209929548481357,8.26486311321881,0.9589362735251028,9.604318663038104,8.618782437790903,-999999.0,0.031655432978819245,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,44.79166666666667,2.742748619317879,1.3910475683273722,9.399114321370975,8.425791867987359,0.9890597839490078,9.503080070492036,8.518991475263299,-999999.0,0.03230260877563302,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,45.833333333333336,2.7521327851461823,1.3856274654751803,9.581090995586951,8.579536900574912,1.0195784132341048,9.397110483337629,8.414788690318188,-999999.0,0.03292058476903405,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,46.875,2.7616651155795244,1.3802512327512635,9.761633743746232,8.731512626393867,1.0504346911908031,9.29294683963661,8.312285094559828,-999999.0,0.03353368042628683,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,47.91666666666667,2.771135033721381,1.3749155173470955,9.940820197285788,8.881919705695715,1.081505931729244,9.191646486294522,8.212548304283652,-999999.0,0.034141886087241245,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,48.958333333333336,2.780834859659749,1.3696301002797,10.118617338944585,9.030556871619028,1.1129553833913723,9.091664850132055,8.114033146684928,-999999.0,0.03474552889205357,8.105263157894736,7.63157894736842
8.105263157894736,7.63157894736842,50.0,2.790403754202946,1.3643865567872664,10.295133381484996,9.177747725501014,1.1445702138388731,8.994759130551946,8.018510017589023,-999999.0,0.03534447002332292,8.105263157894736,7.63157894736842
8.105263157894736,8.105263157894736,25.0,,,,,,,,,,,
8.105263157894736,8.105263157894736,26.041666666666668,,,,,,,,,,,
8.105263157894736,8.105263157894736,27.083333333333332,,,,,,,,,,,
8.105263157894736,8.105263157894736,28.125,,,,,,,,,,,
8.105263157894736,8.105263157894736,29.166666666666668,,,,,,,,,,,
8.105263157894736,8.105263157894736,30.208333333333336,,,,,,,,,,,
8.105263157894736,8.105263157894736,31.25,,,,,,,,,,,
8.105263157894736,8.105263157894736,32.291666666666664,,,,,,,,,,,
8.105263157894736,8.105263157894736,33.333333333333336,2.6763375272098493,1.4294384988353381,7.20546949470595,6.509788038380026,0.6958746582964389,10.354550792732644,9.35482843177038,-999999.0,0.02472707486597569,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,34.375,2.6795111038332964,1.4287428233950925,7.426567593430498,6.707751316097733,0.7192748199906059,10.325076572995414,9.325714079891382,-999999.0,0.025486915968100484,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,35.41666666666667,2.6838599823865157,1.4274689412988335,7.644340729525825,6.901776446086203,0.743513173261222,10.281379005022822,9.282655229648997,-999999.0,0.026234949386369492,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,36.458333333333336,2.689267874000953,1.4255283651176014,7.858118611470781,7.091196883931776,0.768624730067075,10.223608874495921,9.225824523383412,-999999.0,0.026968469622866306,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,37.5,2.6955255957412523,1.4222758797100554,8.064433114522581,7.272613893925806,0.7947953680258075,10.146552734138133,9.150297279651056,-999999.0,0.02767334011395712,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,38.54166666666667,2.7026315913214773,1.4188529885525456,8.268585785979765,7.451260524123899,0.8216578102396481,10.063296037517267,9.06856897270974,-999999.0,0.028371051661302195,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,39.583333333333336,2.7101338867455667,1.414468712430373,8.466458471466696,7.623232862385337,0.8493091639597983,9.968641374352876,8.97580431941057,-999999.0,0.02904448443876992,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,40.625,2.718301798973465,1.4104085878025003,8.664513923392047,7.794814133562703,0.877426753555867,9.87491421737275,8.883720609125916,-999999.0,0.029720125670790316,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,41.66666666666667,2.7266487571359086,1.4052885604257508,8.8553574558274,7.958869603638473,0.9062983172178615,9.770907975435087,8.781732739028437,-999999.0,0.030367526664258557,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,42.708333333333336,2.735204370784226,1.4001498526023544,9.044459561709138,8.120831263138596,0.9355520866019699,9.667510437136247,8.68025562599552,-999999.0,0.0310088275097978,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,43.75,2.744304670599326,1.395973633479063,9.237398744838226,8.286077967860582,0.9649913261638364,9.572519974412597,8.586686473960874,-999999.0,0.03166704302593586,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,44.79166666666667,2.75318033054325,1.390492092040498,9.421332905933061,8.442212489235914,0.9950829753176765,9.467886738716775,8.483928173467914,-999999.0,0.03228926007176014,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,45.833333333333336,2.762238157967147,1.385052312970542,9.603790113915547,8.596524429119226,1.0255245534197541,9.364758826973352,8.3825632457584,-999999.0,0.032906449520546784,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,46.875,2.7714052359051475,1.379655300715731,9.784819201065114,8.74910301552301,1.0562741434378664,9.26352241210635,8.28298512263797,-999999.0,0.0335187097283968,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,47.91666666666667,2.7805817457133903,1.3743006908910593,9.964473515855564,8.900060541194671,1.087271936513895,9.164656220047874,8.185680364133017,-999999.0,0.03412610595852066,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,48.958333333333336,2.789901248387197,1.3689939431750069,10.142755053628136,9.049323268258384,1.1185904250872232,9.067443119618376,8.089934497296232,-999999.0,0.034728855175854265,8.105263157894736,8.105263157894736
8.105263157894736,8.105263157894736,50.0,2.799254118188236,1.3637335854857042,10.319716502058935,9.197009687800461,1.1501634845107582,8.972391004439341,7.9962629762259985,-999999.0,0.03532700062633257,8.105263157894736,8.105263157894736
8.105263157894736,8.578947368421051,25.0,,,,,,,,,,,
8.105263157894736,8.578947368421051,26.041666666666668,,,,,,,,,,,
8.105263157894736,8.578947368421051,27.083333333333332,,,,,,,,,,,
8.105263157894736,8.578947368421051,28.125,,,,,,,,,,,
8.105263157894736,8.578947368421051,29.166666666666668,,,,,,,,,,,
8.105263157894736,8.578947368421051,30.208333333333336,,,,,,,,,,,
8.105263157894736,8.578947368421051,31.25,,,,,,,,,,,
8.105263157894736,8.578947368421051,32.291666666666664,,,,,,,,,,,
8.105263157894736,8.578947368421051,33.333333333333336,2.7042633591101266,1.4294321108623915,7.21980246470647,6.512071250396334,0.7079268180122359,10.198515271647304,9.198791576622794,-999999.0,0.02472696017660102,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,34.375,2.7059870531374464,1.4287242816359413,7.4416935863398255,6.711110747933602,0.7310484104430542,10.179481249168935,9.180118104444427,-999999.0,0.0254865726917844,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,35.41666666666667,2.7085801816432253,1.4274230153758087,7.660297102550123,6.906435723652369,0.7548278174973182,10.14840328480255,9.149683627918108,-999999.0,0.026234073478149544,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,36.458333333333336,2.712079150490917,1.4254332550341815,7.874866457848465,7.097242515251358,0.7793635621037983,10.104227142196908,9.106459244891054,-999999.0,0.026966602687898744,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,37.5,2.7164532484368364,1.422149698076964,8.082064959745994,7.280183933330183,0.8049061052575746,10.041003425063705,9.044761725344948,-999999.0,0.02767079335203523,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,38.54166666666667,2.7217667528300034,1.418649044197568,8.2868582246068,7.4601170914923545,0.8311533205578888,9.970312359510848,8.975620871591966,-999999.0,0.028366822542896075,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,39.583333333333336,2.7277548286136715,1.4142282757640734,8.485498506775455,7.633410544437101,0.8582660450685057,9.886792743965717,8.893991074559885,-999999.0,0.029039366134526505,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,40.625,2.7345678938193045,1.410082512266149,8.684024161373282,7.805969817852161,0.8859103391212801,9.802373646510121,8.811241356088896,-999999.0,0.029713004628872733,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,41.66666666666667,2.7417561206005523,1.4049269584079143,8.87553271827226,7.971130732545001,0.9143564578463343,9.706862834629721,8.717749696130674,-999999.0,0.030359431508598485,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,42.708333333333336,2.749353235201559,1.3997561756238956,9.065257799301078,8.134075192049735,0.9432641515106771,9.610518734102941,8.623326964162342,-999999.0,0.03099979867712378,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,43.75,2.7575852837027632,1.3955032479615042,9.25855074043435,8.300005192287314,0.9724057067394059,9.521283838902377,8.535537312011707,-999999.0,0.03165599649271516,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,44.79166666666667,2.765767388988027,1.3899939096186433,9.443034701604715,8.456946042725228,1.002253227224371,9.42180523354976,8.437933461332724,-999999.0,0.03227728883770269,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,45.833333333333336,2.774258893937747,1.384529251488129,9.626014276867902,8.61198059436806,1.032505872176714,9.322963225937377,8.340853864794404,-999999.0,0.032893595197867685,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,46.875,2.7828391434552233,1.3791065431495773,9.80756832506406,8.765308627703881,1.0630427211788187,9.225939964283233,8.24549047096051,-999999.0,0.03350492491470928,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,47.91666666666667,2.791563091142514,1.373729589941053,9.987717229606135,8.916919560470195,1.093892141254667,9.130440610123108,8.151552812366592,-999999.0,0.034111448958078244,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,48.958333333333336,2.8004938073237007,1.368402061977146,10.166477728670946,9.066792426736562,1.1250893312989207,9.036151571123424,8.058731137614565,-999999.0,0.03471334288516822,8.105263157894736,8.578947368421051
8.105263157894736,8.578947368421051,50.0,2.809529373007946,1.3631227982526215,10.343900221851923,9.215036672247145,1.1565747724648865,8.943563760955163,7.967523494056595,-999999.0,0.035310660838125646,8.105263157894736,8.578947368421051
8.105263157894736,9.052631578947368,25.0,,,,,,,,,,,
8.105263157894736,9.052631578947368,26.041666666666668,,,,,,,,,,,
8.105263157894736,9.052631578947368,27.083333333333332,,,,,,,,,,,
8.105263157894736,9.052631578947368,28.125,,,,,,,,,,,
8.105263157894736,9.052631578947368,29.166666666666668,,,,,,,,,,,
8.105263157894736,9.052631578947368,30.208333333333336,,,,,,,,,,,
8.105263157894736,9.052631578947368,31.25,,,,,,,,,,,
8.105263157894736,9.052631578947368,32.291666666666664,,,,,,,,,,,
8.105263157894736,9.052631578947368,33.333333333333336,2.733796507185052,1.4294283488274862,7.233773777084897,6.513415317590154,0.7205554776304347,10.039162842635447,9.039436267988261,-999999.0,0.024726892633233175,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,34.375,2.734723389297835,1.4287136152371978,7.456284780724807,6.713042372280417,0.7437120242283626,10.025768762393032,9.026400210814831,-999999.0,0.025486375217716985,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,35.41666666666667,2.736159035892632,1.4273956385558006,7.67557288473832,6.909211997798166,0.7673377865435635,10.002860564592513,9.004133667026071,-999999.0,0.02623355134402002,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,36.458333333333336,2.738270247250132,1.4253738980966608,7.890831936120273,7.101014727057536,0.7915796809924808,9.968461957268492,8.970688482243885,-999999.0,0.026965437567818485,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,37.5,2.741069000297302,1.4220662438478353,8.098820813787327,7.285189397164342,0.8166888580059951,9.916653979535344,8.920397683582532,-999999.0,0.02766910898819302,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,38.54166666666667,2.7446954356359914,1.4185060471310165,8.304276599475873,7.466327326905661,0.8424173001818193,9.857675759606977,8.862979577098193,-999999.0,0.028363857318196677,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,39.583333333333336,2.7490735131892503,1.4140503365749715,8.50368796798527,7.640943532832769,0.8689924700611338,9.785686597936843,8.79287657382719,-999999.0,0.029035578328179396,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,40.625,2.7542866227910867,1.409828673391829,8.702781068961256,7.814656532055879,0.8960809819513746,9.712047509377348,8.72092666785326,-999999.0,0.029707461299661255,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,41.66666666666667,2.7600362395696667,1.4046338750339535,8.89499879390305,7.981071591699287,0.9239983975587077,9.626638766262461,8.637538347237443,-999999.0,0.030352870492017413,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,42.708333333333336,2.7664778451122065,1.3994286969518805,9.08537554225622,8.145095747753489,0.9524925744101587,9.538526374216026,8.551348290350113,-999999.0,0.030992288351446785,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,43.75,2.7735578193482073,1.3951011722040803,9.279107519602775,8.31191425360798,0.9812155180622921,9.45674762454551,8.471038319922188,-999999.0,0.031646554561698355,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,44.79166666666667,2.780813495157908,1.3895595329813608,9.464177997509587,8.469797660528508,1.0107210532343462,9.363788324408455,8.379955709267982,-999999.0,0.03226685133544612,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,45.833333333333336,2.7884260117067323,1.3840631533721703,9.647734617721625,8.62575928683015,1.0406376217450597,9.270983881539093,8.288917396975801,-999999.0,0.032882141328769376,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,46.875,2.796381035521757,1.378614854644045,9.829812535736314,8.779835293609631,1.0709619338617942,9.178489192693226,8.198083438829912,-999999.0,0.03349257432267488,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,47.91666666666667,2.804509793222481,1.373212778579288,10.010477629236169,8.932182861506305,1.1016023776398884,9.087196825666778,8.108354741066307,-999999.0,0.034098185992855384,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,48.958333333333336,2.8128396793417347,1.367859666071194,10.189754139053857,9.082808574915562,1.1325744840048853,8.996983671238972,8.019612575764494,-999999.0,0.034699128332415154,8.105263157894736,9.052631578947368
8.105263157894736,9.052631578947368,50.0,2.821408109185238,1.3625581964364541,10.367662678717778,9.231708525632033,1.1639007099358134,8.907686532203877,7.93169764982886,-999999.0,0.035295557487169185,8.105263157894736,9.052631578947368
8.105263157894736,9.526315789473683,25.0,,,,,,,,,,,
8.105263157894736,9.526315789473683,26.041666666666668,,,,,,,,,,,
8.105263157894736,9.526315789473683,27.083333333333332,,,,,,,,,,,
8.105263157894736,9.526315789473683,28.125,,,,,,,,,,,
8.105263157894736,9.526315789473683,29.166666666666668,,,,,,,,,,,
8.105263157894736,9.526315789473683,30.208333333333336,,,,,,,,,,,
8.105263157894736,9.526315789473683,31.25,,,,,,,,,,,
8.105263157894736,9.526315789473683,32.291666666666664,,,,,,,,,,,
8.105263157894736,9.526315789473683,33.333333333333336,2.764196205364974,1.4294257505099552,7.247577363936167,6.514343374356757,0.7334319846164971,9.881730707075503,8.882000663992082,-999999.0,0.02472684598319825,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,34.375,2.7647090387680353,1.4287067940779237,7.4706080393896945,6.714277287646286,0.7568029535031419,9.871272310459712,8.87189625326748,-999999.0,0.025486248933214165,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,35.41666666666667,2.765517960492505,1.4273789700346904,7.690450539216117,6.910901922802885,0.7805318852629045,9.852833285120393,8.85409302718633,-999999.0,0.02623323344061982,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,36.458333333333336,2.766753323133238,1.425337519910351,7.9062909899595635,7.103326647513149,0.8047408158801542,9.82464270973054,8.826850219774375,-999999.0,0.026964723502202963,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,37.5,2.7684469605653947,1.4220135312693094,8.114944952093653,7.288350517722802,0.8296723171354097,9.780903598316906,8.78461335541135,-999999.0,0.027668045093102445,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,38.54166666666667,2.7707677703514046,1.4184119571361042,8.321010723674613,7.470413744831829,0.8551017487618867,9.731018251012486,8.736286360831727,-999999.0,0.028361906266931032,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,39.583333333333336,2.773767422654367,1.4139279192171816,8.52112587905244,7.646126147705366,0.8812958973913675,9.668859124699138,8.676003338195343,-999999.0,0.029032972459480784,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,40.625,2.7774687589697002,1.4096455740254592,8.720808138491009,7.820923739613091,0.9079133015836987,9.605331393734467,8.614174641973891,-999999.0,0.02970346286736464,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,41.66666666666667,2.7817937539246436,1.4044142379281341,8.913716669593235,7.98852307203432,0.9353522675455792,9.529796397440043,8.540657193248364,-999999.0,0.030347953784382695,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,42.708333333333336,2.7867903168185726,1.3991705631800584,9.10479216880446,8.15378506839155,0.96332332571166,9.45143953830688,8.464224680086406,-999999.0,0.030986368542118572,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,43.75,2.7926126450280613,1.394775581052454,9.299013685920203,8.32156098904921,0.9916062085209897,9.377728382509787,8.392001701422451,-999999.0,0.031638908996810905,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,44.79166666666667,2.7986796034234502,1.3891966748728426,9.484711506036636,8.480536978807594,1.0206623936656396,9.292702038303712,8.308856122689424,-999999.0,0.03225813267990082,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,45.833333333333336,2.805293277907142,1.383667000592363,9.668858294190686,8.637474543136348,1.0502076238137084,9.206615982351506,8.224539935989373,-999999.0,0.03287240671422467,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,46.875,2.812356685545181,1.3781874905127867,9.8515049613105,8.792466404901994,1.0801985433811385,9.120087248473991,8.139676227835507,-999999.0,0.03348183997200981,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,47.91666666666667,2.8196841757194715,1.3727560260537972,10.032719749810894,8.945677886722837,1.1105378541585564,9.034108753917792,8.055266061597592,-999999.0,0.0340864648924988,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,48.958333333333336,2.827310493539193,1.3673756641922676,10.212524959839696,9.09710651579455,1.1412480569772105,8.948558464046199,7.971191241183607,-999999.0,0.03468644475993824,8.105263157894736,9.526315789473683
8.105263157894736,9.526315789473683,50.0,2.8351896785524624,1.3620469346112656,10.390958210923934,9.246812075950745,1.1723058021958055,8.86369255484447,7.887713307083237,-999999.0,0.0352818817376042,8.105263157894736,9.526315789473683
8.105263157894736,10.0,25.0,,,,,,,,,,,
8.105263157894736,10.0,26.041666666666668,,,,,,,,,,,
8.105263157894736,10.0,27.083333333333332,,,,,,,,,,,
8.105263157894736,10.0,28.125,,,,,,,,,,,
8.105263157894736,10.0,29.166666666666668,,,,,,,,,,,
8.105263157894736,10.0,30.208333333333336,,,,,,,,,,,
8.105263157894736,10.0,31.25,,,,,,,,,,,
8.105263157894736,10.0,32.291666666666664,,,,,,,,,,,
8.105263157894736,10.0,33.333333333333336,2.79514697435564,1.4294236948678227,7.261295532317151,6.515077456842845,0.7464168433794123,9.728204282531378,8.728470578645766,-999999.0,0.024726809076333203,8.105263157894736,10.0
8.105263157894736,10.0,34.375,2.7954406358420174,1.4287018245381675,7.4847951128433285,6.715176806508163,0.7700923921017829,9.719346911628838,8.719962533561324,-999999.0,0.02548615692898826,8.105263157894736,10.0
8.105263157894736,10.0,35.41666666666667,2.7959132030709357,1.4273676871254257,7.705121007153822,6.912045649557068,0.7940629377874775,9.7034134707544,8.704657175936605,-999999.0,0.026233018252357392,8.105263157894736,10.0
8.105263157894736,10.0,36.458333333333336,2.7966315960190435,1.4253137990572529,7.9214646709801775,7.104833822325072,0.8184164547019697,9.679014425320686,8.681196207024371,-999999.0,0.026964257888182557,8.105263157894736,10.0
8.105263157894736,10.0,37.5,2.797675532619471,1.4219800881413536,8.130668438981447,7.290355865897015,0.8434034247733846,9.640307592023461,8.643972328966855,-999999.0,0.02766737011524538,8.105263157894736,10.0
8.105263157894736,10.0,38.54166666666667,2.799127951017783,1.4183517482004382,8.33726774629362,7.473028747580594,0.8687672804482333,9.596664070948984,8.60187637790059,-999999.0,0.0283606577835291,8.105263157894736,10.0
8.105263157894736,10.0,39.583333333333336,2.80104604925883,1.4138463352866644,8.53800950857984,7.6495802105450785,0.8947575403041255,9.542260471677944,8.549333049425892,-999999.0,0.029031235820089794,8.105263157894736,10.0
8.105263157894736,10.0,40.625,2.803571220850237,1.409520210031371,8.73824057121101,7.825215380925123,0.921103703760997,9.486706584211458,8.495477055377867,-999999.0,0.02970072527408868,8.105263157894736,10.0
8.105263157894736,10.0,41.66666666666667,2.806633025587774,1.4042578444764675,8.931793300994492,7.993829859402244,0.9481843993076339,9.419890590392022,8.430670094592735,-999999.0,0.030344452890360668,8.105263157894736,10.0
