DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
8.105263157894736,10.0,42.708333333333336,2.8102867007230907,1.3989800195793323,9.123532501211889,8.160200434232687,0.9757246565493901,9.35051957534504,8.363220483830856,-999999.0,0.03098199888450687,8.105263157894736,10.0
8.105263157894736,10.0,43.75,2.8147800104956335,1.3945254083698664,9.318286869481398,8.328975035569576,1.0035662038754896,9.285174045814617,8.29937776242905,-999999.0,0.031633034586850156,8.105263157894736,10.0
8.105263157894736,10.0,44.79166666666667,2.819629359485755,1.3889102881892168,9.504605436293604,8.489015357440838,1.0321940886412744,9.208157206950256,8.224243338397072,-999999.0,0.03225125168381574,8.105263157894736,10.0
8.105263157894736,10.0,45.833333333333336,2.825089111144104,1.3833450172405695,9.689362059902063,8.6469993125659,1.0613179556165822,9.129556330056568,8.147416395628913,-999999.0,0.032864494941550096,8.105263157894736,10.0
8.105263157894736,10.0,46.875,2.830986600892343,1.3778287080781435,9.87262217601882,8.803074027363374,1.0908553075003362,9.050349856794162,8.06988238205062,-999999.0,0.03347282858237935,8.105263157894736,10.0
8.105263157894736,10.0,47.91666666666667,2.8374217459664837,1.372366804548633,10.054395493165307,8.957181726406839,1.1208702957749106,8.970168565502247,7.991274066384565,-999999.0,0.03407647718352491,8.105263157894736,10.0
8.105263157894736,10.0,48.958333333333336,2.8441757362018736,1.3669559420510577,10.234754894497053,9.109510211343292,1.1512483459560199,8.890136459651464,7.912723821356347,-999999.0,0.034675446174300115,8.105263157894736,10.0
8.105263157894736,10.0,50.0,2.851267652472736,1.361598460237621,10.413724325449635,9.260066009802419,1.1820049356996405,8.810220677535197,7.8342024894517825,-999999.0,0.03526988606370396,8.105263157894736,10.0
8.578947368421051,1.0,25.0,,,,,,,,,,,
8.578947368421051,1.0,26.041666666666668,,,,,,,,,,,
8.578947368421051,1.0,27.083333333333332,,,,,,,,,,,
8.578947368421051,1.0,28.125,,,,,,,,,,,
8.578947368421051,1.0,29.166666666666668,,,,,,,,,,,
8.578947368421051,1.0,30.208333333333336,,,,,,,,,,,
8.578947368421051,1.0,31.25,,,,,,,,,,,
8.578947368421051,1.0,32.291666666666664,,,,,,,,,,,
8.578947368421051,1.0,33.333333333333336,,,,,,,,,,,
8.578947368421051,1.0,34.375,2.563985506929524,1.4110614629441367,7.031436235950725,6.3582301724327355,0.673238874757492,10.44419224674678,9.444240983147385,-999999.0,0.025075006914647285,8.578947368421051,1.0
8.578947368421051,1.0,35.41666666666667,2.575722611276645,1.410949477573232,7.239454038539408,6.5403108535407615,0.6992191775844844,10.353626260007276,9.353734942074752,-999999.0,0.02583273316973808,8.578947368421051,1.0
8.578947368421051,1.0,36.458333333333336,2.5874583932376303,1.4107214688504695,7.446629607609884,6.721246560455584,0.7255476674072695,10.263460199962148,9.263687090985803,-999999.0,0.026588071004721412,8.578947368421051,1.0
8.578947368421051,1.0,37.5,2.5991647232401363,1.410295576671827,7.6525415409128925,6.900630465981222,0.7522425296932194,10.172971134766554,9.173411756970783,-999999.0,0.0273391839233605,8.578947368421051,1.0
8.578947368421051,1.0,38.54166666666667,2.61086000683091,1.4095813523411638,7.85667001110408,7.077933786573455,0.779349648589869,10.081059284904656,9.081846382275334,-999999.0,0.028083876290962127,8.578947368421051,1.0
8.578947368421051,1.0,39.583333333333336,2.6222103167998703,1.4080399911862929,8.056345999774837,7.2506575281863705,0.8069134742104579,9.984151036339732,8.985669170143595,-999999.0,0.028810257115413847,8.578947368421051,1.0
8.578947368421051,1.0,40.625,2.6334703086839846,1.4062072342151906,8.253906808722542,7.421012297451163,0.834854117781678,9.88664562217685,8.888992866406184,-999999.0,0.02952859301571897,8.578947368421051,1.0
8.578947368421051,1.0,41.66666666666667,2.644705221187827,1.4040326378941332,8.448956078012372,7.588568312200949,0.8632268182485164,9.787643177207201,8.79093206070465,-999999.0,0.030237276867927283,8.578947368421051,1.0
8.578947368421051,1.0,42.708333333333336,2.6553850020857066,1.4006675578854282,8.637030281013482,7.749143954372671,0.8920923598427181,9.681766899714564,8.686481695391828,-999999.0,0.03091636644380803,8.578947368421051,1.0
8.578947368421051,1.0,43.75,2.6661883211453405,1.397731906953566,8.826305803395186,7.910568745702854,0.9211511406130111,9.581821499478819,8.587699018033565,-999999.0,0.03160177434903152,8.578947368421051,1.0
8.578947368421051,1.0,44.79166666666667,2.676517392851042,1.3935493104963064,9.007784791923891,8.064161972899093,0.9507632501276249,9.474266901581165,8.481777110985945,-999999.0,0.03225409457565821,8.578947368421051,1.0
8.578947368421051,1.0,45.833333333333336,2.6868683926432824,1.3893049248316671,9.187599104899121,8.215798445316139,0.9807095066399854,9.36831859250229,8.377402676011917,-999999.0,0.03290028895118883,8.578947368421051,1.0
8.578947368421051,1.0,46.875,2.6973292209904143,1.385819036765819,9.37050150531008,8.370195362301054,1.0106883354809748,9.27140561175149,8.28167800939127,-999999.0,0.03356078357126964,8.578947368421051,1.0
8.578947368421051,1.0,47.91666666666667,2.7072774791334617,1.3811003241816637,9.545124223014083,8.51632476170437,1.0411763123548874,9.16763482778948,8.179522200656406,-999999.0,0.034185910917447306,8.578947368421051,1.0
8.578947368421051,1.0,48.958333333333336,2.717172748800933,1.37638695561384,9.718382305998093,8.660860134611449,1.0719086064961532,9.066428095736136,8.079849421978244,-999999.0,0.03480598860340833,8.578947368421051,1.0
8.578947368421051,1.0,50.0,2.7270167889258907,1.3716839754978145,9.890312334356151,8.803842154494218,1.10287835405809,8.967727309149106,7.982604901166197,-999999.0,0.035421163301163565,8.578947368421051,1.0
8.578947368421051,1.4736842105263157,25.0,,,,,,,,,,,
8.578947368421051,1.4736842105263157,26.041666666666668,,,,,,,,,,,
8.578947368421051,1.4736842105263157,27.083333333333332,,,,,,,,,,,
8.578947368421051,1.4736842105263157,28.125,,,,,,,,,,,
8.578947368421051,1.4736842105263157,29.166666666666668,,,,,,,,,,,
8.578947368421051,1.4736842105263157,30.208333333333336,,,,,,,,,,,
8.578947368421051,1.4736842105263157,31.25,,,,,,,,,,,
8.578947368421051,1.4736842105263157,32.291666666666664,,,,,,,,,,,
8.578947368421051,1.4736842105263157,33.333333333333336,,,,,,,,,,,
8.578947368421051,1.4736842105263157,34.375,2.5659339702041493,1.4110507783392643,7.054178580688424,6.38007897829615,0.6741364759342503,10.464021503824442,9.464076201268199,-999999.0,0.025074810366178826,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,35.41666666666667,2.577719856806343,1.4109255630005348,7.26291618568367,6.562833239786361,0.7001681048781764,10.373103451987948,9.373225078466323,-999999.0,0.02583227992406073,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,36.458333333333336,2.58950067224375,1.4106712138625994,7.470748532052328,6.744380413587629,0.7265521456823251,10.282467096750974,9.28272038513326,-999999.0,0.02658709054690102,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,37.5,2.6012451527325933,1.4101971464205658,7.677207101102655,6.92426819243638,0.7533086496433209,10.191316805850677,9.191807628539651,-999999.0,0.027337208804051365,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,38.54166666666667,2.6129731321488396,1.4094038063687866,7.881716925969398,7.101912029495743,0.780487853512081,10.098449182140152,9.09932422079111,-999999.0,0.028080214932905065,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,39.583333333333336,2.6244960187631574,1.4082416645086187,8.083978378791596,7.27710831155322,0.808015566734264,10.004730987379865,9.006148657463276,-999999.0,0.02881452785694973,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,40.625,2.635638252780841,1.4058880559021656,8.279704541678814,7.445663279169566,0.836127497436307,9.90244259047291,8.90493770626979,-999999.0,0.029521657498905642,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,41.66666666666667,2.646784231693982,1.403572322369206,8.474767385546006,7.613255174785143,0.8645350028013042,9.802688564471875,8.806185001320177,-999999.0,0.03022702035840005,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,42.708333333333336,2.657597302250373,1.4001825821319163,8.663330326905553,7.774223360839878,0.8935077464447224,9.695864821963822,8.700790107051228,-999999.0,0.030905294030396647,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,43.75,2.668397609871703,1.3971069788677326,8.852515568865707,7.935533638812925,0.9226484077439188,9.594679289061023,8.600820824280264,-999999.0,0.03158716306555636,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,44.79166666666667,2.6787623503263425,1.3929028394856744,9.034487370978383,8.089576158726288,0.9523142325049785,9.48687635090149,8.494650066761444,-999999.0,0.0322386261434078,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,45.833333333333336,2.689059276210573,1.3886355846506788,9.214815894937376,8.241735082434403,0.9822630538365702,9.381209910059942,8.390557957202441,-999999.0,0.032883907749996555,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,46.875,2.699614686032679,1.3850339012045387,9.397632473292203,8.395965917831607,1.0123711434581955,9.282793700727668,8.293367478997396,-999999.0,0.03354113859502015,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,47.91666666666667,2.709597457611976,1.3802983439911973,9.572724827843022,8.54252206864562,1.0429106806423172,9.17885395703042,8.191039009576905,-999999.0,0.03416540809571024,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,48.958333333333336,2.719527073932336,1.375568582920203,9.746447647483667,8.687479220982844,1.0736944600161729,9.07748713478214,8.091202427226818,-999999.0,0.03478462179792916,8.578947368421051,1.4736842105263157
8.578947368421051,1.4736842105263157,50.0,2.729405292686404,1.370849639306676,9.918837579232312,8.8308781360139,1.1047156039850816,8.978634449854534,7.993802300029026,-999999.0,0.03539892650492117,8.578947368421051,1.4736842105263157
8.578947368421051,1.9473684210526314,25.0,,,,,,,,,,,
8.578947368421051,1.9473684210526314,26.041666666666668,,,,,,,,,,,
8.578947368421051,1.9473684210526314,27.083333333333332,,,,,,,,,,,
8.578947368421051,1.9473684210526314,28.125,,,,,,,,,,,
8.578947368421051,1.9473684210526314,29.166666666666668,,,,,,,,,,,
8.578947368421051,1.9473684210526314,30.208333333333336,,,,,,,,,,,
8.578947368421051,1.9473684210526314,31.25,,,,,,,,,,,
8.578947368421051,1.9473684210526314,32.291666666666664,,,,,,,,,,,
8.578947368421051,1.9473684210526314,33.333333333333336,,,,,,,,,,,
8.578947368421051,1.9473684210526314,34.375,,,,,,,,,,,
8.578947368421051,1.9473684210526314,35.41666666666667,2.5798834449884898,1.4109017846938157,7.286197074488156,6.585096803360095,0.701194543280935,10.391120615964242,9.39125506103912,-999999.0,0.025831829262061616,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,36.458333333333336,2.5917074519215486,1.4106212674349328,7.494679742500646,6.767247980728829,0.7276350768196724,10.300052844151203,9.300332263126913,-999999.0,0.026586116113847067,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,37.5,2.6034883902507535,1.4100994177382924,7.701678563220994,6.947632264724142,0.7544540524234797,10.208280462516482,9.20882092475579,-999999.0,0.027335247781701415,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,38.54166666666667,2.6152478773950847,1.4092277805762188,7.906563935256976,7.12560969652173,0.7817061341905721,10.114496470523328,9.115458335119804,-999999.0,0.028076584987907285,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,39.583333333333336,2.626784497015697,1.4079532219572888,8.109008954420013,7.300955870060664,0.8093122933071736,10.019629037492264,9.02118493743131,-999999.0,0.02880841967043183,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,40.625,2.637965261317521,1.4055721570941648,8.305292428689235,7.4700218404563286,0.8374821520647342,9.916978419436536,8.919619148945067,-999999.0,0.02951479346002451,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,41.66666666666667,2.6491121921413607,1.4031188155590673,8.500338925847137,7.637569838105465,0.8659729095263041,9.815940928795229,8.819640607791406,-999999.0,0.030216916015537124,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,42.708333333333336,2.659967002993176,1.3997033195409994,8.6894133777606,7.799001205496966,0.8950054151461209,9.708783020426692,8.71391510432781,-999999.0,0.030894352576511495,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,43.75,2.6707635989225653,1.3964899525369252,8.878507370531365,7.9601951423242845,0.9242279264397341,9.606404563788415,8.612805255721023,-999999.0,0.03157273741824428,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,44.79166666666667,2.6811631381719594,1.3922645670208498,9.06096695820222,8.11468101293947,0.9539482441577406,9.498384229641644,8.506416425247556,-999999.0,0.03222335485181798,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,45.833333333333336,2.691494700823948,1.387976779238285,9.241777278548424,8.267277175492122,0.9839514582259117,9.392513422574293,8.402118932165843,-999999.0,0.032867785429929505,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,46.875,2.7020548685917074,1.3842590491231965,9.424533426130369,8.421418267898307,1.0141379518367704,9.293147356393664,8.304016482812555,-999999.0,0.033521752413453725,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,47.91666666666667,2.7120714557589976,1.379506892246467,9.600090435127317,8.568395300332954,1.0447298166315706,9.189065232272238,8.201541837830634,-999999.0,0.0341451760220354,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,48.958333333333336,2.7220347583870446,1.3747609823977316,9.774272929766326,8.713768292448227,1.0755658384326967,9.08756356933881,8.101566618316774,-999999.0,0.03476353792490189,8.578947368421051,1.9473684210526314
8.578947368421051,1.9473684210526314,50.0,2.731946542001371,1.3700263131329022,9.94711777579215,8.857578238410339,1.106639135484253,8.98858305010097,8.004034878573457,-999999.0,0.03537698493065881,8.578947368421051,1.9473684210526314
8.578947368421051,2.4210526315789473,25.0,,,,,,,,,,,
8.578947368421051,2.4210526315789473,26.041666666666668,,,,,,,,,,,
8.578947368421051,2.4210526315789473,27.083333333333332,,,,,,,,,,,
8.578947368421051,2.4210526315789473,28.125,,,,,,,,,,,
8.578947368421051,2.4210526315789473,29.166666666666668,,,,,,,,,,,
8.578947368421051,2.4210526315789473,30.208333333333336,,,,,,,,,,,
8.578947368421051,2.4210526315789473,31.25,,,,,,,,,,,
8.578947368421051,2.4210526315789473,32.291666666666664,,,,,,,,,,,
8.578947368421051,2.4210526315789473,33.333333333333336,,,,,,,,,,,
8.578947368421051,2.4210526315789473,34.375,2.570461489766752,1.4110296268595421,7.099106399947923,6.422932762229978,0.6762185537766787,10.498242558266751,9.498308980665964,-999999.0,0.025074421275107804,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,35.41666666666667,2.5822419685334497,1.410878160375209,7.3092937127023205,6.607085290789887,0.7023117482329095,10.40747749285595,9.407624616011352,-999999.0,0.02583138151960254,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,36.458333333333336,2.594106134575257,1.4105716668222938,7.518420621872037,6.789833626801654,0.7288094653154716,10.316030430007688,9.316335681593563,-999999.0,0.026585148432289648,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,37.5,2.60592074995819,1.410002461224476,7.72595376621638,6.970707730690901,0.7556915018185394,10.22368750690487,9.22427698858091,-999999.0,0.027333302272526214,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,38.54166666666667,2.6177096212196527,1.4090533911095318,7.931209538873809,7.149012681268836,0.7830170514056037,10.129038090085515,9.130085568935636,-999999.0,0.028072988849378828,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,39.583333333333336,2.62925778323588,1.407667923098578,8.133834691468179,7.324504568729388,0.8107018042903451,10.033078313657143,9.034770281707905,-999999.0,0.028802378228527173,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,40.625,2.6404749878246565,1.4052597067483306,8.33067018564087,7.494075464966546,0.83893024912418,9.930110631173282,8.932894567564054,-999999.0,0.02950800456336106,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,41.66666666666667,2.6516211866304245,1.4026708971149047,8.525699187272396,7.661577685451958,0.8675041303064817,9.827848524779172,8.831747789771548,-999999.0,0.030206936630623796,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,42.708333333333336,2.6625163241225724,1.3992299845166964,8.715280148810104,7.823466281513024,0.896597201546189,9.72039633157513,8.725731318390682,-999999.0,0.03088354695788211,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,43.75,2.6733078645758304,1.3958810718279506,8.904282626096407,7.984542897712416,0.9259013736805161,9.616880241468186,8.623534994848702,-999999.0,0.03155850307387823,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,44.79166666666667,2.683740706017983,1.3916347317985462,9.087225152040226,8.139466506842775,0.9556768144190942,9.508680146817072,8.516965551571248,-999999.0,0.032208286373963016,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,45.833333333333336,2.6941055194794736,1.3873266959693866,9.26851260475965,8.292494463456736,0.9857350606802265,9.40264070384564,8.412498240383508,-999999.0,0.0328518775859805,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,46.875,2.7046696563335026,1.383494719735676,9.451207109686168,8.446543765796303,1.0160000535611458,9.302368712047876,8.313526890269959,-999999.0,0.03350263095131424,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,47.91666666666667,2.7147188537172116,1.3787261957880332,9.62722408984797,8.593936231220408,1.0466448957039465,9.19817612388292,8.210937889722707,-999999.0,0.03412522043104568,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,48.958333333333336,2.7247147123771667,1.3739643662810685,9.801861624819924,8.739719657418538,1.0775338116771627,9.096569888200072,8.110854214231399,-999999.0,0.03474274245686824,8.578947368421051,2.4210526315789473
8.578947368421051,2.4210526315789473,50.0,2.73465898751926,1.3692141967920504,9.975156647531787,8.883935140021487,1.1086599077210864,8.997490193395999,8.013219453640136,-999999.0,0.03535534383105352,8.578947368421051,2.4210526315789473
8.578947368421051,2.894736842105263,25.0,,,,,,,,,,,
8.578947368421051,2.894736842105263,26.041666666666668,,,,,,,,,,,
8.578947368421051,2.894736842105263,27.083333333333332,,,,,,,,,,,
8.578947368421051,2.894736842105263,28.125,,,,,,,,,,,
8.578947368421051,2.894736842105263,29.166666666666668,,,,,,,,,,,
8.578947368421051,2.894736842105263,30.208333333333336,,,,,,,,,,,
8.578947368421051,2.894736842105263,31.25,,,,,,,,,,,
8.578947368421051,2.894736842105263,32.291666666666664,,,,,,,,,,,
8.578947368421051,2.894736842105263,33.333333333333336,,,,,,,,,,,
8.578947368421051,2.894736842105263,34.375,2.573054378600074,1.4110191630976539,7.121299652697596,6.443939629396326,0.6774089177389793,10.51255669391939,9.51262887253474,-999999.0,0.025074228789760896,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,35.41666666666667,2.5849614367996696,1.4108548255769768,7.332161202229185,6.628676095813855,0.7035973759466493,10.42096155114875,9.421121116171527,-999999.0,0.025830939265343786,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,36.458333333333336,2.596854329500067,1.4105226850267891,7.541928013696294,6.8120185744629955,0.7301508240338277,10.329274124529206,9.329604720335693,-999999.0,0.026584192828215298,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,37.5,2.608692294999373,1.4099067700889902,7.749991685033737,6.993379843447048,0.7570945284281945,10.236491473691549,9.237129025309454,-999999.0,0.027331382172580444,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,38.54166666666667,2.620501789398127,1.4088814769602622,7.955615360396876,7.172010534222773,0.7844923496357821,10.14109999172133,9.142231326478248,-999999.0,0.028069443816211775,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,39.583333333333336,2.6320533956695544,1.407387060544788,8.158420605919856,7.347648807004113,0.8122542065185766,10.04417156654426,9.045996620315526,-999999.0,0.02879643089653619,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,40.625,2.6434915928765794,1.4055267579161137,8.358718583238343,7.5205358233296025,0.8404123365115037,9.945973208740407,8.948626164326493,-999999.0,0.029513807017147956,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,41.66666666666667,2.6544386096320616,1.4022304007874773,8.550818068374799,7.6851805083143025,0.8691960381308631,9.837617399594519,8.841711387503182,-999999.0,0.03019712303924719,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,42.708333333333336,2.6656178254665135,1.3994736248131534,8.744671773487273,7.851160875794281,0.8981963848438334,9.735812703151419,8.741029254041518,-999999.0,0.030889108883403456,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,43.75,2.6761497160565906,1.3952826215978817,8.929815574458795,8.00848495730528,0.9277340090000832,9.625405005992395,8.632307191084726,-999999.0,0.031544513408109175,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,44.79166666666667,2.686610830542843,1.391015607507559,9.113237129024744,8.16384246667311,0.957564369009813,9.517101329123653,8.525633086280227,-999999.0,0.03219347506363568,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,45.833333333333336,2.697232095792482,1.3875243151414685,9.299788932790758,8.321966764577247,0.9874583566859517,9.417904937279735,8.427663514344982,-999999.0,0.03285671331231014,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,46.875,2.7074809671037974,1.3827412062726931,9.477655537064626,8.471331915795416,1.0179698399754948,9.310350036787709,8.321790669161027,-999999.0,0.03348378148359988,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,47.91666666666667,2.7175609753419385,1.377956536863804,9.654128133761693,8.619134842104474,1.0486681582939072,9.206084934883622,8.219125157883179,-999999.0,0.03410554847261499,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,48.958333333333336,2.72758768782495,1.3731790009579719,9.829216266414443,8.76532365770599,1.0796104712152843,9.104409903833181,8.118968731230565,-999999.0,0.0347222422790977,8.578947368421051,2.894736842105263
8.578947368421051,2.894736842105263,50.0,2.7375628562811714,1.3684135452160968,10.002957113409623,8.909939696115583,1.1107898774591178,9.005264916791411,8.02126475665827,-999999.0,0.03533400992667723,8.578947368421051,2.894736842105263
8.578947368421051,3.3684210526315788,25.0,,,,,,,,,,,
8.578947368421051,3.3684210526315788,26.041666666666668,,,,,,,,,,,
8.578947368421051,3.3684210526315788,27.083333333333332,,,,,,,,,,,
8.578947368421051,3.3684210526315788,28.125,,,,,,,,,,,
8.578947368421051,3.3684210526315788,29.166666666666668,,,,,,,,,,,
8.578947368421051,3.3684210526315788,30.208333333333336,,,,,,,,,,,
8.578947368421051,3.3684210526315788,31.25,,,,,,,,,,,
8.578947368421051,3.3684210526315788,32.291666666666664,,,,,,,,,,,
8.578947368421051,3.3684210526315788,33.333333333333336,,,,,,,,,,,
8.578947368421051,3.3684210526315788,34.375,2.5758424237527477,1.4110087639430426,7.143327054255414,6.46469249589781,0.678687405826451,10.525209386428562,9.525287253600393,-999999.0,0.025074037493091093,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,35.41666666666667,2.5878741124641644,1.4108316355438628,7.354857563238589,6.650006359499295,0.7049723611164909,10.432831085165422,9.43300294633882,-999999.0,0.02583049975577341,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,36.458333333333336,2.5997922228150543,1.4104740281236305,7.56525874315611,6.833936947564656,0.7315819703837663,10.340958429015958,9.341314062154613,-999999.0,0.026583243567200928,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,37.5,2.611650279461433,1.4098118024103752,7.77384760205795,7.015779569472289,0.7585876595048464,10.247790752531065,9.248475745112575,-999999.0,0.02732947660731314,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,38.54166666666667,2.623477868781866,1.4087111011674858,7.97983452137651,7.194730678146226,0.7860580945975494,10.151710892897901,9.152924863434968,-999999.0,0.02806593056524845,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,39.583333333333336,2.635030157580885,1.4071091476019184,8.182817015121554,7.370512113208263,0.8138968754397566,10.053874467450555,9.055830456685193,-999999.0,0.028790546186768993,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,40.625,2.6464599269811253,1.4051170276565739,8.3831340643663,7.543388852620223,0.8421373501351506,9.954592398758862,8.957432954861366,-999999.0,0.029504904513320402,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,41.66666666666667,2.6574321989367347,1.401795123256889,8.575741896903708,7.7084961203207945,0.8709780312021619,9.846105859945853,8.85039099055253,-999999.0,0.030187426136181507,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,42.708333333333336,2.6686062251368354,1.398903897887644,8.769524288032857,7.8743747339337995,0.9000638500922223,9.743224646934008,8.748684588462226,-999999.0,0.03087610312220142,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,43.75,2.679163716160022,1.3946917470945892,8.955149095941835,8.032134624225515,0.9296565722412272,9.632749730744822,8.639894412687847,-999999.0,0.03153070164914374,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,44.79166666666667,2.6896509044414683,1.390404315799553,9.139045500165052,8.187921554697713,0.9595420252203685,9.524382736718778,8.533155755025188,-999999.0,0.03217885202105416,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,45.833333333333336,2.700354163325935,1.386801381173728,9.325525696962638,8.345894672219503,0.989562562674432,9.423886926117225,8.433923217207763,-999999.0,0.03283902363066318,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,46.875,2.710634235492764,1.3820019874910205,9.503848333700056,8.495667534866522,1.0201306760504252,9.316304819393824,8.32801888455963,-999999.0,0.03346529096258124,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,47.91666666666667,2.720739004462705,1.3772013405595074,9.680773063077638,8.643878012269896,1.050881808718309,9.21204742794495,8.22535697217203,-999999.0,0.03408624761517188,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,48.958333333333336,2.730790952403049,1.3724082697128288,9.85630830440847,8.790469179305738,1.0818769629263958,9.11037820580623,8.1252022924383,-999999.0,0.03470212562593912,8.578947368421051,3.3684210526315788
8.578947368421051,3.3684210526315788,50.0,2.740791786270966,1.3676276950920738,10.03049138996437,8.935482551371523,1.113109222956105,9.011237336913089,8.027498440486724,-999999.0,0.03531307204295317,8.578947368421051,3.3684210526315788
8.578947368421051,3.8421052631578947,25.0,,,,,,,,,,,
8.578947368421051,3.8421052631578947,26.041666666666668,,,,,,,,,,,
8.578947368421051,3.8421052631578947,27.083333333333332,,,,,,,,,,,
8.578947368421051,3.8421052631578947,28.125,,,,,,,,,,,
8.578947368421051,3.8421052631578947,29.166666666666668,,,,,,,,,,,
8.578947368421051,3.8421052631578947,30.208333333333336,,,,,,,,,,,
8.578947368421051,3.8421052631578947,31.25,,,,,,,,,,,
8.578947368421051,3.8421052631578947,32.291666666666664,,,,,,,,,,,
8.578947368421051,3.8421052631578947,33.333333333333336,,,,,,,,,,,
8.578947368421051,3.8421052631578947,34.375,2.579205111488096,1.4110305786649575,7.165226248358068,6.485055286839965,0.6802155149976309,10.533758919602155,9.533824418666123,-999999.0,0.025074438783982873,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,35.41666666666667,2.591249499328547,1.410873330086922,7.3776031451198,6.671169276227915,0.7065390465135829,10.441890199168164,9.442039062309156,-999999.0,0.02583128997316996,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,36.458333333333336,2.603184615755886,1.4105554343024738,7.58894671308785,6.855993950768263,0.7331815013508858,10.350706747381416,9.351018728836044,-999999.0,0.026584831745504064,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,37.5,2.6149183155141653,1.4097179659537764,7.797488992713318,7.037813869685556,0.7602312495401752,10.256733063037883,9.257464585864325,-999999.0,0.027327593758170808,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,38.54166666666667,2.6267566063082697,1.40854295251741,8.003836547044884,7.217083182905901,0.7877734718687327,10.160073717712812,9.161368642924408,-999999.0,0.028062463297696523,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,39.583333333333336,2.638302507429658,1.4068352489151625,8.206995988989457,7.393008009968403,0.8156879373829247,10.061440917369705,9.063524996689702,-999999.0,0.028784746636589656,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,40.625,2.649717558189566,1.4047136934935225,8.40733399914604,7.565876784672311,0.8440093838740568,9.961185455730174,8.9642093195036,-999999.0,0.029496141336050104,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,41.66666666666667,2.6607090759494354,1.4013665844289123,8.60044656298648,7.731443359078604,0.8729065500733821,9.852654401852606,8.857126067422278,-999999.0,0.030177879763825487,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,42.708333333333336,2.6718732108149648,1.3983433890461732,8.794160161850822,7.897222772561674,0.9020768050003686,9.748793132805615,8.754490447804438,-999999.0,0.030863308508646676,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,43.75,2.6824512394923357,1.394110358658039,8.980262408226421,8.055415092907776,0.931724304837368,9.63832580260308,8.645706730075958,-999999.0,0.03151711241621694,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,44.79166666666667,2.6929597807358503,1.3898027654989202,9.164630037270324,8.211627963232292,0.9616645861701272,9.529965196876885,8.538973027940514,-999999.0,0.03216446286993716,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,45.833333333333336,2.703650821922285,1.3860878700092398,9.351063920422162,8.369527324907788,0.9917596585639741,9.428760123155346,8.43906812768177,-999999.0,0.032821565755100826,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,46.875,2.7139607208220697,1.3812723993551825,9.529838482053163,8.519703126471136,1.0223849681388795,9.321184073550112,8.333165482646091,-999999.0,0.033447042657973755,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,47.91666666666667,2.7240884522486377,1.3764559712094093,9.70721134251875,8.668316765608798,1.0531891990064528,9.216968187364857,8.230540888366715,-999999.0,0.034067199313336176,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,48.958333333333336,2.734163881103818,1.3716475543689586,9.883189710579238,8.815305948065332,1.084237452136362,9.115336950504318,8.130420076059734,-999999.0,0.034682271885885275,8.578947368421051,3.8421052631578947
8.578947368421051,3.8421052631578947,50.0,2.7441886629578423,1.3668520452153554,10.057811058491348,8.960712354036865,1.115522794730031,9.016230870410364,8.03274697421621,-999999.0,0.03529240750952308,8.578947368421051,3.8421052631578947
8.578947368421051,4.315789473684211,25.0,,,,,,,,,,,
8.578947368421051,4.315789473684211,26.041666666666668,,,,,,,,,,,
8.578947368421051,4.315789473684211,27.083333333333332,,,,,,,,,,,
8.578947368421051,4.315789473684211,28.125,,,,,,,,,,,
8.578947368421051,4.315789473684211,29.166666666666668,,,,,,,,,,,
8.578947368421051,4.315789473684211,30.208333333333336,,,,,,,,,,,
8.578947368421051,4.315789473684211,31.25,,,,,,,,,,,
8.578947368421051,4.315789473684211,32.291666666666664,,,,,,,,,,,
8.578947368421051,4.315789473684211,33.333333333333336,,,,,,,,,,,
8.578947368421051,4.315789473684211,34.375,2.5830390012141744,1.4110133027670513,7.186718424141634,6.50479881603872,0.6819707299024282,10.53816257652269,9.538237538390222,-999999.0,0.025074120986576534,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,35.41666666666667,2.59498558207772,1.4108355094028793,7.39977523195689,6.691593166866641,0.708301737704589,10.447207507830665,9.447376464940284,-999999.0,0.025830573175093973,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,36.458333333333336,2.6069110111472638,1.4104786177422917,7.611680112742378,6.876940231922811,0.7349982838698839,10.356051544318799,9.356403113915611,-999999.0,0.026583333107147524,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,37.5,2.618791720122879,1.4098373168123974,7.821858930218887,7.060278922655466,0.7620897092231379,10.263698401323861,9.264367222400368,-999999.0,0.027329988562443074,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,38.54166666666667,2.6304480615398926,1.4083776620091195,8.027595083052596,7.238986915164949,0.7896930132688323,10.165462968734396,9.166836724564773,-999999.0,0.02805905502228314,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,39.583333333333336,2.642055901901368,1.4065671085770888,8.23091036587299,7.414994635221384,0.8177214067789467,10.065665760537,9.067873940624215,-999999.0,0.02877906916708134,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,40.625,2.65343111022091,1.4043190203287483,8.431279304917796,7.587873717178893,0.8461143550388852,9.964704244416602,8.96790566427652,-999999.0,0.029487566674802033,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,41.66666666666667,2.6644188822476473,1.4009469178246672,8.624897321634984,7.753908015373049,0.875060208410006,9.856347299012164,8.860999438498048,-999999.0,0.03016853142746883,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,42.708333333333336,2.675552788815884,1.3977945434243453,8.818551530899018,7.919604660416394,0.9043067339909611,9.75172604540968,8.757653086873455,-999999.0,0.03085078081746329,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,43.75,2.6860463446215315,1.393538937367626,9.005153905157178,8.078306443468183,0.9339553260151796,9.64195358634404,8.649564083471896,-999999.0,0.03150375691451523,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,44.79166666666667,2.696570251905696,1.389211426994164,9.18998953306679,8.234942553333758,0.9639497888708759,9.533680736453606,8.542916496698206,-999999.0,0.03215031881924917,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,45.833333333333336,2.7072438083541757,1.3853865896426543,9.376379394295565,8.392770939722517,0.9941180706373779,9.431856910400903,8.442428709038053,-999999.0,0.03280440833410674,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,46.875,2.7175788461736627,1.3805552205465157,9.555602497958814,8.5433464226624,1.0248003529967684,9.324355197591299,8.336595901513453,-999999.0,0.033429106009782376,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,47.91666666666667,2.727724713679663,1.3757231787823105,9.733420175548773,8.692360217172443,1.0556572741710601,9.220246394069326,8.23407409757868,-999999.0,0.03404847378066032,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,48.958333333333336,2.737819082821893,1.3708995763042127,9.909838279865404,8.839744297440795,1.086758268825273,9.118714404241343,8.13404834452843,-999999.0,0.03466275201664273,8.578947368421051,4.315789473684211
8.578947368421051,4.315789473684211,50.0,2.747863539975969,1.3660892938197475,10.084894501181935,8.985540563000848,1.118096383395033,9.019700493583349,8.03646331071816,-999999.0,0.0352720881409845,8.578947368421051,4.315789473684211
8.578947368421051,4.789473684210526,25.0,,,,,,,,,,,
8.578947368421051,4.789473684210526,26.041666666666668,,,,,,,,,,,
8.578947368421051,4.789473684210526,27.083333333333332,,,,,,,,,,,
8.578947368421051,4.789473684210526,28.125,,,,,,,,,,,
8.578947368421051,4.789473684210526,29.166666666666668,,,,,,,,,,,
8.578947368421051,4.789473684210526,30.208333333333336,,,,,,,,,,,
8.578947368421051,4.789473684210526,31.25,,,,,,,,,,,
8.578947368421051,4.789473684210526,32.291666666666664,,,,,,,,,,,
8.578947368421051,4.789473684210526,33.333333333333336,,,,,,,,,,,
8.578947368421051,4.789473684210526,34.375,2.5875405441177644,1.410996449835649,7.207929847204349,6.523959884934881,0.6840274915799825,10.537485606836219,9.537569710635003,-999999.0,0.02507381097034381,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,35.41666666666667,2.599414979686696,1.4107986593252624,7.42164906684265,6.711397133036385,0.7103857294507636,10.447351008276469,9.447539350523437,-999999.0,0.02582987477507292,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,36.458333333333336,2.6112727652743333,1.410403659736441,7.634124454587866,6.897295508066889,0.7371162963234315,10.35674355955111,9.357133389220984,-999999.0,0.02658187073895958,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,37.5,2.6230872422719766,1.4096971799349476,7.84472956319834,7.081042975083409,0.7642507985397404,10.264601068376143,9.26533932135002,-999999.0,0.027327176684510193,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,38.54166666666667,2.6348201303932686,1.4085954939048788,8.052936160793235,7.262130918390345,0.7918047719286553,10.170355681461889,9.171618024859152,-999999.0,0.028063546708120016,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,39.583333333333336,2.646253370999442,1.406304273076833,8.25457948222604,7.4365112776636595,0.8199775075031213,10.06683647623666,9.069164958327045,-999999.0,0.02877350416643928,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,40.625,2.657498428983449,1.403931377086257,8.455006502613287,7.609470652482164,0.8483984313453713,9.965844101344608,8.969218201423635,-999999.0,0.029479145072710905,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,41.66666666666667,2.6684822607195486,1.4005347453677874,8.649124659154571,7.775963917197037,0.8773962163103599,9.857718210281329,8.862545532617682,-999999.0,0.030159350406724714,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,42.708333333333336,2.6794893582499006,1.3972540512448575,8.84274709610066,7.941654752965361,0.9066693111888039,9.753001438315202,8.759152488080186,-999999.0,0.03083844446370537,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,43.75,2.690168079270682,1.3929817188356992,9.029773787903187,8.100638182873144,0.9364686204997026,9.642366642338608,8.650197140135479,-999999.0,0.031490734092584176,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,44.79166666666667,2.700683877749499,1.3886342984549156,9.215078365252722,8.25770673508131,0.9665089830654918,9.534394947913585,8.543848924083676,-999999.0,0.03213651544873688,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,45.833333333333336,2.711318563774382,1.3847018529086135,9.401433858527062,8.415481576290038,0.9967417152993435,9.432166542466424,8.442991245493005,-999999.0,0.03278765681157279,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,46.875,2.7215594683949726,1.3798519547186447,9.581130489774957,8.566546939055268,1.027416803796973,9.325456284505423,8.33794707989621,-999999.0,0.033411518554301294,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,47.91666666666667,2.7318047967191843,1.3750067067736655,9.759367841320246,8.715884364886625,1.058376780208713,9.221071383856032,8.235143219192548,-999999.0,0.034030166597101105,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,48.958333333333336,2.7419010086673965,1.3701678201864078,9.936225319371363,8.86366935633373,1.0895241424029696,9.11978443860528,8.13535837469807,-999999.0,0.03464365687353549,8.578947368421051,4.789473684210526
8.578947368421051,4.789473684210526,50.0,2.7523794191081383,1.3663663096420702,10.118140470785796,9.01602621311082,1.1207410788258236,9.028080313952938,8.044700407124111,-999999.0,0.03527946754783606,8.578947368421051,4.789473684210526
8.578947368421051,5.263157894736842,25.0,,,,,,,,,,,
8.578947368421051,5.263157894736842,26.041666666666668,,,,,,,,,,,
8.578947368421051,5.263157894736842,27.083333333333332,,,,,,,,,,,
8.578947368421051,5.263157894736842,28.125,,,,,,,,,,,
8.578947368421051,5.263157894736842,29.166666666666668,,,,,,,,,,,
8.578947368421051,5.263157894736842,30.208333333333336,,,,,,,,,,,
8.578947368421051,5.263157894736842,31.25,,,,,,,,,,,
8.578947368421051,5.263157894736842,32.291666666666664,,,,,,,,,,,
8.578947368421051,5.263157894736842,33.333333333333336,,,,,,,,,,,
8.578947368421051,5.263157894736842,34.375,2.5929343594017253,1.4109801636584611,7.228806272029044,6.542383537192016,0.6864864561874765,10.530151333466204,9.53024415590993,-999999.0,0.025073511380269812,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,35.41666666666667,2.6047174455329825,1.4107630275577545,7.443182242334964,6.73045637699489,0.7128733170727765,10.441100913831928,9.441307755256865,-999999.0,0.025829199467475857,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,36.458333333333336,2.616353906634743,1.4103307838693075,7.656264291422399,6.9170054962695255,0.7395742878595746,10.352258612965894,9.3526851998712,-999999.0,0.026580449002025188,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,37.5,2.628054076928685,1.4095608274349536,7.867305190386203,7.10118659700962,0.7667358409493833,10.260776619813146,9.261581652706921,-999999.0,0.027324440778608888,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,38.54166666666667,2.639675830562237,1.4083643660408083,8.075768915163021,7.282531440168275,0.7943275279022496,10.16679975386278,9.168172050389353,-999999.0,0.02805878086304807,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,39.583333333333336,2.650970844124687,1.4060473928669062,8.277989553576273,7.457506292911481,0.8224938454226141,10.0645002994799,9.066944797720234,-999999.0,0.028768065397301423,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,40.625,2.6622192741982404,1.4035548917366767,8.478441810400428,7.630437933692144,0.8510158494964405,9.96273079451723,8.96627006207604,-999999.0,0.029470966187699843,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,41.66666666666667,2.673155269495942,1.4001337805325278,8.67306608648676,7.79741289677669,0.8800487634331011,9.855210809742886,8.860205503111791,-999999.0,0.030150419392599475,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,42.708333333333336,2.684085482574275,1.3967296025284557,8.866650573810189,7.963058624689781,0.9093795887539721,9.750219472112008,8.756583854714322,-999999.0,0.03082647492200272,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,43.75,2.69473816422159,1.3924368256317445,9.054151878742772,8.122484808113073,0.9392202702075264,9.64007290509414,8.648114894622495,-999999.0,0.03147800002126356,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,44.79166666666667,2.7055323880769167,1.3888947154918643,9.244613750870654,8.284509593332462,0.9691356767711631,9.539029438757868,8.548348587200593,-999999.0,0.03214274383013082,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,45.833333333333336,2.7157186884915325,1.3840294535457542,9.426274950347635,8.437797769712715,0.9995414117848526,9.43059971223744,8.441669019641298,-999999.0,0.032771208212697654,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,46.875,2.725957898273199,1.37916367966735,9.606417138765346,8.589268133509252,1.0302650995345188,9.324218730796174,8.336949526282066,-999999.0,0.03339430716992575,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,47.91666666666667,2.736212715854212,1.3743032321087807,9.785092652111537,8.738997368229409,1.061279236718203,9.220092425787966,8.234399643257923,-999999.0,0.03401219277232684,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,48.958333333333336,2.7463113147665754,1.3694493675446477,9.962384969900572,8.887175553246012,1.0924759933370922,9.119088227714126,8.134893221863049,-999999.0,0.03462491021571125,8.578947368421051,5.263157894736842
8.578947368421051,5.263157894736842,50.0,2.756767182416993,1.36556798815387,10.144345668821215,9.039550280729001,1.123755433848485,9.027182751037063,8.044054790259459,-999999.0,0.03525820165460992,8.578947368421051,5.263157894736842
8.578947368421051,5.7368421052631575,25.0,,,,,,,,,,,
8.578947368421051,5.7368421052631575,26.041666666666668,,,,,,,,,,,
8.578947368421051,5.7368421052631575,27.083333333333332,,,,,,,,,,,
8.578947368421051,5.7368421052631575,28.125,,,,,,,,,,,
8.578947368421051,5.7368421052631575,29.166666666666668,,,,,,,,,,,
8.578947368421051,5.7368421052631575,30.208333333333336,,,,,,,,,,,
8.578947368421051,5.7368421052631575,31.25,,,,,,,,,,,
8.578947368421051,5.7368421052631575,32.291666666666664,,,,,,,,,,,
8.578947368421051,5.7368421052631575,33.333333333333336,,,,,,,,,,,
8.578947368421051,5.7368421052631575,34.375,2.5996298250908834,1.4109647077110647,7.249244611491908,6.559783230346956,0.6895309789462912,10.513297926903677,9.513398861892046,-999999.0,0.025073227063020127,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,35.41666666666667,2.61094332384701,1.4107286782991633,7.464370814286604,6.74874567435182,0.7157857562806869,10.428219266435836,9.428443658084445,-999999.0,0.02582854846877214,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,36.458333333333336,2.6224908786496677,1.410260929601573,7.678012361045267,6.935824151363136,0.7425306786115754,10.340330146899838,9.340791365458625,-999999.0,0.026579086223224368,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,37.5,2.633891085857387,1.4094292645541344,7.889538302171948,7.120566746477897,0.7696399768905144,10.250946597196158,9.25181508274334,-999999.0,0.02732180101136644,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,38.54166666666667,2.6453455313780054,1.4081411244789082,8.098276640660178,7.302204391466928,0.7972497380180358,10.15776644943466,9.15924338792537,-999999.0,0.028054177737173804,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,39.583333333333336,2.656594654577991,1.4058001287049708,8.301040349213709,7.477683346469603,0.8254650793263549,10.056198084100682,9.058751888780064,-999999.0,0.02876283035408853,8.578947368421051,5.7368421052631575
