DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
8.578947368421051,5.7368421052631575,40.625,2.6676203486327426,1.4031897410039176,8.501588076895466,7.650766205632807,0.8539787426051596,9.955268969530087,8.958965632204464,-999999.0,0.029463033831518867,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,41.66666666666667,2.6787116333507086,1.4004458224384952,8.700459458129089,7.821845622390701,0.8828848136616143,9.854580488303357,8.859418013943325,-999999.0,0.030157369723742392,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,42.708333333333336,2.689290872195593,1.396219899184118,8.890285013206524,7.983868423876196,0.9124089883364233,9.743749926681456,8.750317594342226,-999999.0,0.030814842510947734,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,43.75,2.699887100779099,1.3919066262713211,9.078263285061228,8.143750605676683,0.9422801379552119,9.634357044563675,8.642600302866374,-999999.0,0.031465610001263564,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,44.79166666666667,2.710522043359549,1.3882566461299009,9.26874051228438,8.305828102212432,0.9722032467888494,9.533747745544648,8.543304221258538,-999999.0,0.032127483441180146,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,45.833333333333336,2.7207681435863393,1.383377037825627,9.450832129684523,8.459464676074136,1.002698337928111,9.425399217488387,8.436699609529665,-999999.0,0.032755249506088366,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,46.875,2.7309697583035555,1.3784949457832838,9.631423555552917,8.611358649206366,1.0334558354476373,9.31962762722328,8.332585054760845,-999999.0,0.03337758555834306,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,47.91666666666667,2.7412011206462457,1.3736188803091578,9.810540501676256,8.761496920227339,1.0645103100239173,9.216012667322905,8.230542097831336,-999999.0,0.03399470872863487,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,48.958333333333336,2.7512712863210216,1.3687496365470684,9.988270527889853,8.910084498370594,1.0957432590530651,9.115520853417484,8.131543976889837,-999999.0,0.03460665333151427,8.578947368421051,5.7368421052631575
8.578947368421051,5.7368421052631575,50.0,2.7616754960382566,1.3647896756907507,10.170286461310695,9.06249981691549,1.1270716102099065,9.02363822243431,8.040748906121134,-999999.0,0.035237470364910525,8.578947368421051,5.7368421052631575
8.578947368421051,6.2105263157894735,25.0,,,,,,,,,,,
8.578947368421051,6.2105263157894735,26.041666666666668,,,,,,,,,,,
8.578947368421051,6.2105263157894735,27.083333333333332,,,,,,,,,,,
8.578947368421051,6.2105263157894735,28.125,,,,,,,,,,,
8.578947368421051,6.2105263157894735,29.166666666666668,,,,,,,,,,,
8.578947368421051,6.2105263157894735,30.208333333333336,,,,,,,,,,,
8.578947368421051,6.2105263157894735,31.25,,,,,,,,,,,
8.578947368421051,6.2105263157894735,32.291666666666664,,,,,,,,,,,
8.578947368421051,6.2105263157894735,33.333333333333336,,,,,,,,,,,
8.578947368421051,6.2105263157894735,34.375,2.60808685217783,1.410950376821402,7.269132167011899,6.575842217286395,0.6933649964319948,10.483846465308053,9.483954700807216,-999999.0,0.02507296344196946,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,35.41666666666667,2.618830876924146,1.4106966437052535,7.4850180216911255,6.765728206616457,0.7194627089291429,10.403621937309188,9.403862246990743,-999999.0,0.025827941340378743,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,36.458333333333336,2.6299500767519763,1.4101948316757922,7.69930501525893,6.953564102689031,0.7461089068137869,10.319277715284686,9.319770933152114,-999999.0,0.02657779673518959,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,37.5,2.6409982746033984,1.4093045349548663,7.911326787411161,7.138888772529098,0.7731549538077953,10.232524215809267,9.233451505898016,-999999.0,0.027319298383657608,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,38.54166666666667,2.652042698465392,1.4079275320694113,8.120411439398886,7.320997727153062,0.800674859512132,10.141958802536678,9.143533907901018,-999999.0,0.02804977366753553,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,39.583333333333336,2.6632879288260685,1.406118892942032,8.326584574468303,7.499808361158188,0.8287586069480376,10.047056530889666,9.049448534569994,-999999.0,0.028769579211149802,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,40.625,2.673981654230038,1.402839664687619,8.52438148763072,7.6702478947701005,0.8574293851771283,9.9417883676447,8.945632173762712,-999999.0,0.029455429214604183,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,41.66666666666667,2.684803916625622,1.3999751747358244,8.7233030610805,7.841453026628478,0.8863089395593058,9.842282607933456,8.847313477992715,-999999.0,0.030146886735404967,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,42.708333333333336,2.6952652534055677,1.3957277339017327,8.913620208409199,8.003969348162101,0.915840982465652,9.732716027199075,8.739474975899851,-999999.0,0.030803610909273634,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,43.75,2.705765979947306,1.3913938422625873,9.102079503165436,8.164325580137888,0.9457286146214241,9.62440954248699,8.632841868072347,-999999.0,0.03145362757137835,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,44.79166666666667,2.7162739501097626,1.3876403956965617,9.292571788977918,8.326430314294292,0.9756827796639549,9.524173207380446,8.533952313027482,-999999.0,0.032112745796960065,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,45.833333333333336,2.726446326516092,1.3827436887197782,9.475120785257714,8.480511509748508,1.0061990403721308,9.416745996650377,8.428264358721801,-999999.0,0.03273975816789259,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,46.875,2.736581628529417,1.3778450098001738,9.65616329442509,8.632841799614022,1.0369795560463437,9.31181645590084,8.324987459278523,-999999.0,0.03336133503931677,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,47.91666666666667,2.746763368488912,1.3729530803352776,9.835723195571921,8.78340062743357,1.068064428647161,9.208923105912357,8.223661786544898,-999999.0,0.033977699779537705,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,48.958333333333336,2.7567803586380917,1.3680682132890525,10.013892199340086,8.932408544148823,1.099323961708124,9.109136658661157,8.125365092806392,-999999.0,0.034588875321873616,8.578947368421051,6.2105263157894735
8.578947368421051,6.2105263157894735,50.0,2.767028905316414,1.3640288036216215,10.19599007615074,9.084949623179927,1.1306430870022701,9.017867966790362,8.035205563647237,-999999.0,0.03521720514554776,8.578947368421051,6.2105263157894735
8.578947368421051,6.684210526315789,25.0,,,,,,,,,,,
8.578947368421051,6.684210526315789,26.041666666666668,,,,,,,,,,,
8.578947368421051,6.684210526315789,27.083333333333332,,,,,,,,,,,
8.578947368421051,6.684210526315789,28.125,,,,,,,,,,,
8.578947368421051,6.684210526315789,29.166666666666668,,,,,,,,,,,
8.578947368421051,6.684210526315789,30.208333333333336,,,,,,,,,,,
8.578947368421051,6.684210526315789,31.25,,,,,,,,,,,
8.578947368421051,6.684210526315789,32.291666666666664,,,,,,,,,,,
8.578947368421051,6.684210526315789,33.333333333333336,,,,,,,,,,,
8.578947368421051,6.684210526315789,34.375,2.6193033035960176,1.4109378112255793,7.288215073424683,6.589863682513682,0.6984312157425079,10.435122184045744,9.43523647566059,-999999.0,0.025072732294342634,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,35.41666666666667,2.6289795752720306,1.4106677530573741,7.504973663508665,6.780982420990323,0.7241752089631944,10.363477747675974,9.363731783498489,-999999.0,0.025827393798572074,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,36.458333333333336,2.6392598688372795,1.4101339562558564,7.720007651003788,6.969844649485432,0.7505545043942012,10.285738884792751,9.286260502974446,-999999.0,0.026576609139231856,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,37.5,2.6496917157450337,1.409188224953035,7.932596429343242,7.155929158298936,0.7774294520945261,10.203622216744542,9.204602602872397,-999999.0,0.02731696471832232,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,38.54166666666667,2.660251169463345,1.4077276880413507,8.142054568316457,7.338555403607904,0.804838585615461,10.116381984954435,9.118046195556222,-999999.0,0.028045653160999107,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,39.583333333333336,2.671001154694905,1.405810450964915,8.34845494156611,7.517755223990503,0.8328037242400126,10.02451682019628,9.027043233807513,-999999.0,0.028763048892999223,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,40.625,2.6814174624260914,1.402506000598281,8.546804466523342,7.688809349959213,0.861423320738415,9.92172403597919,8.925703733407564,-999999.0,0.029448181362209093,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,41.66666666666667,2.692029664326752,1.399527790747712,8.745775748383926,7.860097149727107,0.8903161494488291,9.82322487781245,8.828433758719397,-999999.0,0.03013692236577258,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,42.708333333333336,2.7021895428185227,1.3952562357988085,8.936622499524773,8.023232670309627,0.9197693813028676,9.716155681183809,8.723091715604397,-999999.0,0.030792851462201475,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,43.75,2.7124543351584562,1.3908997087339559,9.125591328002567,8.18415928715742,0.9496064392129415,9.609866731280903,8.61847492729795,-999999.0,0.03144208152918257,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,44.79166666666667,2.7229488108355113,1.3870493132012685,9.316081464808107,8.346202805623504,0.97966022151545,9.509502642045558,8.51948728990205,-999999.0,0.03209861088652278,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,45.833333333333336,2.7329016957926524,1.3821325924196362,9.499116082960654,8.500831110992936,1.0101245405740809,9.403905856561066,8.415626756441029,-999999.0,0.032724812035728884,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,46.875,2.742934681244157,1.3772169513761743,9.680612881130578,8.65361452212515,1.040914581656126,9.300103055265529,8.313472281613148,-999999.0,0.03334563251670511,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,47.91666666666667,2.752940044222073,1.3723064592428893,9.86064070513361,8.804686626808419,1.0719631691720848,9.19867490666618,8.21360927316989,-999999.0,0.033961181849426904,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,48.958333333333336,2.7633870932214752,1.3684404031023871,10.045688885164271,8.960254952560565,1.1031196181038423,9.106617922752434,8.122650350432885,-999999.0,0.034598585430624995,8.578947368421051,6.684210526315789
8.578947368421051,6.684210526315789,50.0,2.773127454864846,1.3632934469938998,10.22139731751511,9.10666018097738,1.1346468217813659,9.008439561367462,8.02598659438376,-999999.0,0.035197620941211656,8.578947368421051,6.684210526315789
8.578947368421051,7.157894736842105,25.0,,,,,,,,,,,
8.578947368421051,7.157894736842105,26.041666666666668,,,,,,,,,,,
8.578947368421051,7.157894736842105,27.083333333333332,,,,,,,,,,,
8.578947368421051,7.157894736842105,28.125,,,,,,,,,,,
8.578947368421051,7.157894736842105,29.166666666666668,,,,,,,,,,,
8.578947368421051,7.157894736842105,30.208333333333336,,,,,,,,,,,
8.578947368421051,7.157894736842105,31.25,,,,,,,,,,,
8.578947368421051,7.157894736842105,32.291666666666664,,,,,,,,,,,
8.578947368421051,7.157894736842105,33.333333333333336,,,,,,,,,,,
8.578947368421051,7.157894736842105,34.375,2.6341596283309494,1.4109275696593624,7.306280899065263,6.601254098362108,0.705110518843365,10.361894630433529,9.362013360955869,-999999.0,0.025072543898100118,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,35.41666666666667,2.6422585861531434,1.410643200795337,7.524019382126671,6.793899946284618,0.7303128122096195,10.302461159570996,9.302725945241374,-999999.0,0.025826928480030292,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,36.458333333333336,2.6512074490345365,1.4100804802977758,7.739919241505505,6.98410065009307,0.7562307451913804,10.23486454461297,9.235409555221922,-999999.0,0.02657556590256533,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,37.5,2.6606735848109984,1.4090838982614369,7.953169667711827,7.17117674436394,0.7827956855065005,10.159955930985753,9.160981437607054,-999999.0,0.027314871511314995,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,38.54166666666667,2.6704683604811517,1.4075457238304574,8.163089062845309,7.354519891309969,0.809979865583136,10.078138247261718,9.079879888144088,-999999.0,0.028041901382718237,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,39.583333333333336,2.6804818697547685,1.4055261420806981,8.369799996256345,7.534291529164968,0.83772457402208,9.991111942760966,8.993757331232814,-999999.0,0.028757029696788155,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,40.625,2.69042057875259,1.4021953198314392,8.568743478043318,7.706086057645793,0.8662089190133075,9.892236491635197,8.89633654017756,-999999.0,0.029441432969417702,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,41.66666666666667,2.700600278838839,1.3991071113027418,8.767840353918242,7.877633571371155,0.8950123223160832,9.79633479372565,8.801704037979809,-999999.0,0.030127553176818495,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,42.708333333333336,2.710447317386847,1.3948123176897702,8.959211316470983,8.041374932383597,0.9243942936210875,9.691980335983548,8.699074613370327,-999999.0,0.030782721841297392,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,43.75,2.720411370856609,1.3904329117908774,9.148697816669715,8.202902035773496,0.9541588480165528,9.588233485113584,8.596998343436407,-999999.0,0.03143117475792217,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,44.79166666666667,2.7305924647840225,1.3864839648986151,9.33927118222288,8.365125216752585,0.9841573370864206,9.4896119048115,8.499784436416826,-999999.0,0.03208509214436967,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,45.833333333333336,2.740424733291929,1.3815502501721293,9.522762282241864,8.520205793782706,1.0146341240624392,9.385414955406965,8.397318394604264,-999999.0,0.032710570003977285,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,46.875,2.7501865638249923,1.376614169117181,9.704746582793629,8.67356295076623,1.0453476490746925,9.283750330699984,8.297299906345783,-999999.0,0.03333056285215728,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,47.91666666666667,2.7600580332758726,1.371686748786215,9.885226464154162,8.825098996434408,1.0763926895276459,9.183661836733677,8.198772699122596,-999999.0,0.03394535233401684,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,48.958333333333336,2.7703661017910783,1.3677455999522625,10.070374287345368,8.980783463281192,1.1075651554085777,9.092353834145708,8.108582523949307,-999999.0,0.034580458906491904,8.578947368421051,7.157894736842105
8.578947368421051,7.157894736842105,50.0,2.7799786442685326,1.3625832817676915,10.246518001868523,9.127639703233248,1.1390845477359999,8.995397244422376,8.013136269274295,-999999.0,0.03517870897590583,8.578947368421051,7.157894736842105
8.578947368421051,7.63157894736842,25.0,,,,,,,,,,,
8.578947368421051,7.63157894736842,26.041666666666668,,,,,,,,,,,
8.578947368421051,7.63157894736842,27.083333333333332,,,,,,,,,,,
8.578947368421051,7.63157894736842,28.125,,,,,,,,,,,
8.578947368421051,7.63157894736842,29.166666666666668,,,,,,,,,,,
8.578947368421051,7.63157894736842,30.208333333333336,,,,,,,,,,,
8.578947368421051,7.63157894736842,31.25,,,,,,,,,,,
8.578947368421051,7.63157894736842,32.291666666666664,,,,,,,,,,,
8.578947368421051,7.63157894736842,33.333333333333336,,,,,,,,,,,
8.578947368421051,7.63157894736842,34.375,2.653714022464132,1.4109203054225607,7.323078067179229,6.609313976545595,0.7138505690903981,10.258558841678074,9.258679985318645,-999999.0,0.02507241027071379,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,35.41666666666667,2.659612184372144,1.4106242593973908,7.541924844512586,6.8038364570900285,0.7382890233963301,10.215409691204242,9.215681449238582,-999999.0,0.025826569500292527,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,36.458333333333336,2.6666911165708527,1.4100368482673455,7.758816206864888,6.995700444450239,0.7635447660195749,10.161573429822942,9.162135287652395,-999999.0,0.026574714710448553,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,37.5,2.6746901561179763,1.4089952771469274,7.972864297678984,7.184101223924809,0.7896003080252859,10.09734192938494,9.098402256062377,-999999.0,0.02731309343751483,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,38.54166666666667,2.6832135312012966,1.4073858741055676,8.18339734578995,7.368527071208754,0.816343577051883,10.024452419094432,9.026257176934271,-999999.0,0.02803860562181241,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,39.583333333333336,2.6922742648242917,1.4052726100653665,8.390501523961085,7.549032506411752,0.8437850917204703,9.943884534452874,8.946629397088946,-999999.0,0.028751662231157705,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,40.625,2.701486003571671,1.401914062567822,8.590089936950303,7.721721270746171,0.8720317852193051,9.850661504029928,8.854862175470192,-999999.0,0.02943532387306355,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,41.66666666666667,2.7109385954449343,1.3987203436139901,8.789411876285891,7.893760719720246,0.9006111491344269,9.75938603995004,8.764893403004063,-999999.0,0.03011893960039976,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,42.708333333333336,2.7202715624536253,1.3943998563483928,8.981346162810572,8.058236530936211,0.9298332672172266,9.659093172359428,8.666324184176188,-999999.0,0.030773310420772495,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,43.75,2.7298173370225034,1.3899964482045253,9.171370421065895,8.220432303926323,0.9594776020442645,9.558712367568933,8.567612507485174,-999999.0,0.03142097718442242,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,44.79166666666667,2.739625030806737,1.385953615672315,9.362058754984062,8.382885719667893,0.9894000022167566,9.46235974733001,8.472696281469565,-999999.0,0.03207241099356962,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,45.833333333333336,2.749062904214388,1.3809972066587746,9.546061850877685,8.538615794513618,1.0197497969861602,9.361180437682638,8.37324588810828,-999999.0,0.032697045271341145,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,46.875,2.7586721925839814,1.3760442744369896,9.728499962312029,8.692433718644953,1.0504645423139367,9.261140733872212,8.27484733515848,-999999.0,0.033316316203498696,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,47.91666666666667,2.768288574246494,1.3710976282138387,9.90945374369401,8.844514892032551,1.0814475799568455,9.16313830402158,8.178403702549769,-999999.0,0.03393030507995637,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,48.958333333333336,2.7783222086744406,1.367081201758086,10.094740372008378,9.000424903163742,1.1125658412263781,9.07338693850332,8.089790796778912,-999999.0,0.03456312676147527,8.578947368421051,7.63157894736842
8.578947368421051,7.63157894736842,50.0,2.787864728122098,1.3619056247077457,10.271301494942586,9.147670532391516,1.1441202292331925,8.977466906451408,7.995375222516981,-999999.0,0.03516066393801805,8.578947368421051,7.63157894736842
8.578947368421051,8.105263157894736,25.0,,,,,,,,,,,
8.578947368421051,8.105263157894736,26.041666666666668,,,,,,,,,,,
8.578947368421051,8.105263157894736,27.083333333333332,,,,,,,,,,,
8.578947368421051,8.105263157894736,28.125,,,,,,,,,,,
8.578947368421051,8.105263157894736,29.166666666666668,,,,,,,,,,,
8.578947368421051,8.105263157894736,30.208333333333336,,,,,,,,,,,
8.578947368421051,8.105263157894736,31.25,,,,,,,,,,,
8.578947368421051,8.105263157894736,32.291666666666664,,,,,,,,,,,
8.578947368421051,8.105263157894736,33.333333333333336,,,,,,,,,,,
8.578947368421051,8.105263157894736,34.375,2.677728735470859,1.4109158119975183,7.338705034825132,6.614286138859384,0.7245070836745536,10.129238485294998,9.129360206270256,-999999.0,0.025072327613125812,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,35.41666666666667,2.68146226834117,1.4106114339013058,7.558609133507312,6.810550200224921,0.7482644849484518,10.10152063281211,9.101795337372055,-999999.0,0.025826326430274566,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,36.458333333333336,2.6863724589429006,1.4100047744930875,7.776548107416327,7.004209058375433,0.7727804391629111,10.063075762942468,9.063646934389942,-999999.0,0.02657408900404303,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,37.5,2.692414082496861,1.408925603362585,7.9915253057168965,7.194244658799083,0.7981449825682999,10.012623621339417,9.013706551971525,-999999.0,0.027311695529629417,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,38.54166666666667,2.699381812735737,1.4072554708878169,8.202768441899458,7.379941398901359,0.8243514237193101,9.950572299481443,8.952421487433753,-999999.0,0.02803591702397679,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,39.583333333333336,2.707018691744214,1.4050575495777868,8.410422877708088,7.5615328053707085,0.8512909444397277,9.879610411271742,8.882430683374986,-999999.0,0.02874710934303161,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,40.625,2.714996136959766,1.401666944122133,8.610768374687707,7.735454468862606,0.8790750989828708,9.795259113414486,8.799537693438106,-999999.0,0.0294299564354406,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,41.66666666666667,2.7236095602365773,1.3983770646369285,8.81037658896737,7.908077974353313,0.9073956976892709,9.70951990559735,8.715137171678943,-999999.0,0.03011129482338973,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,42.708333333333336,2.7322105979316675,1.3940285437219455,9.002914626532252,8.073419965670249,0.936367494394034,9.614723578543751,8.622063467607797,-999999.0,0.030764838247905314,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,43.75,2.741326884841058,1.3904345367166102,9.198305074965294,8.24108272456836,0.965584759807454,9.526149808743375,8.534810270008512,-999999.0,0.031431212723650896,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,44.79166666666667,2.750226983616325,1.3854617254324892,9.384419592775004,8.399366525633122,0.9954800063694327,9.42702970700584,8.437503989925473,-999999.0,0.03206065002617582,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,45.833333333333336,2.75930707161357,1.3804844564456884,9.568918533459806,8.55569328720018,1.0257386307145164,9.328807794627195,8.34100718351652,-999999.0,0.03268450657277713,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,46.875,2.7685384922413365,1.3755101237722516,9.751854519746212,8.710130053933252,1.056342379641774,9.23171758294243,8.245555817695228,-999999.0,0.033302963834011,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,47.91666666666667,2.777754474251621,1.3705414826687619,9.933308401281437,8.862853915810655,1.0871931092951386,9.136655039803841,8.152051222580615,-999999.0,0.033916100867618856,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,48.958333333333336,2.7875559222077815,1.3664547629681378,10.118735502450411,9.01895425798737,1.1182919103391817,9.048384781198466,8.064937405522222,-999999.0,0.0345467858947096,8.578947368421051,8.105263157894736
8.578947368421051,8.105263157894736,50.0,2.7967640625613783,1.3612592048661551,10.29576579999486,9.166788640509806,1.1497364241239092,8.95489225527508,7.972947928039099,-999999.0,0.035143451815030056,8.578947368421051,8.105263157894736
8.578947368421051,8.578947368421051,25.0,,,,,,,,,,,
8.578947368421051,8.578947368421051,26.041666666666668,,,,,,,,,,,
8.578947368421051,8.578947368421051,27.083333333333332,,,,,,,,,,,
8.578947368421051,8.578947368421051,28.125,,,,,,,,,,,
8.578947368421051,8.578947368421051,29.166666666666668,,,,,,,,,,,
8.578947368421051,8.578947368421051,30.208333333333336,,,,,,,,,,,
8.578947368421051,8.578947368421051,31.25,,,,,,,,,,,
8.578947368421051,8.578947368421051,32.291666666666664,,,,,,,,,,,
8.578947368421051,8.578947368421051,33.333333333333336,,,,,,,,,,,
8.578947368421051,8.578947368421051,34.375,2.705000872326966,1.41091327743248,7.353507863532447,6.617088210091365,0.7365088050400032,9.98427691999289,8.98439796620213,-999999.0,0.0250722809892349,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,35.41666666666667,2.707143245520346,1.410603694741062,7.5742844122148645,6.814595753906295,0.7598971762621759,9.96751224879091,8.96778665164451,-999999.0,0.025826179757125894,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,36.458333333333336,2.710169518768746,1.4099838309033803,7.793170658429039,7.009756692634869,0.78386344405848,9.942000379657495,8.94257379364652,-999999.0,0.02657368043024854,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,37.5,2.714226585632141,1.408876496761275,8.009081490455184,7.201384042958447,0.8085808856451999,9.905108607736144,8.906201186307003,-999999.0,0.02731071027957929,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,38.54166666666667,2.7192908449472153,1.4071566922159826,8.221149378708434,7.388580475979148,0.8341319729590054,9.855933647459494,8.857807535861319,-999999.0,0.02803388047072598,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,39.583333333333336,2.72524595730709,1.4048869940525124,8.429459950712253,7.571443639386808,0.8604844344275199,9.79617946990566,8.799047764790874,-999999.0,0.028743498706046807,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,40.625,2.7319955042791,1.4023649046380902,8.635405517771655,7.751370189256746,0.8875195265794266,9.729820312859164,8.73374608345933,-999999.0,0.029445116547533175,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,41.66666666666667,2.739154731045242,1.3980861314164394,8.830631507745407,7.920214489883665,0.9156302921961637,9.644319965173828,8.650013610719256,-999999.0,0.0301048159829823,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,42.708333333333336,2.7466764211759855,1.39370523485105,9.023841386704875,8.086643531860709,0.9442006025328341,9.557123097039197,8.564539685918598,-999999.0,0.03075746162146347,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,43.75,2.754881363723658,1.3900231794148903,9.219543070377329,8.254964412987887,0.9731073353468257,9.474333134166939,8.483097509531907,-999999.0,0.03142160172212806,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,44.79166666666667,2.7630534106344156,1.385022537184227,9.406227165621486,8.414088113547209,1.0027445551943606,9.380481915255366,8.391058390654953,-999999.0,0.03205014963156545,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,45.833333333333336,2.771537893790199,1.3800200886394693,9.591265643454363,8.571166614514233,1.0328022893192,9.286642509067937,8.298942307887557,-999999.0,0.03267315155439981,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,46.875,2.78012977137211,1.3750192150726597,9.77474924653595,8.726401712463739,1.063167298935863,9.19398974772796,8.207929007220313,-999999.0,0.03329069301802861,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,47.91666666666667,2.7888735126121564,1.370027806786436,9.956711490287937,8.879801048554226,1.0938614199440715,9.10235182332056,8.117848281922443,-999999.0,0.033902982037515864,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,48.958333333333336,2.798157923050703,1.3658679463554124,10.142355382770832,9.036320533479364,1.1247893659132362,9.017115284101283,8.033789087384033,-999999.0,0.034531479494005875,8.578947368421051,8.578947368421051
8.578947368421051,8.578947368421051,50.0,2.8071234415078563,1.3606556111839092,10.31982890179306,9.184649522341852,1.1561907769082347,8.925714603423211,7.943887553663494,-999999.0,0.03512738099802178,8.578947368421051,8.578947368421051
8.578947368421051,9.052631578947368,25.0,,,,,,,,,,,
8.578947368421051,9.052631578947368,26.041666666666668,,,,,,,,,,,
8.578947368421051,9.052631578947368,27.083333333333332,,,,,,,,,,,
8.578947368421051,9.052631578947368,28.125,,,,,,,,,,,
8.578947368421051,9.052631578947368,29.166666666666668,,,,,,,,,,,
8.578947368421051,9.052631578947368,30.208333333333336,,,,,,,,,,,
8.578947368421051,9.052631578947368,31.25,,,,,,,,,,,
8.578947368421051,9.052631578947368,32.291666666666664,,,,,,,,,,,
8.578947368421051,9.052631578947368,33.333333333333336,,,,,,,,,,,
8.578947368421051,9.052631578947368,34.375,2.7341875291172384,1.4109118116857382,7.3678559379164765,6.6187079749852575,0.7492376718099064,9.833803364582847,8.833923098122767,-999999.0,0.025072254026500977,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,35.41666666666667,2.7353434756784085,1.4105991388168504,7.589325650221243,6.816975319489101,0.7725605949140362,9.82359921044862,8.823871375743199,-999999.0,0.025826093412959533,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,36.458333333333336,2.7371075980655024,1.409971100387333,7.808975816058567,7.013125573380464,0.7963046373244461,9.806518071144774,8.807088700304828,-999999.0,0.026573432079960834,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,37.5,2.739622591351379,1.4088449713874998,8.025698821878201,7.20596332924956,0.8206311937404647,9.779909517327503,8.781000995592839,-999999.0,0.02731007777293741,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,38.54166666666667,2.7429733570909076,1.4070891517756106,8.238561758865721,7.394483738415681,0.8456675457572741,9.74208103432454,8.743960644480103,-999999.0,0.02803248797816238,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,39.583333333333336,2.747206588751381,1.40476316187895,8.447580356461154,7.5786376373317195,0.8714596755134455,9.693598675674831,8.696486883190031,-999999.0,0.028740877234319753,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,40.625,2.752311104421999,1.402168180012141,8.654133942468919,7.7597618224013996,0.897934389340068,9.637824372479184,8.64179155461948,-999999.0,0.029440843466911643,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,41.66666666666667,2.757924558937512,1.3978526741630741,8.850121543946466,7.92995503853109,0.9254730178707389,9.562808826461719,8.568542664567094,-999999.0,0.03009961721953219,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,42.708333333333336,2.7642242424542043,1.3934391973944784,9.04402173149869,8.097526775704598,0.953604607590208,9.484037366758583,8.491492921964092,-999999.0,0.03075139187851246,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,43.75,2.771178173051156,1.3896735514592304,9.24014839357552,8.26676741353662,0.9820509812713267,9.409031272097064,8.417859735585997,-999999.0,0.03141343327944132,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,44.79166666666667,2.778388787895314,1.3846414130623081,9.42744114994581,8.426868562518605,1.0113330497792044,9.321796763196874,8.33243664325849,-999999.0,0.03204103783972796,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,45.833333333333336,2.786038028169249,1.3796096558179587,9.613061227549434,8.584848532673883,1.041083785339998,9.233705646861068,8.24606881171455,-999999.0,0.03266311582051941,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,46.875,2.7939003311926145,1.3745814256024083,9.797102515826042,8.740919304891618,1.0711829806897828,9.146058789617108,8.1600617844609,-999999.0,0.03327975047580123,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,47.91666666666667,2.802022341623856,1.3695648145259518,9.979597518327969,8.89508302492687,1.1016568886579272,9.058716575979863,8.074277133385094,-999999.0,0.033891158188138204,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,48.958333333333336,2.8106252478735625,1.365333258794153,10.165512016471892,9.052151602105532,1.1323371370625441,8.977460584612446,7.994219482713602,-999999.0,0.034517533581215044,8.578947368421051,9.052631578947368
8.578947368421051,9.052631578947368,50.0,2.819111965820621,1.3600985417105345,10.343471674259774,9.201141746098196,1.163574044255807,8.889397048105522,7.9076546881750165,-999999.0,0.035112549738335,8.578947368421051,9.052631578947368
8.578947368421051,9.526315789473683,25.0,,,,,,,,,,,
8.578947368421051,9.526315789473683,26.041666666666668,,,,,,,,,,,
8.578947368421051,9.526315789473683,27.083333333333332,,,,,,,,,,,
8.578947368421051,9.526315789473683,28.125,,,,,,,,,,,
8.578947368421051,9.526315789473683,29.166666666666668,,,,,,,,,,,
8.578947368421051,9.526315789473683,30.208333333333336,,,,,,,,,,,
8.578947368421051,9.526315789473683,31.25,,,,,,,,,,,
8.578947368421051,9.526315789473683,32.291666666666664,,,,,,,,,,,
8.578947368421051,9.526315789473683,33.333333333333336,,,,,,,,,,,
8.578947368421051,9.526315789473683,34.375,2.7644126958771285,1.4109108417010139,7.381985816922284,6.619779475221464,0.7622964193695975,9.683878382935374,8.683996549132262,-999999.0,0.02507223618342064,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,35.41666666666667,2.7650548856111397,1.4105963234052201,7.6040145048381405,6.818445078882561,0.7857807692537844,9.67701781765324,8.677286777274643,-999999.0,0.025826040055118203,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,36.458333333333336,2.766068497255333,1.4099633365984736,7.824282547526985,7.015179157191104,0.8095607827564791,9.664848784900412,8.665413773262426,-999999.0,0.026573280622060505,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,37.5,2.7675684675703813,1.4088254078558746,8.041675285103057,7.208803438561774,0.8337751576239385,9.644896722540793,8.645980121433642,-999999.0,0.027309685262690633,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,38.54166666666667,2.7696664838968084,1.4070457098516542,8.255227613657041,7.398279141372448,0.8585550134659798,9.615257594654013,8.617128809842542,-999999.0,0.028031592333687128,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,39.583333333333336,2.7724804106307728,1.4046796701020106,8.464912977849638,7.583487575634645,0.88397528061346,9.57596118748385,8.578845745971387,-999999.0,0.028739109768947824,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,40.625,2.7760331208592555,1.4020280852892213,8.672098169783235,7.765738443438295,0.9099775937280681,9.530012859167991,8.533988635503654,-999999.0,0.02943780050247559,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,41.66666666666667,2.7801755469234326,1.3976799184033561,8.868814658567288,7.937163953729657,0.9370262113927835,9.464852264255017,8.470589037132653,-999999.0,0.030095770270061193,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,42.708333333333336,2.7850292411319764,1.39323236337324,9.063441371804123,8.105989380138254,0.9646447598799672,9.395625984566491,8.403082375264134,-999999.0,0.030746672994175286,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,43.75,2.7906444691259944,1.3893937075129676,9.260054051632835,8.27621753586988,0.9926196359000347,9.328904765455801,8.337753190189124,-999999.0,0.03140689542068181,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,44.79166666666667,2.796676623406715,1.384327090842195,9.447989230100855,8.437412470640899,1.0214650254834052,9.249449559596643,8.260109020030244,-999999.0,0.0320335233835868,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,45.833333333333336,2.8031346105332267,1.379259529291568,9.634255790181154,8.596524381012431,1.050745676770794,9.168970192472882,8.181355937082431,-999999.0,0.03265455499143607,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,46.875,2.8101446640080097,1.374202527257112,9.818871182527866,8.753488703965415,1.0805380598866288,9.087020205061608,8.101046162949448,-999999.0,0.03327028029602262,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,47.91666666666667,2.817743717821945,1.3701670817810698,10.008296226112819,8.914700541429347,1.1104890845827697,9.01251202291026,8.027724599183033,-999999.0,0.033906538933113614,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,48.958333333333336,2.8252770076741465,1.364858080347511,10.188158766836278,9.06622672882831,1.141106249876835,8.9283173831849,7.945120561566349,-999999.0,0.03450514041830206,8.578947368421051,9.526315789473683
8.578947368421051,9.526315789473683,50.0,2.833069889668675,1.3595961853001173,10.366641036352384,9.216020791803606,1.1720742388656702,8.844696600776063,7.863000897215216,-999999.0,0.035099175834815304,8.578947368421051,9.526315789473683
8.578947368421051,10.0,25.0,,,,,,,,,,,
8.578947368421051,10.0,26.041666666666668,,,,,,,,,,,
8.578947368421051,10.0,27.083333333333332,,,,,,,,,,,
8.578947368421051,10.0,28.125,,,,,,,,,,,
8.578947368421051,10.0,29.166666666666668,,,,,,,,,,,
8.578947368421051,10.0,30.208333333333336,,,,,,,,,,,
8.578947368421051,10.0,31.25,,,,,,,,,,,
8.578947368421051,10.0,32.291666666666664,,,,,,,,,,,
8.578947368421051,10.0,33.333333333333336,,,,,,,,,,,
8.578947368421051,10.0,34.375,2.7952707908401595,1.4109101036633105,7.396006336665305,6.620594535444583,0.7755021594928826,9.537054469972993,8.537170985795747,-999999.0,0.025072222607057465,8.578947368421051,10.0
8.578947368421051,10.0,35.41666666666667,2.7956388932040896,1.4105943460322448,7.618526497884235,6.81947701705515,0.7992615820305422,9.531956332154982,8.532221703600609,-999999.0,0.02582600257984202,8.578947368421051,10.0
8.578947368421051,10.0,36.458333333333336,2.7962318926612166,1.409958190842735,7.839319915507319,7.016539603010964,0.8232396921140486,9.522524230307994,8.523082244726021,-999999.0,0.026573180237457934,8.578947368421051,10.0
8.578947368421051,10.0,37.5,2.7971271684883776,1.4088128224451277,8.057272477455214,7.210629846771259,0.8475508373385884,9.506535917958642,8.507607483951647,-999999.0,0.027309432757423646,8.578947368421051,10.0
8.578947368421051,10.0,38.54166666666667,2.7984200626514966,1.4070178389985346,8.271407123130858,7.400713492013127,0.872311089124983,9.482175827236043,8.484030048771702,-999999.0,0.0280310177208514,8.578947368421051,10.0
8.578947368421051,10.0,39.583333333333336,2.800201704742933,1.4046246829088451,8.481686452968084,7.586681405252774,0.8975766084847885,9.449540432304866,8.45240543652308,-999999.0,0.02873794573465741,8.578947368421051,10.0
8.578947368421051,10.0,40.625,2.8025856475745514,1.4019334744100846,8.689448951987101,7.7697749627170625,0.9233294043732063,9.410995589256526,8.414954539427349,-999999.0,0.029435745505815455,8.578947368421051,10.0
8.578947368421051,10.0,41.66666666666667,2.805472481370277,1.3975587293943987,8.886833098388351,7.942221485409903,0.9500355209739697,9.354211397567148,8.359920560936073,-999999.0,0.030093071655515783,8.578947368421051,10.0
8.578947368421051,10.0,42.708333333333336,2.808980968620034,1.3930813094559917,9.08215003532875,8.112170493639846,0.9772330111225447,9.293740522432937,8.301162978849252,-999999.0,0.030743226784763513,8.578947368421051,10.0
8.578947368421051,10.0,43.75,2.8132973839632953,1.3891823674388033,9.279280876151564,8.283356022695749,1.0047934061893233,9.235013704302874,8.24383994925918,-999999.0,0.03140195810447871,8.578947368421051,10.0
8.578947368421051,10.0,44.79166666666667,2.818015577511611,1.3840802298202477,9.467874401323238,8.445695657153086,1.033167387296068,9.163930760631036,8.174566639445095,-999999.0,0.032027621875782133,8.578947368421051,10.0
8.578947368421051,10.0,45.833333333333336,2.823297340469402,1.378979091695895,9.654771908859015,8.60587905986138,1.0620218035124347,9.090935682231473,8.103297909138094,-999999.0,0.03264769831615956,8.578947368421051,10.0
8.578947368421051,10.0,46.875,2.829205660306735,1.3738892128054994,9.840003840968071,8.763885910760683,1.0914023561746276,9.015926880950989,8.029931272531021,-999999.0,0.033262449585090254,8.578947368421051,10.0
8.578947368421051,10.0,47.91666666666667,2.8357079256868447,1.3697870903386529,10.029850962988537,8.925963018150018,1.120938440361766,8.947726834804197,7.9629377464022895,-999999.0,0.03389683457837524,8.578947368421051,10.0
8.578947368421051,10.0,48.958333333333336,2.8423553958844927,1.3644474959001023,10.21026689411807,9.078393091570057,1.1512186682139398,8.869094270299495,7.885898085421726,-999999.0,0.03449443239964163,8.578947368421051,10.0
8.578947368421051,10.0,50.0,2.849346929886315,1.3591567098827575,10.389284932515423,9.229042548995949,1.1818799977609291,8.790473611701625,7.808781404609912,-999999.0,0.03508747650785813,8.578947368421051,10.0
9.052631578947368,1.0,25.0,,,,,,,,,,,
9.052631578947368,1.0,26.041666666666668,,,,,,,,,,,
9.052631578947368,1.0,27.083333333333332,,,,,,,,,,,
9.052631578947368,1.0,28.125,,,,,,,,,,,
9.052631578947368,1.0,29.166666666666668,,,,,,,,,,,
9.052631578947368,1.0,30.208333333333336,,,,,,,,,,,
9.052631578947368,1.0,31.25,,,,,,,,,,,
9.052631578947368,1.0,32.291666666666664,,,,,,,,,,,
9.052631578947368,1.0,33.333333333333336,,,,,,,,,,,
9.052631578947368,1.0,34.375,2.5577803460016573,1.3925115487400002,6.947265440074556,6.270186722925474,0.677085793664315,10.260539366033228,9.260549817463902,-999999.0,0.024651780715576634,9.052631578947368,1.0
9.052631578947368,1.0,35.41666666666667,2.569352321411943,1.3924863922797766,7.153301692278398,6.450294366160319,0.7030241316581121,10.175044312358146,9.175068216999932,-999999.0,0.025398330605939587,9.052631578947368,1.0
9.052631578947368,1.0,36.458333333333336,2.580950207100412,1.3924326395892443,7.358921671792048,6.629676861177008,0.7292825707689635,10.090631487370828,9.09068326449459,-999999.0,0.026144298243606017,9.052631578947368,1.0
9.052631578947368,1.0,37.5,2.5925650394957866,1.39232405002316,7.5639924505097405,6.808206436158985,0.7558664313079084,10.00704904624675,9.007155436680062,-999999.0,0.026889112871330587,9.052631578947368,1.0
9.052631578947368,1.0,38.54166666666667,2.6042275760830225,1.3921174355390944,7.7682721390347105,6.985626580481322,0.7828077327131181,9.92360168966498,8.923808859513914,-999999.0,0.02763179831347458,9.052631578947368,1.0
9.052631578947368,1.0,39.583333333333336,2.615772925259682,1.3917500157112026,7.971468824439075,7.161729259189792,0.8100481673856001,9.84073434813968,8.841115315776841,-999999.0,0.028370870470840845,9.052631578947368,1.0
9.052631578947368,1.0,40.625,2.62726818789726,1.391149589819093,8.173131901241048,7.336032638865532,0.8376488480519498,9.757229321390007,8.757885426484298,-999999.0,0.02910450301600879,9.052631578947368,1.0
9.052631578947368,1.0,41.66666666666667,2.638773630129013,1.3902688393776752,8.372904243215396,7.50814806108136,0.8656618450932339,9.6722574648229,8.673303673529372,-999999.0,0.029831261548581806,9.052631578947368,1.0
9.052631578947368,1.0,42.708333333333336,2.649874866199299,1.3885452053060758,8.567829049478737,7.675341520480089,0.8940928178372589,9.582706491484464,8.584501930175598,-999999.0,0.03053791074562528,9.052631578947368,1.0
9.052631578947368,1.0,43.75,2.660923877060717,1.386672278245562,8.761262719362913,7.840785567446856,0.9228501137271714,9.493700644385536,8.496271984818634,-999999.0,0.03123918650061669,9.052631578947368,1.0
9.052631578947368,1.0,44.79166666666667,2.671686597305023,1.3840151048058587,8.949686119424062,8.001090786569007,0.9520633318919745,9.400305441486674,8.403948055292657,-999999.0,0.03191973189172954,9.052631578947368,1.0
9.052631578947368,1.0,45.833333333333336,2.682476586922962,1.3812654274856326,9.136647716931142,8.159638054166486,0.9816214212016507,9.307710202316617,8.3124083052078,-999999.0,0.03259510021589275,9.052631578947368,1.0
9.052631578947368,1.0,46.875,2.6928362198402422,1.3777562940708825,9.318402618151927,8.312944622623288,1.0115370032504063,9.212122332854642,8.218132006946874,-999999.0,0.03324853966779156,9.052631578947368,1.0
9.052631578947368,1.0,47.91666666666667,2.703321377050583,1.3746561646187265,9.50142863890589,8.467183893353285,1.041635094329622,9.121647965423863,8.128742915293783,-999999.0,0.03390852987944015,9.052631578947368,1.0
9.052631578947368,1.0,48.958333333333336,2.7133636396170444,1.3705056145970382,9.67721231531505,8.614167620878094,1.0721946008523753,9.025611868985202,8.034145680299067,-999999.0,0.0345378254899969,9.052631578947368,1.0
9.052631578947368,1.0,50.0,2.7234288322307325,1.366321037887935,9.85149827479526,8.759381403449975,1.103055552827929,8.931098936530208,7.941015646032827,-999999.0,0.03516167339185496,9.052631578947368,1.0
9.052631578947368,1.4736842105263157,25.0,,,,,,,,,,,
9.052631578947368,1.4736842105263157,26.041666666666668,,,,,,,,,,,
9.052631578947368,1.4736842105263157,27.083333333333332,,,,,,,,,,,
9.052631578947368,1.4736842105263157,28.125,,,,,,,,,,,
9.052631578947368,1.4736842105263157,29.166666666666668,,,,,,,,,,,
9.052631578947368,1.4736842105263157,30.208333333333336,,,,,,,,,,,
9.052631578947368,1.4736842105263157,31.25,,,,,,,,,,,
9.052631578947368,1.4736842105263157,32.291666666666664,,,,,,,,,,,
9.052631578947368,1.4736842105263157,33.333333333333336,,,,,,,,,,,
9.052631578947368,1.4736842105263157,34.375,2.559703827098577,1.3925146216050714,6.9696386032287005,6.291685352268106,0.6779591561871452,10.280322257798062,9.28033096809646,-999999.0,0.024651836884359207,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,35.41666666666667,2.571325605373046,1.3924829486205583,7.17641369040557,6.472485770844297,0.7039460488983043,10.194550706885654,9.194576460758494,-999999.0,0.02539826575213348,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,36.458333333333336,2.5829742395788373,1.392424688337528,7.3827813143684065,6.652568326027752,0.7302538288613682,10.109883745327075,9.109939671799625,-999999.0,0.02614414409571991,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,37.5,2.59463866610507,1.3923066404165687,7.588576350127081,6.831774200390833,0.7568893599652706,10.026004792134055,9.026120014032573,-999999.0,0.026888765718496813,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,38.54166666666667,2.6063530941211117,1.3920813237723035,7.793532145685761,7.009820476182239,0.783888035203587,9.942149638323883,8.94237462670506,-999999.0,0.02763105824717635,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,39.583333333333336,2.6179401404038405,1.391679373124791,7.997322504677389,7.186471103918697,0.8111879478809373,9.858778752283932,8.859193634091685,-999999.0,0.028369383665322497,9.052631578947368,1.4736842105263157
