DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
9.052631578947368,1.4736842105263157,40.625,2.62946865344278,1.3910202894988022,8.199446505810071,7.361193333525538,0.8388542370990411,9.77457839894297,8.775294929643925,-999999.0,0.029101710204116456,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,41.66666666666667,2.641001036158487,1.3900497550093143,8.399499263002967,7.533549743598235,0.866942937878626,9.688641427261867,8.689787314067663,-999999.0,0.0298264085526893,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,42.708333333333336,2.652143826311515,1.3883013409285554,8.595006417918523,7.701277982303381,0.8954319842114593,9.598726167334204,8.600628655324755,-999999.0,0.030532374724014568,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,43.75,2.6631990047517182,1.3863050374199926,8.788483607779078,7.866736471984517,0.9242689145219262,9.508578585405397,8.511306989106682,-999999.0,0.031230647942756692,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,44.79166666666667,2.6741900622106685,1.3841445326304354,8.980302514666118,8.03028723297975,0.9534305413156027,9.418937327384688,8.422519402303875,-999999.0,0.03192281209430688,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,45.833333333333336,2.6847912348830345,1.3807329656853835,9.164279068911965,8.185926716016478,0.9831822625886589,9.321037835632813,8.325950362919926,-999999.0,0.03258213752556138,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,46.875,2.69518688902589,1.37720030190364,9.346525428681433,8.339679723105167,1.0131537238232995,9.225179959276868,8.231406080840367,-999999.0,0.03323470120717376,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,47.91666666666667,2.705665508583128,1.373966323179673,9.529401341828994,8.493747158082563,1.043330133726796,9.13363952001442,8.140996683133006,-999999.0,0.03389098375174235,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,48.958333333333336,2.71574259367258,1.3697965550267057,9.705655768442927,8.641157712060293,1.0739430297575587,9.037402822600347,8.046197491510348,-999999.0,0.03451940585258158,9.052631578947368,1.4736842105263157
9.052631578947368,1.4736842105263157,50.0,2.7258483618215243,1.3655934761934208,9.880406005884392,8.786788191608261,1.1048607861387518,8.942670542606786,7.9528464597935224,-999999.0,0.03514237874742206,9.052631578947368,1.4736842105263157
9.052631578947368,1.9473684210526314,25.0,,,,,,,,,,,
9.052631578947368,1.9473684210526314,26.041666666666668,,,,,,,,,,,
9.052631578947368,1.9473684210526314,27.083333333333332,,,,,,,,,,,
9.052631578947368,1.9473684210526314,28.125,,,,,,,,,,,
9.052631578947368,1.9473684210526314,29.166666666666668,,,,,,,,,,,
9.052631578947368,1.9473684210526314,30.208333333333336,,,,,,,,,,,
9.052631578947368,1.9473684210526314,31.25,,,,,,,,,,,
9.052631578947368,1.9473684210526314,32.291666666666664,,,,,,,,,,,
9.052631578947368,1.9473684210526314,33.333333333333336,,,,,,,,,,,
9.052631578947368,1.9473684210526314,34.375,2.5617951609012306,1.392512150584766,6.991817065261065,6.312913763824704,0.6789101486428407,10.298589701800587,9.298599787386276,-999999.0,0.024651791716672655,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,35.41666666666667,2.573468746650366,1.3924883365877403,7.1993876720965915,6.494460392167198,0.7049433380459941,10.212718219385268,9.212740998686431,-999999.0,0.025398367222746455,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,36.458333333333336,2.5851700708245784,1.3924383459816017,7.40655578229552,6.675292752157941,0.7312985795880378,10.127950455568849,9.127999066972524,-999999.0,0.026144408871332705,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,37.5,2.5968759734424935,1.3922893170129487,7.612970795708791,6.855073088827916,0.7579916777211725,10.04360736333734,9.043731336783301,-999999.0,0.026888420285157835,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,38.54166666666667,2.6086410011613523,1.392045410486086,7.818596157309906,7.033737781543406,0.7850488550649133,9.959375275648814,8.959617909336112,-999999.0,0.027630322251062368,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,39.583333333333336,2.6202682346887545,1.3916091692479031,8.022973667572776,7.210928848129242,0.8124091411780888,9.875533473119862,8.875981919248899,-999999.0,0.02836790610335042,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,40.625,2.6318286134529743,1.390891960340129,8.225552318283542,7.386062691360391,0.8401417834146955,9.790671623129349,8.791447868882647,-999999.0,0.02909893840334012,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,41.66666666666667,2.6432933150396978,1.3898319488242479,8.425911674325409,7.558735322846418,0.8682570152023811,9.7043980374422,8.705642673194594,-999999.0,0.0298215839722298,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,42.708333333333336,2.654709565775555,1.388460717926153,8.624076878884857,7.728947799291273,0.8967684105272614,9.616838391769697,8.618666434455449,-999999.0,0.030535992763291275,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,43.75,2.6656306893069366,1.3859417383201504,8.815481462384385,7.892378843137977,0.9257716233893647,9.522306840762536,8.525189845680298,-999999.0,0.031222201330575353,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,44.79166666666667,2.6766186082080483,1.383642344617336,9.007212316433227,8.05581599653005,0.9550162163652154,9.431475782384734,8.435266185521357,-999999.0,0.031910860931799685,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,45.833333333333336,2.6872611634614065,1.3802069383473492,9.191680860518046,8.211898363166412,0.9848279361992479,9.333286072277309,8.338409240154823,-999999.0,0.0325693321348942,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,46.875,2.697692037958271,1.3766510631943945,9.374413403553776,8.36609161982217,1.0148560466039138,9.237185347541706,8.243623958115268,-999999.0,0.03322103156556659,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,47.91666666666667,2.7081636510655436,1.373285351929005,9.557138519444845,8.519985707749516,1.0451107171567444,9.14461823283693,8.15223264663135,-999999.0,0.033873664379413304,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,48.958333333333336,2.7182748762663667,1.3690966418761958,9.733858620623385,8.66781712424084,1.0757777601278888,9.048205848265743,8.0572562898218,-999999.0,0.03450122504685758,9.052631578947368,1.9473684210526314
9.052631578947368,1.9473684210526314,50.0,2.728325925969699,1.3648730299830292,9.909096694684264,8.813945199370856,1.1066958106454015,8.953767240616452,7.964198576147813,-999999.0,0.03512327412876846,9.052631578947368,1.9473684210526314
9.052631578947368,2.4210526315789473,25.0,,,,,,,,,,,
9.052631578947368,2.4210526315789473,26.041666666666668,,,,,,,,,,,
9.052631578947368,2.4210526315789473,27.083333333333332,,,,,,,,,,,
9.052631578947368,2.4210526315789473,28.125,,,,,,,,,,,
9.052631578947368,2.4210526315789473,29.166666666666668,,,,,,,,,,,
9.052631578947368,2.4210526315789473,30.208333333333336,,,,,,,,,,,
9.052631578947368,2.4210526315789473,31.25,,,,,,,,,,,
9.052631578947368,2.4210526315789473,32.291666666666664,,,,,,,,,,,
9.052631578947368,2.4210526315789473,33.333333333333336,,,,,,,,,,,
9.052631578947368,2.4210526315789473,34.375,2.5641841031683166,1.392509703052029,7.0137926717681625,6.333804931903826,0.6799955207311054,10.314468930952955,9.31448037347946,-999999.0,0.024651746978325124,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,35.41666666666667,2.5758982340075067,1.3924824794750212,7.222103577872351,6.51604456199159,0.7060773255637309,10.228488178835422,9.228514110390375,-999999.0,0.025398256916802763,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,36.458333333333336,2.5876402126175417,1.3924250733400705,7.429994074631215,6.697551302435966,0.7324834635267277,10.14356561560806,9.143621168167954,-999999.0,0.026144151559614782,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,37.5,2.5993158015754325,1.3923111575680145,7.637356258864884,6.878264121905643,0.7591775843308867,10.060039200967966,9.060151753516156,-999999.0,0.026888855791809926,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,38.54166666666667,2.6111456995330173,1.3921005514120757,7.843898649560625,7.057784815084396,0.7862826440448494,9.97592749753384,8.976142190774114,-999999.0,0.02763145229371053,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,39.583333333333336,2.622782154021854,1.3915394588102574,8.048420559355952,7.235088153613293,0.8137243057164866,9.89084448235732,8.891326095074396,-999999.0,0.028366438936605724,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,40.625,2.6343721256201627,1.3907646802337879,8.251448114107085,7.410627105265957,0.8415238398788273,9.80536465288402,8.80619984138896,-999999.0,0.029096189295237433,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,41.66666666666667,2.6458552491277736,1.389616913387132,8.452079561211534,7.583533513733147,0.8697128482694814,9.718241575974337,8.719583169114436,-999999.0,0.02981682086585734,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,42.708333333333336,2.6572837904520954,1.3881276054661684,8.650326412252891,7.753792232774349,0.8983077323907119,9.629580265585979,8.631554592254025,-999999.0,0.03052843079480668,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,43.75,2.6682407695446644,1.3855825490647538,8.842256765259114,7.917701273918402,0.9273700610893103,9.534766255956974,8.53780125769651,-999999.0,0.0312138505628748,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,44.79166666666667,2.67922422219602,1.383146464025659,9.033899090501036,8.081023606590309,0.9566974587672027,9.442796160598242,8.446791127681568,-999999.0,0.031899060443240465,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,45.833333333333336,2.689810431109163,1.379685815049023,9.218884294853629,8.23762821351012,0.9865150538244872,9.344899765202953,8.35023062402826,-999999.0,0.03255664676672049,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,46.875,2.7006284225154555,1.3767764438727086,9.405925133284956,8.395882481936447,1.0165252624661472,9.253016605279102,8.259393831066793,-999999.0,0.033224152019249775,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,47.91666666666667,2.710835360905236,1.372613458832426,9.584642737145666,8.54589075148789,1.0469881137045596,9.154490496775853,8.162356993003439,-999999.0,0.03385657700647544,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,48.958333333333336,2.7209795523318903,1.3684060721587623,9.761823801919581,8.694137550626923,1.0777099456069856,9.057932370125384,8.067233290428835,-999999.0,0.03448328814155137,9.052631578947368,2.4210526315789473
9.052631578947368,2.4210526315789473,50.0,2.7314996920204475,1.36522443656487,9.944023620304781,8.846923745467423,1.1084972023166155,8.97072504966459,7.981006832474181,-999999.0,0.03513259247885294,9.052631578947368,2.4210526315789473
9.052631578947368,2.894736842105263,25.0,,,,,,,,,,,
9.052631578947368,2.894736842105263,26.041666666666668,,,,,,,,,,,
9.052631578947368,2.894736842105263,27.083333333333332,,,,,,,,,,,
9.052631578947368,2.894736842105263,28.125,,,,,,,,,,,
9.052631578947368,2.894736842105263,29.166666666666668,,,,,,,,,,,
9.052631578947368,2.894736842105263,30.208333333333336,,,,,,,,,,,
9.052631578947368,2.894736842105263,31.25,,,,,,,,,,,
9.052631578947368,2.894736842105263,32.291666666666664,,,,,,,,,,,
9.052631578947368,2.894736842105263,33.333333333333336,,,,,,,,,,,
9.052631578947368,2.894736842105263,34.375,2.566757863520355,1.392507271695307,7.0356044568076435,6.35444935120663,0.6811638132862341,10.328799503991249,9.32881228753179,-999999.0,0.0246517025356688,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,35.41666666666667,2.578508647392141,1.392476656715312,7.2446504193342465,6.537376406493997,0.7072945608857257,10.242762803466164,9.242791855075794,-999999.0,0.025398147257885167,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,36.458333333333336,2.590287629184342,1.3924118786574236,7.453257927180678,6.719551821454287,0.7337519087432504,10.157735657473665,9.157798080502912,-999999.0,0.026143895759584587,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,37.5,2.602084163000048,1.3922829512391173,7.661272120511293,6.9008267433242905,0.7605418323280684,10.073439480718157,9.073566304959726,-999999.0,0.026888293350056974,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,38.54166666666667,2.613949567446103,1.392043533226343,7.868421819392567,7.080905239561764,0.7877077969779751,9.989010962668653,8.989253714039029,-999999.0,0.02763028377913481,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,39.583333333333336,2.6256744561852514,1.3916340608802709,8.074432707369096,7.259618749300047,0.8151684324240844,9.905232325248386,8.905667173239225,-999999.0,0.02836842998964136,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,40.625,2.6372330116164253,1.3906390190243483,8.27709624554928,7.434779205175388,0.8430699021471335,9.8178054090997,8.818698409515587,-999999.0,0.029093475186748246,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,41.66666666666667,2.648727338187124,1.3894048945456805,8.477997914986032,7.607918090393429,0.8713315557228624,9.729933294970166,8.731369867675514,-999999.0,0.029812124675167757,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,42.708333333333336,2.6601622485506113,1.3877996288964805,8.67632694530465,7.778223754813077,0.9000089003159029,9.640267937638463,8.642385372059012,-999999.0,0.03052098565402275,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,43.75,2.671149162088637,1.3852288545141582,8.868778831438,7.9426068098597575,0.9291299356428578,9.545251413411581,8.548434944531552,-999999.0,0.03120562782451655,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,44.79166666666667,2.6821231580954827,1.3826587100763614,9.0603354957361,8.10581730644539,0.9585389421668249,9.452235164546117,8.456429832805528,-999999.0,0.03188745389591209,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,45.833333333333336,2.69264841313033,1.3791731803598661,9.245832399264936,8.262938958929437,0.9883624815407493,9.354697868389026,8.360231305065744,-999999.0,0.03254416865321509,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,46.875,2.7034640741605793,1.3761329045963377,9.432736526179555,8.421027803211924,1.0184564379191408,9.261796749453564,8.26842218251116,-999999.0,0.033208136119260406,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,47.91666666666667,2.7137021764593756,1.3719508964064013,9.611915962076404,8.571451789757495,1.0489746837469058,9.163153421151149,8.171266592574502,-999999.0,0.03383972800910266,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,48.958333333333336,2.7238775718309056,1.3677250897516522,9.789553521372687,8.720108893799049,1.079751789922767,9.066485105871338,8.076030968582867,-999999.0,0.03446560142183932,9.052631578947368,2.894736842105263
9.052631578947368,2.894736842105263,50.0,2.734392969568238,1.3644337352947802,9.97166759328359,8.872783023528926,1.1106126470978102,8.978528760086592,7.989088767100553,-999999.0,0.03511162566565227,9.052631578947368,2.894736842105263
9.052631578947368,3.3684210526315788,25.0,,,,,,,,,,,
9.052631578947368,3.3684210526315788,26.041666666666668,,,,,,,,,,,
9.052631578947368,3.3684210526315788,27.083333333333332,,,,,,,,,,,
9.052631578947368,3.3684210526315788,28.125,,,,,,,,,,,
9.052631578947368,3.3684210526315788,29.166666666666668,,,,,,,,,,,
9.052631578947368,3.3684210526315788,30.208333333333336,,,,,,,,,,,
9.052631578947368,3.3684210526315788,31.25,,,,,,,,,,,
9.052631578947368,3.3684210526315788,32.291666666666664,,,,,,,,,,,
9.052631578947368,3.3684210526315788,33.333333333333336,,,,,,,,,,,
9.052631578947368,3.3684210526315788,34.375,2.5696289679611617,1.3925048660033352,7.05722542603908,6.374769272018426,0.6824657780681858,10.340775541911475,9.340789643787117,-999999.0,0.024651658562147506,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,35.41666666666667,2.581407933451965,1.39247089000945,7.2670015145737406,6.5583792831159515,0.708644996320653,10.254784204086178,9.254816328581493,-999999.0,0.02539803865467991,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,36.458333333333336,2.5932161604751127,1.3923988083071843,7.476321060240422,6.741218759034074,0.7351531680614114,10.169746095164598,9.169815287351033,-999999.0,0.026143642370259543,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,37.5,2.6050415208918087,1.3922549291451192,7.685009573537939,6.9231199526107146,0.7619970119540153,10.085353948870486,9.085494882529156,-999999.0,0.02688773458351993,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,38.54166666666667,2.6169397263129706,1.3919869194749612,7.892760986163229,7.103749938583168,0.7892245134325837,10.000653618620065,9.000924094066391,-999999.0,0.02762912355931074,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,39.583333333333336,2.628684677852037,1.3915270619954998,8.099257687356252,7.282905172657623,0.8167493205324808,9.916454760043056,8.91694059556673,-999999.0,0.02836617802701143,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,40.625,2.6402742354891653,1.39051433803005,8.302549758173198,7.458644114417233,0.844708147458865,9.828897451918456,8.829847488573499,-999999.0,0.029090782282200158,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,41.66666666666667,2.6517771377067407,1.3891948458792558,8.503717695753066,7.632011163408122,0.8730424062055157,9.740326054392456,8.741856190673438,-999999.0,0.029807472218658638,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,42.708333333333336,2.663216447081422,1.3874752047253158,8.702126676998752,7.802361011912008,0.9018021049360149,9.649707656887971,8.651965846171544,-999999.0,0.03051362138588349,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,43.75,2.674230836905597,1.3848789933761105,8.895095431913141,7.967213092794801,0.930982049267234,9.554529476604168,8.557858982421529,-999999.0,0.031197494482367215,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,44.79166666666667,2.6851933401883055,1.3821768282482563,9.086566368865768,8.130311440968526,0.9604720766695128,9.460521122460856,8.46491182665175,-999999.0,0.031875987617735836,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,45.833333333333336,2.6958355833743237,1.3786699042487278,9.272516095646555,8.287787340420238,0.9904040431324699,9.362356868333508,8.368087143715062,-999999.0,0.03253191893806276,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,46.875,2.706642799957065,1.3755014313735998,9.459288330810084,8.44571613943252,1.020580061567358,9.268541182631926,8.275407738675586,-999999.0,0.03319242147436452,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,47.91666666666667,2.7169057608983582,1.3713006369220222,9.638926255102708,8.59655315003712,1.051152934659975,9.169860956741456,8.178213527813549,-999999.0,0.0338231929194608,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,48.958333333333336,2.7271065108310846,1.3670566465417067,9.817016898471032,8.745617677180832,1.081984658974111,9.073157199640042,8.082940552477917,-999999.0,0.034448241498533205,9.052631578947368,3.3684210526315788
9.052631578947368,3.3684210526315788,50.0,2.7376120136855224,1.3636576779203111,9.999048075201317,8.898183037076738,1.1129177774448544,8.98453441741052,7.995364273456084,-999999.0,0.035091048705258754,9.052631578947368,3.3684210526315788
9.052631578947368,3.8421052631578947,25.0,,,,,,,,,,,
9.052631578947368,3.8421052631578947,26.041666666666668,,,,,,,,,,,
9.052631578947368,3.8421052631578947,27.083333333333332,,,,,,,,,,,
9.052631578947368,3.8421052631578947,28.125,,,,,,,,,,,
9.052631578947368,3.8421052631578947,29.166666666666668,,,,,,,,,,,
9.052631578947368,3.8421052631578947,30.208333333333336,,,,,,,,,,,
9.052631578947368,3.8421052631578947,31.25,,,,,,,,,,,
9.052631578947368,3.8421052631578947,32.291666666666664,,,,,,,,,,,
9.052631578947368,3.8421052631578947,33.333333333333336,,,,,,,,,,,
9.052631578947368,3.8421052631578947,34.375,2.5728925108987935,1.3925024886827746,7.078634635062262,6.394701111485853,0.6839440548681851,10.349727561308375,9.34974295919319,-999999.0,0.024651615107235954,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,35.41666666666667,2.584766536325333,1.3924652142588816,7.2891130767066805,6.578930649206354,0.7102073742272933,10.263358761428304,9.263393887404002,-999999.0,0.02539793176447666,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,36.458333333333336,2.596574339435517,1.3923859340637443,7.499144834459992,6.762443147647041,0.7367575401903197,10.178579010569486,9.178654820282073,-999999.0,0.026143392783087513,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,37.5,2.6083137750887357,1.3922272141807237,7.708534999538308,6.9450489930569175,0.7636042135575764,10.094935128271237,9.095089929769298,-999999.0,0.026887181942705386,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,38.54166666666667,2.6202368059772736,1.3919309461760336,7.916883717927258,7.1262265326408585,0.7908926481420319,10.010061082911358,9.01035880075737,-999999.0,0.02762797647092372,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,39.583333333333336,2.6319940209115433,1.391421358848725,8.123862583811098,7.30582047812917,0.8184807276437293,9.925539245375218,8.926075143102539,-999999.0,0.028363953358184334,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,40.625,2.6436885284279232,1.3906333555620942,8.329017654089991,7.483328652644312,0.8464441178319375,9.840008901501667,8.840901005741452,-999999.0,0.0290933528645671,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,41.66666666666667,2.655112478538238,1.388987525303966,8.52921074259989,7.655727437209556,0.8749022306818084,9.7487587109626,8.750380521082308,-999999.0,0.029802880280553487,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,42.708333333333336,2.6665510145331157,1.3871554461816482,8.727700043037219,7.826121907309318,0.9037434292552705,9.657276346926558,8.659672263131618,-999999.0,0.030506363251326083,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,43.75,2.6777916557569754,1.3850982561260645,8.924275618066709,7.994420035179276,0.9328664272136216,9.56650958564628,8.569737104869136,-999999.0,0.03120259172672595,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,44.79166666666667,2.6885338245105963,1.381702343685968,9.112569467242423,8.154428244597574,0.9625517631718304,9.467095501663621,8.471677635005154,-999999.0,0.03186469787707375,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,45.833333333333336,2.6991983713717294,1.3781727284306777,9.298995613947543,8.31233394018623,0.9925407213074969,9.368880706171693,8.374803936745487,-999999.0,0.03251981828717938,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,46.875,2.7099959878751463,1.3748780433429126,9.48563621528552,8.470102346323232,1.022798584206052,9.27419763945875,8.281300421331883,-999999.0,0.03317690897195165,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,47.91666666666667,2.720281972592202,1.3706587016010467,9.665728578907713,8.621347921050763,1.0534263723480064,9.175514143777837,8.184101088939364,-999999.0,0.0338068705137781,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,48.958333333333336,2.7305062914306917,1.3663967485886346,9.844268273157745,8.770815474401,1.0843129804576757,9.078806996299717,8.088822722290885,-999999.0,0.03443110459313345,9.052631578947368,3.8421052631578947
9.052631578947368,3.8421052631578947,50.0,2.7410003223058363,1.3628917338463284,10.026215816226287,8.923271114992069,1.1153179095194703,8.989558699497652,8.00065258419155,-999999.0,0.03507074139614937,9.052631578947368,3.8421052631578947
9.052631578947368,4.315789473684211,25.0,,,,,,,,,,,
9.052631578947368,4.315789473684211,26.041666666666668,,,,,,,,,,,
9.052631578947368,4.315789473684211,27.083333333333332,,,,,,,,,,,
9.052631578947368,4.315789473684211,28.125,,,,,,,,,,,
9.052631578947368,4.315789473684211,29.166666666666668,,,,,,,,,,,
9.052631578947368,4.315789473684211,30.208333333333336,,,,,,,,,,,
9.052631578947368,4.315789473684211,31.25,,,,,,,,,,,
9.052631578947368,4.315789473684211,32.291666666666664,,,,,,,,,,,
9.052631578947368,4.315789473684211,33.333333333333336,,,,,,,,,,,
9.052631578947368,4.315789473684211,34.375,2.576750228894122,1.3925001628038867,7.09978232966428,6.414104527156684,0.6856892206153813,10.35422771163368,9.354244363649551,-999999.0,0.024651572592633536,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,35.41666666666667,2.588511710034417,1.392459613476312,7.311013580817354,6.599093429116419,0.7119472515019867,10.269038282532021,9.269076346870346,-999999.0,0.025397826286187333,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,36.458333333333336,2.6003167362425996,1.3923732241205538,7.521750184832395,6.783268212239529,0.7385427517703842,10.184583311936608,9.184665608022208,-999999.0,0.02614314638143608,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,37.5,2.6121436808054157,1.3922000478776422,7.731780417734359,6.966428124526405,0.7654811022159934,10.100550353694697,9.100718625658129,-999999.0,0.026886640243725692,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,38.54166666666667,2.6240582465238687,1.391876045955516,7.940728736526688,7.148165826172506,0.7928199487771079,10.01580339744848,9.016127605263032,-999999.0,0.027626851379705594,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,39.583333333333336,2.6357973298982693,1.3913176680212633,8.148193110037178,7.328211530412213,0.8204612234370529,9.931234867996563,8.931819470654663,-999999.0,0.028361771063535806,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,40.625,2.6474679552804954,1.390452382554548,8.353669926982299,7.506011700308549,0.8484853962119377,9.845390344108749,8.846365221863724,-999999.0,0.029089444157855304,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,41.66666666666667,2.65888941400372,1.3887840405741507,8.554435307235522,7.678942679272129,0.8769930696311046,9.75427925654399,8.755990149958851,-999999.0,0.029798373392096497,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,42.708333333333336,2.670305318608018,1.3868418438377408,8.753012347626012,7.849396675251567,0.9059073428991006,9.662149684772913,8.664679381151487,-999999.0,0.030499245073134423,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,43.75,2.6814204092745633,1.3846546215384525,8.94956839526374,8.017704588963516,0.9350544554648118,9.571173467982616,8.574585728248252,-999999.0,0.03119227857784148,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,44.79166666666667,2.692177867794759,1.3812356472813474,9.138342858814651,8.178147638845797,0.9647959882470473,9.471787787403892,8.476556431069744,-999999.0,0.031853593949749626,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,45.833333333333336,2.7031500308960754,1.3784467039177803,9.329632876245748,8.340705140078777,0.9946944974771907,9.379395281574567,8.38519280164213,-999999.0,0.03252648644347712,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,46.875,2.7136423870647177,1.3742651319097288,9.511754719014165,8.494092147682236,1.025179835410801,9.278132860663124,8.285465490333761,-999999.0,0.033161658078382436,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,47.91666666666667,2.723946384848507,1.3700274654090068,9.692298207637423,8.64574333570373,1.055862066739079,9.179511711762775,8.18832649458202,-999999.0,0.03379082113496848,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,48.958333333333336,2.7341895741544056,1.365747769496133,9.871283622625443,8.79561088505499,1.0868031425444538,9.082862605195011,8.093104022925864,-999999.0,0.03441425229751379,9.052631578947368,4.315789473684211
9.052631578947368,4.315789473684211,50.0,2.7446679987486045,1.3621385692479628,10.0531495177275,8.94795909088542,1.1178787924689397,8.993058626261421,8.004409021055865,-999999.0,0.035050774358752826,9.052631578947368,4.315789473684211
9.052631578947368,4.789473684210526,25.0,,,,,,,,,,,
9.052631578947368,4.789473684210526,26.041666666666668,,,,,,,,,,,
9.052631578947368,4.789473684210526,27.083333333333332,,,,,,,,,,,
9.052631578947368,4.789473684210526,28.125,,,,,,,,,,,
9.052631578947368,4.789473684210526,29.166666666666668,,,,,,,,,,,
9.052631578947368,4.789473684210526,30.208333333333336,,,,,,,,,,,
9.052631578947368,4.789473684210526,31.25,,,,,,,,,,,
9.052631578947368,4.789473684210526,32.291666666666664,,,,,,,,,,,
9.052631578947368,4.789473684210526,33.333333333333336,,,,,,,,,,,
9.052631578947368,4.789473684210526,34.375,2.5813036464198347,1.392497895225864,7.120648482239344,6.43291471762535,0.6877460473084676,10.353601463950826,9.353619323296614,-999999.0,0.024651531143718423,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,35.41666666666667,2.592982936303007,1.3924541584115073,7.33261222573649,6.618620279271985,0.7140211432747423,10.269460918351315,9.26950180903153,-999999.0,0.025397723552223247,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,36.458333333333336,2.6047240014996476,1.3923608220413548,7.5440608239803035,6.80348507571723,0.7406413308707883,10.18584908718311,9.185937635587015,-999999.0,0.026142905948490665,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,37.5,2.616495425272015,1.3921733900329798,7.754765325485166,6.987295299719083,0.767609238424417,10.102490873354363,9.102672232112656,-999999.0,0.026886108684847577,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,38.54166666666667,2.6282695542863124,1.391821936972414,7.964346222591844,7.169685965810884,0.79493855952682,10.018819853615543,9.01916994701902,-999999.0,0.027625742509475366,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,39.583333333333336,2.6400585765929394,1.391215831501069,8.172269072093284,7.350117454426651,0.8226715501022024,9.933817537604194,8.934449542485734,-999999.0,0.0283596278162897,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,40.625,2.651601618050981,1.3902741976618649,8.378095913599992,7.528286970105002,0.8507070571300082,9.848391221608994,8.849446947698826,-999999.0,0.02908559573657841,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,41.66666666666667,2.6631621797371277,1.388994969588942,8.581599652216815,7.703834121021459,0.8791814743379571,9.760896814481843,8.762507338797846,-999999.0,0.029803045162235458,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,42.708333333333336,2.6744147727367293,1.3865335543340034,8.778091428643656,7.872249072673663,0.9082582662290789,9.66475258748668,8.66741252502748,-999999.0,0.030492247696757502,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,43.75,2.6855842680890745,1.384221877351111,8.974579130666388,8.040415094356298,0.9375300850388205,9.572577215263205,8.576167552024069,-999999.0,0.03118221902341538,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,44.79166666666667,2.696332283475516,1.3807800105022812,9.163835700893902,8.201303187577695,0.967319011239737,9.47343698864073,8.478385198970427,-999999.0,0.03184275364219588,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,45.833333333333336,2.7072593114175314,1.377866580969268,9.355027780057295,8.363745960436072,0.9972863423949196,9.380483199631303,8.386504060961137,-999999.0,0.032512367321098044,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,46.875,2.717756290506762,1.3736662329185778,9.537605251101931,8.517546253212005,1.0278230564114839,9.279423332262358,8.286977218578807,-999999.0,0.033146756720946476,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,47.91666666666667,2.7280592133021098,1.3694102463374163,9.718600114477022,8.669610344072488,1.058552660871586,9.181026578757987,8.190060508594959,-999999.0,0.033775129086642784,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,48.958333333333336,2.7383035149513124,1.3651128093204785,9.898031240524228,8.819884537938384,1.0895415177965277,9.08458381700025,8.095042174965103,-999999.0,0.034397765051360114,9.052631578947368,4.789473684210526
9.052631578947368,4.789473684210526,50.0,2.7487500164806047,1.3614014346209167,10.079823152281703,8.972139340746756,1.120680662315319,8.994375910312268,8.005973193300555,-999999.0,0.03503123368343962,9.052631578947368,4.789473684210526
9.052631578947368,5.263157894736842,25.0,,,,,,,,,,,
9.052631578947368,5.263157894736842,26.041666666666668,,,,,,,,,,,
9.052631578947368,5.263157894736842,27.083333333333332,,,,,,,,,,,
9.052631578947368,5.263157894736842,28.125,,,,,,,,,,,
9.052631578947368,5.263157894736842,29.166666666666668,,,,,,,,,,,
9.052631578947368,5.263157894736842,30.208333333333336,,,,,,,,,,,
9.052631578947368,5.263157894736842,31.25,,,,,,,,,,,
9.052631578947368,5.263157894736842,32.291666666666664,,,,,,,,,,,
9.052631578947368,5.263157894736842,33.333333333333336,,,,,,,,,,,
9.052631578947368,5.263157894736842,34.375,2.586787973393619,1.3924957064043448,7.141177378433298,6.450971454474481,0.6902190412123355,10.346248005401552,9.346267009880908,-999999.0,0.02465149113439709,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,35.41666666666667,2.5983938965281697,1.3924488928114895,7.35385766138593,6.637362568825904,0.7165263137737502,10.263206696004158,9.26325026902182,-999999.0,0.025397624386456905,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,36.458333333333336,2.609879491260714,1.3923487573099516,7.566061266595732,6.823040123652219,0.743091399493678,10.181871667134134,9.181966213444607,-999999.0,0.02614267205581672,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,37.5,2.62154390232192,1.3921474133333287,7.777445059930912,7.007522013943643,0.7700723969988614,10.099628411875683,9.099822355993373,-999999.0,0.026885590709359364,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,38.54166666666667,2.6332215111910986,1.391769322494656,7.987635851905677,7.1905130532925545,0.7974217786479457,10.016826810836506,9.01720174420656,-999999.0,0.027624664272128684,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,39.583333333333336,2.6449296395904187,1.3911164056225596,8.196051759236664,7.371423320207897,0.8251877072772793,9.932348345662678,8.933026092366344,-999999.0,0.02835753532371032,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,40.625,2.6564100804325146,1.3901008707236508,8.40220594648954,7.549899018111699,0.8532740529190925,9.847019158434712,8.848152586244856,-999999.0,0.02908185230068228,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,41.66666666666667,2.6678920282129255,1.3887187632053513,8.605862021818824,7.725588081610442,0.8818005323656275,9.759420306462813,8.761151528095386,-999999.0,0.029796927612878596,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,42.708333333333336,2.6790115807740085,1.3862319711071718,8.802905905805225,7.894577039815817,0.9108663169884457,9.664322570308515,8.667108325969595,-999999.0,0.03048540273740092,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,43.75,2.6902051923857666,1.3837985817161056,8.999339063551098,8.06262716979021,0.9402495202254666,9.571224307982742,8.574986741664954,-999999.0,0.031172379516530926,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,44.79166666666667,2.7009209033324315,1.38033395407748,9.18907891900939,8.223969888131236,0.9700773638400577,9.472521740569597,8.477643324834007,-999999.0,0.03183214172772281,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,45.833333333333336,2.7116945015133904,1.377296774177611,9.380205856088008,8.386388701385481,1.0000552273410521,9.379687840868657,8.385925569014045,-999999.0,0.032498500043215854,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,46.875,2.7221005554938,1.373075945178025,9.56325948210744,8.54067536316181,1.0305914425393272,9.27938956929822,8.287159208423079,-999999.0,0.03313207046217403,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,47.91666666666667,2.732500554718914,1.3688040934772179,9.74467548563725,8.69306215576107,1.06142735247595,9.180727689847286,8.189973751367065,-999999.0,0.03375971928842413,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,48.958333333333336,2.7431160591813604,1.3653900391724059,9.930110235428991,8.849074579081986,1.0923150245100683,9.090884966892132,8.101211079698391,-999999.0,0.03440496342161881,9.052631578947368,5.263157894736842
9.052631578947368,5.263157894736842,50.0,2.7531621963291815,1.3606777714926503,10.106267170255983,8.99589477570657,1.123672123193867,8.993964486304472,8.005800437708743,-999999.0,0.035012051464367755,9.052631578947368,5.263157894736842
9.052631578947368,5.7368421052631575,25.0,,,,,,,,,,,
9.052631578947368,5.7368421052631575,26.041666666666668,,,,,,,,,,,
9.052631578947368,5.7368421052631575,27.083333333333332,,,,,,,,,,,
9.052631578947368,5.7368421052631575,28.125,,,,,,,,,,,
9.052631578947368,5.7368421052631575,29.166666666666668,,,,,,,,,,,
9.052631578947368,5.7368421052631575,30.208333333333336,,,,,,,,,,,
9.052631578947368,5.7368421052631575,31.25,,,,,,,,,,,
9.052631578947368,5.7368421052631575,32.291666666666664,,,,,,,,,,,
9.052631578947368,5.7368421052631575,33.333333333333336,,,,,,,,,,,
9.052631578947368,5.7368421052631575,34.375,2.5936850159504425,1.3925024211167072,7.161288586737477,6.467979753348075,0.6933193904410305,10.328989330850932,9.329004557673915,-999999.0,0.024651613872199656,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,35.41666666666667,2.604934574219027,1.3924438556766214,7.374707284026605,6.655192391129119,0.7195480510812295,10.249082424648352,9.24912850660729,-999999.0,0.025397529523366612,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,36.458333333333336,2.6161731224513454,1.3923372158671152,7.587647971778136,6.841647169407443,0.7460755301451079,10.170080193224374,9.170180354362751,-999999.0,0.02614244830812208,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,37.5,2.627496213818931,1.3921223275276904,7.799767272719335,7.026957220877365,0.7729691920813612,10.090657367232234,9.090863248968558,-999999.0,0.026885090499538782,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,38.54166666666667,2.639016231892297,1.3917184007651127,8.01057674507447,7.210577348395124,0.8003183888531435,10.009237394324561,9.009635975911891,-999999.0,0.027623620729790774,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,39.583333333333336,2.650589813877564,1.3910200509369506,8.219495885644534,7.391994361062628,0.8280989131374806,9.925741665935428,8.926463063519819,-999999.0,0.028355507485932,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,40.625,2.661917565912115,1.3899325004652687,8.426002889652985,7.5708398609377605,0.8561971915351821,9.841194263374023,8.842402119263044,-999999.0,0.029078215977050414,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,41.66666666666667,2.673280670111906,1.3884503855489443,8.629825962490976,7.746699461439617,0.8847606086369771,9.753854181851182,8.755701130697757,-999999.0,0.029790983614512177,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,42.708333333333336,2.6843193904521083,1.3859394908326357,8.827399591269195,7.916204891245973,0.9138500266112555,9.659571411299309,8.662477059393316,-999999.0,0.030478764576125715,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,43.75,2.6954165181381398,1.3833866407682032,9.023820266123485,8.084240756402973,0.9432841188936856,9.566386293778502,8.570313646204957,-999999.0,0.03116280433558952,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,44.79166666666667,2.705991007481282,1.379898069308486,9.214067804810785,8.246117738207724,0.9730960947503227,9.46881593145735,8.474104235639253,-999999.0,0.031821772243283655,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,45.833333333333336,2.716791016500115,1.376744028603027,9.40508854307788,8.408364414576988,1.0031887735364031,9.375193175182192,8.381637271454046,-999999.0,0.0324850487081924,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,46.875,2.727156980309358,1.3725043705207498,9.588599369888854,8.563082685927425,1.0337595808157174,9.275463606656682,8.283437314477396,-999999.0,0.03311785057613886,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,47.91666666666667,2.737531570799824,1.3682144939870438,9.77046402058457,8.715885527107524,1.0646368098776298,9.177274287282623,8.186721937699426,-999999.0,0.03374473117510779,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,48.958333333333336,2.74808232194663,1.3646997664919722,9.95585191961031,8.871841893775038,1.0955768532424102,9.087314952068864,8.097872702876492,-999999.0,0.0343870406043199,9.052631578947368,5.7368421052631575
9.052631578947368,5.7368421052631575,50.0,2.7581025763431724,1.3599724163410496,10.132441013172171,9.019065461113618,1.1269705291092602,8.99086600000152,8.002929294204476,-999999.0,0.03499335581480558,9.052631578947368,5.7368421052631575
9.052631578947368,6.2105263157894735,25.0,,,,,,,,,,,
9.052631578947368,6.2105263157894735,26.041666666666668,,,,,,,,,,,
9.052631578947368,6.2105263157894735,27.083333333333332,,,,,,,,,,,
9.052631578947368,6.2105263157894735,28.125,,,,,,,,,,,
9.052631578947368,6.2105263157894735,29.166666666666668,,,,,,,,,,,
9.052631578947368,6.2105263157894735,30.208333333333336,,,,,,,,,,,
9.052631578947368,6.2105263157894735,31.25,,,,,,,,,,,
9.052631578947368,6.2105263157894735,32.291666666666664,,,,,,,,,,,
9.052631578947368,6.2105263157894735,33.333333333333336,,,,,,,,,,,
9.052631578947368,6.2105263157894735,34.375,2.602599130896108,1.3924990922982323,7.180748471227365,6.4834402016609145,0.6973200958368604,10.297635926596497,9.297652886197232,-999999.0,0.024651553024927313,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,35.41666666666667,2.613055436188887,1.3924560452593895,7.395126777159036,6.671870972060165,0.7232842772051246,10.224370984165285,9.224410349193878,-999999.0,0.025397759086783527,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,36.458333333333336,2.623884240575219,1.392364041229597,7.608934224471021,6.859289869726797,0.749708690219104,10.149187709491926,9.149273523456362,-999999.0,0.02614296835726536,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,37.5,2.634838926892081,1.3921807404955657,7.822004532094419,7.0456385923051785,0.7765022841306427,10.073382515354462,9.073558103172024,-999999.0,0.02688625525333574,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,38.54166666666667,2.646000201651911,1.3916698644349221,8.033075871543602,7.229616677052027,0.80379726137649,9.993907988423706,8.99432857568017,-999999.0,0.027622626076391075,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,39.583333333333336,2.6572454342367164,1.3909275232376281,8.24255001287311,7.411676903819511,0.8315071037910985,9.912783637437096,8.913546102044563,-999999.0,0.02835356020701702,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,40.625,2.668440800663706,1.3897711033724072,8.449403349545245,7.590864206100712,0.8596375673115252,9.829029896832386,8.830307672384272,-999999.0,0.029074730309816815,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,41.66666666666667,2.679501775464176,1.388191506350481,8.653452064445474,7.767039013164971,0.8881508723530059,9.743223064702525,8.745179737973471,-999999.0,0.029785250133205855,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,42.708333333333336,2.690412619338277,1.3856568013305288,8.851561783752036,7.937083922927159,0.9172471203648651,9.65013853652769,8.653157635174612,-999999.0,0.030472348805563782,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,43.75,2.701372625864261,1.382988248649719,9.04799065298624,8.105140765521394,0.9467159942292047,9.557238610247538,8.561322313055904,-999999.0,0.03115354444680819,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,44.79166666666667,2.7118426223052094,1.3794770591875436,9.238729518043053,8.267507568454691,0.9765396189252326,9.460680692311374,8.466126113299744,-999999.0,0.031811757033220305,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,45.833333333333336,2.7225267134334006,1.3762075420136732,9.429691992272847,8.429703936071409,1.0066726236597487,9.367188270195818,8.373828529701443,-999999.0,0.032471993728332,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,46.875,2.7328226467987267,1.3719489476874827,9.613662586875405,8.58486771044354,1.0372667000607212,9.268264937371098,8.276432387100622,-999999.0,0.03310403327086372,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,47.91666666666667,2.7431446414332608,1.3676409385900672,9.79597796525691,8.738099084529509,1.068174862998906,9.170762488975498,8.180401343650097,-999999.0,0.03373015172983189,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,48.958333333333336,2.75360526887138,1.364027765714733,9.981331100520551,8.894021531732138,1.0991562733216285,9.08090263667164,8.09168063505163,-999999.0,0.03436959335283233,9.052631578947368,6.2105263157894735
9.052631578947368,6.2105263157894735,50.0,2.7634879986068186,1.359282834190827,10.15837462123579,9.041733535802265,1.1305247372836,8.985539445730405,7.997820160510193,-999999.0,0.03497507945248299,9.052631578947368,6.2105263157894735
9.052631578947368,6.684210526315789,25.0,,,,,,,,,,,
9.052631578947368,6.684210526315789,26.041666666666668,,,,,,,,,,,
9.052631578947368,6.684210526315789,27.083333333333332,,,,,,,,,,,
9.052631578947368,6.684210526315789,28.125,,,,,,,,,,,
9.052631578947368,6.684210526315789,29.166666666666668,,,,,,,,,,,
9.052631578947368,6.684210526315789,30.208333333333336,,,,,,,,,,,
9.052631578947368,6.684210526315789,31.25,,,,,,,,,,,
9.052631578947368,6.684210526315789,32.291666666666664,,,,,,,,,,,
9.052631578947368,6.684210526315789,33.333333333333336,,,,,,,,,,,
