DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
9.052631578947368,6.684210526315789,34.375,2.614427643044456,1.3924962071735019,7.19938418800896,6.496787021941487,0.702610092385087,10.24662791786816,9.246646315437102,-999999.0,0.024651500287922085,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,35.41666666666667,2.623695255629847,1.3924488256385898,7.414701920349952,6.6865607385877235,0.7281724286868347,10.182618330827784,9.182661242263835,-999999.0,0.025397623121406296,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,36.458333333333336,2.633665654268158,1.3923473126937287,7.629355192213928,6.87510381843476,0.754322189978817,10.114186343143608,9.114280223716909,-999999.0,0.02614264404981157,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,37.5,2.64395167627277,1.3921446553283447,7.843182515984156,7.062418170165732,0.7809147725882114,10.043583232507231,9.043775861427912,-999999.0,0.026885535714806216,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,38.54166666666667,2.6545400327802167,1.3917731217409022,8.055793500010695,7.2481105732843245,0.8079804130214893,9.970283153134359,8.970651338167466,-999999.0,0.02762474213053713,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,39.583333333333336,2.66522448725815,1.39084003211637,8.265128884263575,7.430223337133729,0.8355741556133532,9.89155639716568,8.892356575676486,-999999.0,0.028351718940764475,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,40.625,2.676047277846765,1.389617032802725,8.472400205060561,7.6099335014308735,0.8636264753505715,9.81025992935356,8.811602838300871,-999999.0,0.0290714029231517,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,41.66666666666667,2.686916800316941,1.3879456978014204,8.676650394693745,7.786329043449076,0.8921576515007923,9.725467668295886,8.727525937092924,-999999.0,0.0297798062647242,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,42.708333333333336,2.697681865291509,1.3859860280575196,8.878650261354352,7.960256475163636,0.9210303575116385,9.639910551202606,8.642773183578855,-999999.0,0.030479820777033362,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,43.75,2.7082483163776123,1.382605866328217,9.071814492087634,8.125198202689239,0.950637410252226,9.542875542506447,8.547105463200145,-999999.0,0.03114465701119547,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,44.79166666666667,2.7186522699065705,1.3790735189202206,9.263028181839784,8.288007668269579,0.9805027089502345,9.447223446998075,8.452814655803502,-999999.0,0.03180215778680292,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,45.833333333333336,2.729052775907501,1.375690086938095,9.45398850341164,8.450295917137336,1.0105892882079652,9.354926490637945,8.3617509266518,-999999.0,0.03245940250432096,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,46.875,2.7392411210506773,1.3714123716469226,9.63842290377927,8.605923435631492,1.0411924693040948,9.257100092379014,8.26544917423717,-999999.0,0.033090685519508375,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,47.91666666666667,2.749476374871672,1.3670860572477026,9.821192521505376,8.75959990501783,1.072118544313268,9.160547192844442,8.17036506968423,-999999.0,0.03371604773170897,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,48.958333333333336,2.75981524384863,1.363376932333766,10.006526645890881,8.915516620238936,1.1031278168559804,9.07104915041526,8.082034088895528,-999999.0,0.03435269674411222,9.052631578947368,6.684210526315789
9.052631578947368,6.684210526315789,50.0,2.769632018486021,1.358616712247069,10.184002200296778,9.06364496916436,1.1345197656602775,8.976487240281623,7.988970526123379,-999999.0,0.034957426012592,9.052631578947368,6.684210526315789
9.052631578947368,7.157894736842105,25.0,,,,,,,,,,,
9.052631578947368,7.157894736842105,26.041666666666668,,,,,,,,,,,
9.052631578947368,7.157894736842105,27.083333333333332,,,,,,,,,,,
9.052631578947368,7.157894736842105,28.125,,,,,,,,,,,
9.052631578947368,7.157894736842105,29.166666666666668,,,,,,,,,,,
9.052631578947368,7.157894736842105,30.208333333333336,,,,,,,,,,,
9.052631578947368,7.157894736842105,31.25,,,,,,,,,,,
9.052631578947368,7.157894736842105,32.291666666666664,,,,,,,,,,,
9.052631578947368,7.157894736842105,33.333333333333336,,,,,,,,,,,
9.052631578947368,7.157894736842105,34.375,2.6303410747989036,1.3924939416326492,7.216913307692079,6.507233104748261,0.7096939930767284,10.169049446797027,9.169068877894155,-999999.0,0.024651458876260125,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,35.41666666666667,2.637768179029607,1.392442827765035,7.433301303320597,6.698724449735172,0.7346104049723082,10.118698636729496,9.118744309084061,-999999.0,0.025397510164972655,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,36.458333333333336,2.6461851517267427,1.39233273606538,7.648959659131656,6.888832966424664,0.7602031559730935,10.06173099786813,9.061831580541986,-999999.0,0.02614236146070215,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,37.5,2.6554485139342074,1.3921124804799745,7.863622277358112,7.077327234945507,0.7864580255814158,9.998781907711683,8.998989144669677,-999999.0,0.02688489415018873,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,38.54166666666667,2.6651451601760363,1.3917074450426616,8.07696380028749,7.264056702808724,0.8132303945702714,9.931950224948903,8.932347771688011,-999999.0,0.0276233962141263,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,39.583333333333336,2.6751373999694037,1.3907598391963352,8.287068016650847,7.447167053047771,0.8406012991307007,9.858500129872313,8.85933326625736,-999999.0,0.028350031280164667,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,40.625,2.685430276926895,1.389474717907998,8.494806646276349,7.627508309308888,0.868514774982422,9.780842987326585,8.782243582975617,-999999.0,0.02906832946214106,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,41.66666666666667,2.6957290143619117,1.3877148430709407,8.699378958732051,7.804425359259552,0.8968823891399514,9.699576069359727,8.701726618518466,-999999.0,0.029774693693104023,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,42.708333333333336,2.7061070573808683,1.3856483819679581,8.90151718748774,7.9786057843752545,0.9256840564254777,9.616150484281736,8.619145732275635,-999999.0,0.030472157726878116,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,43.75,2.7162718292675176,1.3822427205704333,9.095243946697074,8.144244011553127,0.9551682776056054,9.522137784450745,8.52650177199031,-999999.0,0.031136216980854146,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,44.79166666666667,2.726699868911516,1.3794333938530512,9.291279972963975,8.311772223426269,0.9848432170611722,9.434273204104183,8.439690784721114,-999999.0,0.031810718322560695,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,45.833333333333336,2.73668464837455,1.3751977115238487,9.47791178942227,8.469898427116236,1.0151119293842692,9.336814507904794,8.343807398907996,-999999.0,0.03244742212555061,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,46.875,2.7465726789942875,1.3708976251086642,9.662851601042883,8.626131711413858,1.0456250844705328,9.241220151040855,8.249736774229955,-999999.0,0.033077881441008136,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,47.91666666666667,2.7565850782167507,1.3665507313922078,9.846103923671768,8.78035284748166,1.076498855173713,9.146413743359641,8.156397756748929,-999999.0,0.033702441507259276,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,48.958333333333336,2.76685783363857,1.362750466220876,10.031415337696245,8.936220018521592,1.1075740711212636,9.057105614201353,8.068282069365276,-999999.0,0.03433643374090514,9.052631578947368,7.157894736842105
9.052631578947368,7.157894736842105,50.0,2.776634749454271,1.3579761087638336,10.209311958767085,9.084730490442876,1.1390122273966146,8.963303214138461,7.9759727524676425,-999999.0,0.03494044991835641,9.052631578947368,7.157894736842105
9.052631578947368,7.63157894736842,25.0,,,,,,,,,,,
9.052631578947368,7.63157894736842,26.041666666666668,,,,,,,,,,,
9.052631578947368,7.63157894736842,27.083333333333332,,,,,,,,,,,
9.052631578947368,7.63157894736842,28.125,,,,,,,,,,,
9.052631578947368,7.63157894736842,29.166666666666668,,,,,,,,,,,
9.052631578947368,7.63157894736842,30.208333333333336,,,,,,,,,,,
9.052631578947368,7.63157894736842,31.25,,,,,,,,,,,
9.052631578947368,7.63157894736842,32.291666666666664,,,,,,,,,,,
9.052631578947368,7.63157894736842,33.333333333333336,,,,,,,,,,,
9.052631578947368,7.63157894736842,34.375,2.6511214771770284,1.3924924072971214,7.233164811529925,6.514290580999072,0.7188886056733244,10.06159334623924,9.061613342581312,-999999.0,0.024651430830254017,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,35.41666666666667,2.6562878090359594,1.3924383952908406,7.450681008251199,6.707679775375322,0.7430364892241452,10.02734201658247,9.02738946559578,-999999.0,0.02539742668935089,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,36.458333333333336,2.662686384440588,1.3923212762862516,7.667427728155148,6.899593405365079,0.7679152256400845,9.98473200184835,8.984837355730281,-999999.0,0.026142139296521576,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,37.5,2.670231999009818,1.392085666735792,7.883091071877565,7.089714257438856,0.7935502620051653,9.933953083146045,8.93417165476622,-999999.0,0.026884359487207306,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,38.54166666666667,2.6785273168191925,1.3916506076732775,8.09729367723977,7.277819663745791,0.8198196478323411,9.876920733297336,8.877342331314992,-999999.0,0.027622231449511574,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,39.583333333333336,2.6875128985270638,1.390929787955461,8.30949776716096,7.463375710716474,0.8467551548044847,9.813341814352011,8.81408949017826,-999999.0,0.028353607868614995,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,40.625,2.6967898872077543,1.3893453094454795,8.516584310599464,7.643455988743901,0.8743962875583566,9.739959365999793,8.741409470169762,-999999.0,0.029065534767788198,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,41.66666666666667,2.706369753216998,1.3875031009894332,8.721535467249659,7.821006071387268,0.9025430188220782,9.66329059708673,8.665521651914803,-999999.0,0.029770004495796854,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,42.708333333333336,2.7162412876149187,1.385336742590971,8.923867795410233,7.995539098305025,0.9312269546096765,9.582913973050392,8.586026272893221,-999999.0,0.030465085134271114,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,43.75,2.725870955217355,1.3819050135119872,9.118182115038756,8.16195323866565,0.96053413252764,9.492824675625336,8.497306823639383,-999999.0,0.031128368448005254,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,44.79166666666667,2.7358897641911306,1.3789902549889288,9.314304715135313,8.329698311762586,0.9901225470160728,9.407224129180559,8.412795301819713,-999999.0,0.031800177185847246,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,45.833333333333336,2.7455360686634136,1.374732220403319,9.501447985156414,8.488438183310327,1.0202992252896885,9.312413211387781,8.31955760909281,-999999.0,0.032436096412050454,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,46.875,2.755179568019157,1.3704118133761736,9.686872499104727,8.645212212162566,1.0507657605251233,9.218869573998761,8.227535133845715,-999999.0,0.033065797683034644,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,47.91666666666667,2.765271570751709,1.3669497962504018,9.876206831975141,8.805374623709032,1.0814146034347063,9.132673815026253,8.142459511589795,-999999.0,0.033712584358558666,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,48.958333333333336,2.7748921444707966,1.3621518151846046,10.055972434494347,8.956016176968028,1.112584405150724,9.03839060473982,8.049740887528204,-999999.0,0.03432089372601587,9.052631578947368,7.63157894736842
9.052631578947368,7.63157894736842,50.0,2.7845110239463398,1.3573608706251001,10.234312573993225,9.104993561844022,1.1440073984151764,8.946019569603386,7.958858985053253,-999999.0,0.03492414698799308,9.052631578947368,7.63157894736842
9.052631578947368,8.105263157894736,25.0,,,,,,,,,,,
9.052631578947368,8.105263157894736,26.041666666666668,,,,,,,,,,,
9.052631578947368,8.105263157894736,27.083333333333332,,,,,,,,,,,
9.052631578947368,8.105263157894736,28.125,,,,,,,,,,,
9.052631578947368,8.105263157894736,29.166666666666668,,,,,,,,,,,
9.052631578947368,8.105263157894736,30.208333333333336,,,,,,,,,,,
9.052631578947368,8.105263157894736,31.25,,,,,,,,,,,
9.052631578947368,8.105263157894736,32.291666666666664,,,,,,,,,,,
9.052631578947368,8.105263157894736,33.333333333333336,,,,,,,,,,,
9.052631578947368,8.105263157894736,34.375,2.6762259574894967,1.3924915091701633,7.248314227057377,6.518415204964902,0.7299137396752354,9.930370991896124,8.93039115535101,-999999.0,0.024651414413459496,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,35.41666666666667,2.67930964867006,1.392435531346349,7.466860952649834,6.713457485360746,0.7534398245839232,9.910361397173695,8.910409652248156,-999999.0,0.025397372753455896,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,36.458333333333336,2.6835510476423514,1.3923131929371884,7.6846875073324385,6.9071659426690415,0.7776055990500974,9.882500224689547,8.882608292824349,-999999.0,0.02614198258940708,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,37.5,2.688975518812975,1.3920652530777566,7.901429098671338,7.099121670455065,0.802488842476148,9.846154464018218,8.84638052854432,-999999.0,0.026883952442140632,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,38.54166666666667,2.6955356710403815,1.3916052031175776,8.116569607847198,7.288789535089177,0.8281435512887974,9.800921102646754,8.801360010285666,-999999.0,0.027621300981433377,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,39.583333333333336,2.7029465185018764,1.390839064663844,8.329581723469781,7.475744000329761,0.8545067143786945,9.747824778095698,8.748607675675572,-999999.0,0.028351698580640707,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,40.625,2.7109474310358292,1.3892339277497052,8.537521491785743,7.657156587007501,0.8816772208108258,9.683273300328997,8.684761731697765,-999999.0,0.02906312940602,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,41.66666666666667,2.719560765907658,1.3873174670340669,8.74294391430477,7.835528518281189,0.9095033932677801,9.612876630280622,8.615172385590228,-999999.0,0.029765893562783814,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,42.708333333333336,2.7284239098817964,1.3850555349478864,8.945633948185408,8.010816557019904,0.9378289909863897,9.538662201918678,8.541873448158483,-999999.0,0.030458703366543858,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,43.75,2.7373598309133857,1.381597057117163,9.140565831109082,8.178100225315271,0.9668957183535297,9.453517745092531,8.458099534499212,-999999.0,0.031121211563028602,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,44.79166666666667,2.746775003176735,1.3785818419655662,9.336850995846182,8.3462257569638,0.996307904835055,9.371451285827101,8.377155010473965,-999999.0,0.03179046248653849,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,45.833333333333336,2.755967466488849,1.3743003283029234,9.524525283708524,8.505646500138772,1.0263452898785417,9.28003994136872,8.28731478968967,-999999.0,0.03242558863912019,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,46.875,2.7651999852099003,1.3699572166552185,9.710467415375726,8.663073860421921,1.056686449976603,9.189544746779646,8.198339120004553,-999999.0,0.03305449085719711,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,47.91666666666667,2.774814715281008,1.3664032615795219,9.89992291287023,8.82353977059166,1.087192043918622,9.105955997605934,8.115898032870554,-999999.0,0.03369869343185046,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,48.958333333333336,2.7842462611064054,1.3615884950120967,10.080136826541837,8.97465468986138,1.1183449822685543,9.013441278284592,8.024942957812858,-999999.0,0.03430627165655095,9.052631578947368,8.105263157894736
9.052631578947368,8.105263157894736,50.0,2.7934983679235863,1.3567764300577534,10.258961937250884,9.124253589033458,1.149641487420407,8.923618405830315,7.936607793710261,-999999.0,0.034908661036603665,9.052631578947368,8.105263157894736
9.052631578947368,8.578947368421051,25.0,,,,,,,,,,,
9.052631578947368,8.578947368421051,26.041666666666668,,,,,,,,,,,
9.052631578947368,8.578947368421051,27.083333333333332,,,,,,,,,,,
9.052631578947368,8.578947368421051,28.125,,,,,,,,,,,
9.052631578947368,8.578947368421051,29.166666666666668,,,,,,,,,,,
9.052631578947368,8.578947368421051,30.208333333333336,,,,,,,,,,,
9.052631578947368,8.578947368421051,31.25,,,,,,,,,,,
9.052631578947368,8.578947368421051,32.291666666666664,,,,,,,,,,,
9.052631578947368,8.578947368421051,33.333333333333336,,,,,,,,,,,
9.052631578947368,8.578947368421051,34.375,2.704200918269544,1.3924910150980552,7.262762159056408,6.520682172476642,0.7420948925450801,9.786837548696937,8.786857635030184,-999999.0,0.024651405382353535,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,35.41666666666667,2.7058934217490442,1.3924338712230178,7.482122334994047,6.7168024849308665,0.7653568455363196,9.775991916229602,8.776040253777445,-999999.0,0.025397341488807394,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,36.458333333333336,2.708385411760604,1.3923081188279804,7.7008798138896895,6.9119119958282695,0.7890538181881033,9.75963823554285,8.75974722700161,-999999.0,0.02614188422071121,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,37.5,2.7118838282601647,1.3920514705408205,7.918612081607299,7.10546195176346,0.8133369229228258,9.735955492037416,8.736185154645522,-999999.0,0.026883677621020362,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,38.54166666666667,2.7164792839881953,1.3915720337696718,8.13473648759299,7.296790002734018,0.838322997832413,9.703582638942684,8.704031765322869,-999999.0,0.027620621250040035,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,39.583333333333336,2.7220349096280483,1.390768804684825,8.348637903400055,7.48530927500468,0.8640254167619457,9.662491104356311,8.663297548649563,-999999.0,0.02835021995828586,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,40.625,2.728448505888214,1.389143795361343,8.557491991361545,7.668226032512152,0.8906141643605056,9.608528961030107,8.610042754056384,-999999.0,0.02906118295615727,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,41.66666666666667,2.735642089972314,1.3871609065309203,8.763537681496127,7.8477662237013215,0.9179221833525316,9.547146632287516,8.549489669199286,-999999.0,0.029762426529567492,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,42.708333333333336,2.7434000645725263,1.3848148727086538,8.966649227521184,8.023889462384346,0.9458683677713093,9.479806633822358,8.48309314042348,-999999.0,0.03045324187991326,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,43.75,2.751310651098982,1.3813269340297636,9.162269868234215,8.192261762252256,0.9745477393292867,9.401560845587685,8.406219040526858,-999999.0,0.031114934096557884,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,44.79166666666667,2.7598231914791156,1.378216503528308,9.358826961263327,8.361014936012532,1.0036436571916039,9.324850403031691,8.330660863645896,-999999.0,0.03178177270310365,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,45.833333333333336,2.768338794149923,1.373908531440496,9.547075684042774,8.52126250670332,1.0334403426362517,9.238148822106837,8.245529185522242,-999999.0,0.03241605674600537,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,46.875,2.776981958817585,1.3695403495063492,9.73356945761546,8.679459089515822,1.0635751389518266,9.151745937957967,8.160644952710715,-999999.0,0.03304412288313672,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,47.91666666666667,2.786164667418156,1.3659023253425975,9.923160075740885,8.840198110547005,1.093978487459871,9.070708601209933,8.080778746457096,-999999.0,0.03368596209118425,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,48.958333333333336,2.795009287179333,1.3610619581538055,10.103903944912657,8.992085575025163,1.1249006017029335,8.982041550708425,7.993671228740097,-999999.0,0.03429260508219702,9.052631578947368,8.578947368421051
9.052631578947368,8.578947368421051,50.0,2.8039910059680455,1.3562319642894747,10.283185694749735,9.142206152828516,1.1561407123544862,8.894406697094835,7.907520300198034,-999999.0,0.0348942350771916,9.052631578947368,8.578947368421051
9.052631578947368,9.052631578947368,25.0,,,,,,,,,,,
9.052631578947368,9.052631578947368,26.041666666666668,,,,,,,,,,,
9.052631578947368,9.052631578947368,27.083333333333332,,,,,,,,,,,
9.052631578947368,9.052631578947368,28.125,,,,,,,,,,,
9.052631578947368,9.052631578947368,29.166666666666668,,,,,,,,,,,
9.052631578947368,9.052631578947368,30.208333333333336,,,,,,,,,,,
9.052631578947368,9.052631578947368,31.25,,,,,,,,,,,
9.052631578947368,9.052631578947368,32.291666666666664,,,,,,,,,,,
9.052631578947368,9.052631578947368,33.333333333333336,,,,,,,,,,,
9.052631578947368,9.052631578947368,34.375,2.7337629492633555,1.3924907240352944,7.276851595742202,6.522016987133173,0.7548496255527167,9.640134073609614,8.640153967563561,-999999.0,0.024651400062039978,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,35.41666666666667,2.7346530601832275,1.3924329021461836,7.496852260028422,6.718753687772005,0.77813594025839,9.634373471477229,8.63442149393711,-999999.0,0.025397323238450745,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,36.458333333333336,2.7360595935328194,1.3923051129898207,7.716337806881141,6.914720802311583,0.8017041691759031,9.62491914544115,8.625027869593644,-999999.0,0.026141825948361952,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,37.5,2.7381479007155254,1.392042879322781,7.93489417267365,7.109409516056721,0.8256748025362859,9.610192957686795,8.610423249223818,-999999.0,0.026883506313980274,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,38.54166666666667,2.7410371101021416,1.3915498540407225,8.151914603511056,7.302132639589391,0.8501671942126191,9.588601699764407,8.589054822742542,-999999.0,0.027620166727458543,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,39.583333333333336,2.7449190073568603,1.3907194131921916,8.366658566435682,7.492026544778192,0.8753483509823289,9.558090281482215,8.55890861777546,-999999.0,0.02834918051957618,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,40.625,2.7496676591211613,1.3894978046354618,8.578705609508232,7.6786954244027745,0.9012174304560667,9.519018740202267,8.52035831188587,-999999.0,0.029068828044860294,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,41.66666666666667,2.7551529195588307,1.3870382551944362,8.783200194284547,7.857346914173678,0.9280531477141056,9.464113360229973,8.466483771459819,-999999.0,0.029759710451711635,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,42.708333333333336,2.7614815628651748,1.384618373835741,8.986861606501192,8.03456212099977,0.9554872919067983,9.405527088242847,8.408863403055589,-999999.0,0.030448782712143102,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,43.75,2.7681931352267064,1.3811009372294536,9.183200170361822,8.204108620260358,0.9837228157425688,9.3351501290837,8.339858026030878,-999999.0,0.03110968221900409,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,44.79166666666667,2.7755905384434665,1.3779040267139877,9.380124858140443,8.373667803649825,1.0124161047858378,9.265088547879902,8.270974517361273,-999999.0,0.03177434050630775,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,45.833333333333336,2.783153133431883,1.3735659710830108,9.569001456062203,8.53492035511052,1.041848738966177,9.184636020731274,8.192091650060155,-999999.0,0.03240772300550077,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,46.875,2.791027765232944,1.369170669953187,9.756079147987183,8.69399436910338,1.0717019775929588,9.103350886688968,8.112324648901067,-999999.0,0.033034928867026504,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,47.91666666666667,2.7994134410745697,1.3654482202214933,9.945916795898297,8.855306236097633,1.1018153098906485,9.026845703283426,8.037015057429628,-999999.0,0.03367442149601394,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,48.958333333333336,2.807661332064384,1.360583099161128,10.127184222820365,9.007945934651419,1.1325200565073636,8.942167659310249,7.953895282377147,-999999.0,0.03428017661272979,9.052631578947368,9.052631578947368
9.052631578947368,9.052631578947368,50.0,2.8162356890222817,1.3557327357351645,10.306946188652853,9.158675499821536,1.163640960559018,8.857496889505638,7.8707056645906235,-999999.0,0.03488100836498938,9.052631578947368,9.052631578947368
9.052631578947368,9.526315789473683,25.0,,,,,,,,,,,
9.052631578947368,9.526315789473683,26.041666666666668,,,,,,,,,,,
9.052631578947368,9.526315789473683,27.083333333333332,,,,,,,,,,,
9.052631578947368,9.526315789473683,28.125,,,,,,,,,,,
9.052631578947368,9.526315789473683,29.166666666666668,,,,,,,,,,,
9.052631578947368,9.526315789473683,30.208333333333336,,,,,,,,,,,
9.052631578947368,9.526315789473683,31.25,,,,,,,,,,,
9.052631578947368,9.526315789473683,32.291666666666664,,,,,,,,,,,
9.052631578947368,9.526315789473683,33.333333333333336,,,,,,,,,,,
9.052631578947368,9.526315789473683,34.375,2.764180398264895,1.3924905226203328,7.290775236434779,6.522940383583055,0.7678499465922864,9.495052085099696,8.495071742248374,-999999.0,0.02465139638039164,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,35.41666666666667,2.76466892648171,1.392432287577462,7.511303145512455,6.719990565890854,0.7913501838737861,9.491756365991376,8.491803885096004,-999999.0,0.025397311664448564,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,36.458333333333336,2.76546263446297,1.3923032709100185,7.731377376599064,6.91644114314363,0.8150241116945567,9.486071964821233,8.486179787691578,-999999.0,0.026141790237093898,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,37.5,2.7666789132650873,1.3920376142635507,7.950595943626252,7.111827005664279,0.8389611386438401,9.476715401238003,8.476944494902792,-999999.0,0.026883401329902083,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,38.54166666666667,2.7684436455689654,1.3915360406174537,8.168340836287904,7.305457618776945,0.8632738762668474,9.462050295800887,8.462502827455824,-999999.0,0.02761988365358193,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,39.583333333333336,2.7709290895595293,1.390686702133549,8.3838538119831,7.4964721040007944,0.8881109789537565,9.440097026905061,8.440918175374941,-999999.0,0.028348492121563183,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,40.625,2.774156692896626,1.3894303232740035,8.59664084251865,7.684336675772828,0.9135382816415931,9.410268858214476,8.41161977576284,-999999.0,0.029067370715386294,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,41.66666666666667,2.778109440095516,1.3869489621184652,8.801955889520748,7.864318252493668,0.9398732815449594,9.365045333613626,8.367423999505908,-999999.0,0.02975773310301278,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,42.708333333333336,2.78288878944286,1.384468191774311,9.006243229721147,8.042718296080912,0.9667732764916549,9.315775941184581,8.319135925299168,-999999.0,0.03044537467329849,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,43.75,2.788218179301518,1.3809212693583164,9.20333030022381,8.213526019962396,0.9945083953048796,9.254150436208645,8.258880527041134,-999999.0,0.031105507048415422,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,44.79166666666667,2.79426490380784,1.3776468386390137,9.400725654918405,8.384084471751901,1.0227051072973308,9.192019857768575,8.197949156534719,-999999.0,0.03176822350869727,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,45.833333333333336,2.8007185185365526,1.3732776391780117,9.590254126577877,8.546419150346312,1.0517208541492324,9.118630755245137,8.12612882651239,-999999.0,0.03240070873686381,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,46.875,2.807593221214582,1.3688523453513997,9.77795871577398,8.706514031123204,1.081193142073291,9.043674377201294,8.052690765710587,-999999.0,0.03302701232191185,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,47.91666666666667,2.815077334430718,1.3650521683519787,9.968100876455829,8.868488539273152,1.1109812589498338,8.972339358701943,7.98257258421819,-999999.0,0.033664356672157426,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,48.958333333333336,2.8225757523591235,1.3601599017583894,10.149915984615353,9.021968948740096,1.1414051581813607,8.892474255844046,7.904265092962347,-999999.0,0.03426919327702491,9.052631578947368,9.526315789473683
9.052631578947368,9.526315789473683,50.0,2.8304183976884465,1.3552823415005923,10.330221004799817,9.173540699627065,1.1722392372390245,8.81238289645601,7.825655726414267,-999999.0,0.034869076024879465,9.052631578947368,9.526315789473683
9.052631578947368,10.0,25.0,,,,,,,,,,,
9.052631578947368,10.0,26.041666666666668,,,,,,,,,,,
9.052631578947368,10.0,27.083333333333332,,,,,,,,,,,
9.052631578947368,10.0,28.125,,,,,,,,,,,
9.052631578947368,10.0,29.166666666666668,,,,,,,,,,,
9.052631578947368,10.0,30.208333333333336,,,,,,,,,,,
9.052631578947368,10.0,31.25,,,,,,,,,,,
9.052631578947368,10.0,32.291666666666664,,,,,,,,,,,
9.052631578947368,10.0,33.333333333333336,,,,,,,,,,,
9.052631578947368,10.0,34.375,2.7951381708686984,1.3924903621961713,7.304615724010288,6.523675684568813,0.7809551943496399,9.353437657961146,8.353457063566328,-999999.0,0.024651393448010983,9.052631578947368,10.0
9.052631578947368,10.0,35.41666666666667,2.7954166761886388,1.3924318376432143,7.525617039664674,6.7208958382401836,0.804758978638699,9.35139245342094,8.351439395692118,-999999.0,0.025397303190962138,9.052631578947368,10.0
9.052631578947368,10.0,36.458333333333336,2.795875849047238,1.3923020143088012,7.746199541849475,6.917614266121092,0.8286736407823628,9.34770838678563,8.347815021110206,-999999.0,0.026141765876142628,9.052631578947368,10.0
9.052631578947368,10.0,37.5,2.7965943114371035,1.3920341888374363,7.965970757468409,7.113399102967458,0.8527651920033443,9.341341358873345,8.341568311737051,-999999.0,0.02688333302771671,9.052631578947368,10.0
9.052631578947368,10.0,38.54166666666667,2.7976710533596982,1.3915272118966882,8.1843140591751,7.307581600542779,0.8771265871383223,9.330824283729571,8.331273624237294,-999999.0,0.02761970272975001,9.052631578947368,10.0
9.052631578947368,10.0,39.583333333333336,2.7992131252425225,1.390665558695121,8.400474048743162,7.499344236288988,0.9018674485299172,9.314532931015856,8.315350829562862,-999999.0,0.028348047163079836,9.052631578947368,10.0
9.052631578947368,10.0,40.625,2.8013181954389172,1.3893855182515171,8.61391246924575,7.688081102121641,0.9270833224417007,9.291411311940015,8.292761735669238,-999999.0,0.029066403110057315,9.052631578947368,10.0
9.052631578947368,10.0,41.66666666666667,2.8040198806164955,1.3868874273704002,8.81995910040667,7.8691206392708395,0.9530987608515232,9.253982339171953,8.25635386645594,-999999.0,0.02975637045797848,9.052631578947368,10.0
9.052631578947368,10.0,42.708333333333336,2.807402978450356,1.3843601785083035,9.024873136768807,8.048583984499041,0.9795810330600256,9.212992934925262,8.216353433627424,-999999.0,0.030442923589518084,9.052631578947368,10.0
9.052631578947368,10.0,43.75,2.81142641850113,1.3807874780841343,9.222676010859637,8.220538254830217,1.0068961199238402,9.159510925076585,8.164236699464096,-999999.0,0.031102398017606975,9.052631578947368,10.0
9.052631578947368,10.0,44.79166666666667,2.8161366493794313,1.3774491546111491,9.420587669281868,8.392092551974775,1.0346396557439175,9.10518712189546,8.11112594166011,-999999.0,0.03176352186679901,9.052631578947368,10.0
9.052631578947368,10.0,45.833333333333336,2.8213019576658525,1.3730475180191437,9.610796459131057,8.55559845475856,1.0631782539214902,9.039684948109144,8.04719097968904,-999999.0,0.03239511070432136,9.052631578947368,10.0
9.052631578947368,10.0,46.875,2.8270597667705806,1.3685918887622601,9.79914329734161,8.716760209088521,1.0922389469104314,8.971611317340422,7.980634854438436,-999999.0,0.033020535100082404,9.052631578947368,10.0
9.052631578947368,10.0,47.91666666666667,2.8334481885349265,1.3647197295926616,9.989672061282379,8.8795575403494,1.1216212521570201,8.906457542660654,7.916716559420466,-999999.0,0.03365590873639529,9.052631578947368,10.0
9.052631578947368,10.0,48.958333333333336,2.8399551513220764,1.359795983541276,10.172076885248195,9.03403236865817,1.151654298520062,8.832578403362767,7.844395996495989,-999999.0,0.034259748782630196,9.052631578947368,10.0
9.052631578947368,10.0,50.0,2.846896864600297,1.3548884219463657,10.352952164443828,9.18654730593298,1.182128805219311,8.757888411765016,7.771189793677916,-999999.0,0.03485864029468986,9.052631578947368,10.0
9.526315789473683,1.0,25.0,,,,,,,,,,,
9.526315789473683,1.0,26.041666666666668,,,,,,,,,,,
9.526315789473683,1.0,27.083333333333332,,,,,,,,,,,
9.526315789473683,1.0,28.125,,,,,,,,,,,
9.526315789473683,1.0,29.166666666666668,,,,,,,,,,,
9.526315789473683,1.0,30.208333333333336,,,,,,,,,,,
9.526315789473683,1.0,31.25,,,,,,,,,,,
9.526315789473683,1.0,32.291666666666664,,,,,,,,,,,
9.526315789473683,1.0,33.333333333333336,,,,,,,,,,,
9.526315789473683,1.0,34.375,2.5516604057095473,1.3740943444649414,6.863779842023116,6.182970573595559,0.6808107258705471,10.081773951558207,9.081776092304429,-999999.0,0.024235579382878816,9.526315789473683,1.0
9.526315789473683,1.0,35.41666666666667,2.56304999174547,1.3740890223736306,7.067555060553287,6.360836785258323,0.706721796847151,10.000476979885553,9.00048196282538,-999999.0,0.024969891269374638,9.526315789473683,1.0
9.526315789473683,1.0,36.458333333333336,2.5744723672265657,1.3740775249704533,7.271030714315335,6.538098228432715,0.732940503539272,9.920355989612386,8.920366928640334,-999999.0,0.025704078318149116,9.526315789473683,1.0
9.526315789473683,1.0,37.5,2.586016501485524,1.3740541006341231,7.474146908489687,6.714652280317006,0.7595118774192164,9.840724194974364,8.840746905937877,-999999.0,0.026438016350353387,9.526315789473683,1.0
9.526315789473683,1.0,38.54166666666667,2.59744678152711,1.3740089724509377,7.676927354121679,6.8906373122243245,0.7863252119253795,9.763043633465744,8.763088360542394,-999999.0,0.027171486538712184,9.526315789473683,1.0
9.526315789473683,1.0,39.583333333333336,2.608897472673472,1.3739270955192053,7.879245575700058,7.0658640155305426,0.8134494765599972,9.686213837177275,8.686297329013511,-999999.0,0.02790413833858062,9.526315789473683,1.0
9.526315789473683,1.0,40.625,2.620339486875135,1.3737229506757238,8.080660841757108,7.239908273516784,0.8409024991065935,9.609509842511239,8.609688140074189,-999999.0,0.02863407515068868,9.526315789473683,1.0
9.526315789473683,1.0,41.66666666666667,2.6318525146434157,1.3734127749810752,8.281182136634616,7.412737093760824,0.8687206063424072,9.532618515291185,8.532935721383229,-999999.0,0.029361452723218863,9.526315789473683,1.0
9.526315789473683,1.0,42.708333333333336,2.6432013038822513,1.3729141384542258,8.480416072917226,7.584083309056823,0.8968116117979301,9.456184511165802,8.456718456011329,-999999.0,0.03008423596061514,9.526315789473683,1.0
9.526315789473683,1.0,43.75,2.654489656403228,1.372180642345146,8.678001560898204,7.753533613594797,0.9252478100567718,9.379110619419608,8.379953488481158,-999999.0,0.03080104173681541,9.526315789473683,1.0
9.526315789473683,1.0,44.79166666666667,2.6657129751739377,1.37121758147442,8.873883827679052,7.921037283249362,0.9540244237473148,9.301526886306855,8.30276152903539,-999999.0,0.03151160874994123,9.526315789473683,1.0
9.526315789473683,1.0,45.833333333333336,2.6766897668251843,1.369359108179209,9.064236138013609,8.082871483153218,0.983312619749206,9.21806143434368,8.220042457316122,-999999.0,0.03219943869321081,9.526315789473683,1.0
9.526315789473683,1.0,46.875,2.687572827342581,1.3675700937988227,9.254318929028285,8.24421596427004,1.0127997940423932,9.137362570041086,8.140025316716207,-999999.0,0.032886950862317174,9.526315789473683,1.0
9.526315789473683,1.0,47.91666666666667,2.6980955399865865,1.3648552346293024,9.43832098061525,8.399416504657447,1.042741569803335,9.051447888852605,8.05512770171962,-999999.0,0.03354907710655332,9.526315789473683,1.0
9.526315789473683,1.0,48.958333333333336,2.70871750273934,1.3624400824546172,9.623190077424262,8.555161650829525,1.0728909376383382,8.969401958606301,7.973934116417517,-999999.0,0.034215980099633586,9.526315789473683,1.0
9.526315789473683,1.0,50.0,2.718969627915733,1.3589671435606887,9.800784793276412,8.703586552887389,1.1035384907231738,8.881235113832538,7.886980495971402,-999999.0,0.034852329569308366,9.526315789473683,1.0
9.526315789473683,1.4736842105263157,25.0,,,,,,,,,,,
9.526315789473683,1.4736842105263157,26.041666666666668,,,,,,,,,,,
9.526315789473683,1.4736842105263157,27.083333333333332,,,,,,,,,,,
9.526315789473683,1.4736842105263157,28.125,,,,,,,,,,,
9.526315789473683,1.4736842105263157,29.166666666666668,,,,,,,,,,,
9.526315789473683,1.4736842105263157,30.208333333333336,,,,,,,,,,,
9.526315789473683,1.4736842105263157,31.25,,,,,,,,,,,
9.526315789473683,1.4736842105263157,32.291666666666664,,,,,,,,,,,
9.526315789473683,1.4736842105263157,33.333333333333336,,,,,,,,,,,
9.526315789473683,1.4736842105263157,34.375,2.553554757792078,1.374094041399506,6.885717815056654,6.204055071238123,0.681664317124432,10.101332345081113,9.101334653117286,-999999.0,0.024235573877439777,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,35.41666666666667,2.5649947433890334,1.374088238104589,7.090244796800574,6.382627262210504,0.7076213585048264,10.01982870017089,9.019834104070462,-999999.0,0.024969876590749826,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,36.458333333333336,2.5764678111194868,1.374075604799316,7.2944708834282554,6.560592226305172,0.7338874210682795,9.939495723758414,8.939507665569847,-999999.0,0.02570404132265193,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,37.5,2.587971511259197,1.37404962066566,7.498362080601402,6.737917690980061,0.7604633941286048,9.86025381168226,8.860278802375316,-999999.0,0.026437927569905473,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,38.54166666666667,2.599548197496035,1.373999095831876,7.701843430489682,6.914508249015163,0.7873742463783926,9.781680650484937,8.781730264634819,-999999.0,0.027171285375786877,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,39.583333333333336,2.6110476588757328,1.3739062680278733,7.904866305445702,7.090390789370622,0.8145517016561502,9.704560544620424,8.70465407530843,-999999.0,0.027903702671349295,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,40.625,2.6225565517669205,1.37374625072043,8.107258489626142,7.2653521105638745,0.8420469992096332,9.628035605180973,8.628202603160299,-999999.0,0.028634575355931797,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,41.66666666666667,2.6341030402293333,1.3733620836625475,8.308159156187227,7.438518378745065,0.8699367224807767,9.550302845585204,8.550643037039325,-999999.0,0.02936033661517476,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,42.708333333333336,2.645489672503476,1.3728207776712469,8.507917537916644,7.610343585859486,0.8980905587571821,9.473340360787537,8.473915588636205,-999999.0,0.03008212908106202,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,43.75,2.656806121767787,1.3720191424597799,8.705876179752169,7.780126327972158,0.9265954044655771,9.39555294338349,8.396465480485976,-999999.0,0.03079730853514112,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,44.79166666666667,2.6680452845212352,1.3709575010036126,8.901943763641002,7.947780897026034,0.9554471128550944,9.317045018891688,8.31838915005588,-999999.0,0.031505454222500645,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,45.833333333333336,2.6790678650837902,1.369074454269737,9.092849005002376,8.110116766346025,0.9847972460790618,9.233219366935943,8.235316252798421,-999999.0,0.032192547223819534,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,46.875,2.68995198729214,1.3671576939006531,9.282891323517577,8.271394333030106,1.0143642660649648,9.151437638402628,8.154264310904232,-999999.0,0.03287674152992045,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,47.91666666666667,2.7005118932248044,1.3644178358011674,9.467398133288341,8.42705299785926,1.0443639334200134,9.065228920999921,8.069077002939874,-999999.0,0.03353801111391775,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,48.958333333333336,2.711126045914779,1.3618636757629639,9.652093172629243,8.582603100959043,1.0745932117271169,8.982090215437081,7.98683911948861,-999999.0,0.03420108372890065,9.526315789473683,1.4736842105263157
9.526315789473683,1.4736842105263157,50.0,2.7214194173992934,1.358369022992824,9.830161237546259,8.73145256253019,1.1052998514401544,8.893660145469136,7.899623392831829,-999999.0,0.03483654830919394,9.526315789473683,1.4736842105263157
9.526315789473683,1.9473684210526314,25.0,,,,,,,,,,,
9.526315789473683,1.9473684210526314,26.041666666666668,,,,,,,,,,,
9.526315789473683,1.9473684210526314,27.083333333333332,,,,,,,,,,,
9.526315789473683,1.9473684210526314,28.125,,,,,,,,,,,
9.526315789473683,1.9473684210526314,29.166666666666668,,,,,,,,,,,
9.526315789473683,1.9473684210526314,30.208333333333336,,,,,,,,,,,
9.526315789473683,1.9473684210526314,31.25,,,,,,,,,,,
9.526315789473683,1.9473684210526314,32.291666666666664,,,,,,,,,,,
9.526315789473683,1.9473684210526314,33.333333333333336,,,,,,,,,,,
9.526315789473683,1.9473684210526314,34.375,2.555619895419783,1.3740948938132087,6.907493543115759,6.224900956296815,0.6825938344506502,10.119478369849169,9.119480197629677,-999999.0,0.024235589362253406,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,35.41666666666667,2.5671078492945436,1.3740874579034539,7.112761474283017,6.404167496039261,0.708598102955422,10.037793559730263,9.03779938067679,-999999.0,0.024969861988262333,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,36.458333333333336,2.578629653261937,1.3740736943619174,7.31773202304174,6.5828290031925984,0.7349125263600975,9.957283024260423,8.957295959828418,-999999.0,0.02570400451469915,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,37.5,2.590182266337993,1.374045180078001,7.52236237065149,6.760844709238119,0.7615384046495922,9.877850315523833,8.877877554118886,-999999.0,0.026437839569912008,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,38.54166666666667,2.601812874777632,1.373989271022933,7.726568211411161,6.938107503114177,0.7885036476508873,9.799026592242381,8.799081049002385,-999999.0,0.02717108526829468,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,39.583333333333336,2.613359546645804,1.3738855550393774,7.930289438667492,7.11463856483383,0.8157352831892558,9.721645737404758,8.721749213811055,-999999.0,0.0279032694001249,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,40.625,2.6249126647119483,1.3737047120485715,8.133327548103395,7.2901967630836735,0.8432880040748936,9.644780322739019,8.644966758517082,-999999.0,0.02863368360469921,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,41.66666666666667,2.6365465603747746,1.3734118565634579,8.335441729736505,7.464502718601394,0.8712149442358469,9.567606461396988,8.567923183581978,-999999.0,0.029361432501695203,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,42.708333333333336,2.6479359997478324,1.3727280300768117,8.535201872623427,7.636302196071596,0.8994537953228603,9.48931664639839,8.489932707805778,-999999.0,0.03008003605774142,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,43.75,2.6592794167121565,1.371858927268555,8.733527760438019,7.806410532479514,0.9280279491162071,9.410845620280357,8.411826971282306,-999999.0,0.030793605086366457,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,44.79166666666667,2.6705334530983635,1.3706999050140842,8.929776045739127,7.974210478417389,0.9569551674647945,9.331446602034934,8.332898707828706,-999999.0,0.031499358636300025,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,45.833333333333336,2.6816011488996936,1.36879253505524,9.121228141542325,8.137040835990332,0.9863682340608294,9.247284965768491,8.249496035056335,-999999.0,0.03218572214337605,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,46.875,2.6924856746589154,1.3667498977414596,9.311227915577552,8.298248527198053,1.0160152133001472,9.164457179074606,8.167445150987731,-999999.0,0.03286664655663109,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,47.91666666666667,2.70308197103883,1.3639853509821624,9.496233900569692,8.454358816819433,1.0460735532232694,9.07797914526079,8.081992696181825,-999999.0,0.03352706989056822,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,48.958333333333336,2.713687868701728,1.361294387899154,9.680754341472413,8.60971248983734,1.0763826683529436,8.993785041416249,7.998746861106308,-999999.0,0.034186372124537553,9.526315789473683,1.9473684210526314
9.526315789473683,1.9473684210526314,50.0,2.7240220850588304,1.3577783279349858,9.85929056000609,8.758980266686041,1.1071493027025012,8.905113823347952,7.911290957150737,-999999.0,0.034820963837336794,9.526315789473683,1.9473684210526314
9.526315789473683,2.4210526315789473,25.0,,,,,,,,,,,
9.526315789473683,2.4210526315789473,26.041666666666668,,,,,,,,,,,
9.526315789473683,2.4210526315789473,27.083333333333332,,,,,,,,,,,
9.526315789473683,2.4210526315789473,28.125,,,,,,,,,,,
9.526315789473683,2.4210526315789473,29.166666666666668,,,,,,,,,,,
9.526315789473683,2.4210526315789473,30.208333333333336,,,,,,,,,,,
9.526315789473683,2.4210526315789473,31.25,,,,,,,,,,,
9.526315789473683,2.4210526315789473,32.291666666666664,,,,,,,,,,,
9.526315789473683,2.4210526315789473,33.333333333333336,,,,,,,,,,,
