DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
9.526315789473683,2.4210526315789473,34.375,2.5579861678821323,1.3740943612424112,6.929064413441876,6.245407243936524,0.6836586205115985,10.13526957102755,9.135271693440993,-999999.0,0.02423557968765568,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,35.41666666666667,2.5695148872620646,1.3740894634252674,7.135086331176953,6.425380833849892,0.7097088491742056,10.053540038959792,9.05354476180797,-999999.0,0.024969899524235614,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,36.458333333333336,2.580986665481564,1.3740717959654176,7.340811197595937,6.604792174583846,0.7360292671340966,9.97353165884166,8.973545576932233,-999999.0,0.02570396793874216,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,37.5,2.5925851993556566,1.374040765928398,7.546174944327162,6.783491602765625,0.7627058131750349,9.893952312902295,8.89398177591819,-999999.0,0.026437752093883174,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,38.54166666666667,2.604267360897741,1.3739795053963266,7.751099358941885,6.961419738230111,0.7897264111728428,9.814917228652046,8.814976477602578,-999999.0,0.027170886366386704,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,39.583333333333336,2.6158586645529582,1.373864971058265,7.955512936217988,7.138592525169547,0.817012993081423,9.737315077711557,8.737428395411234,-999999.0,0.02790283882829632,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,40.625,2.6274536077920567,1.373663451602496,8.159190870239224,7.314740708814179,0.8446238682666362,9.660147169394792,8.660352831166993,-999999.0,0.028632797829869744,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,41.66666666666667,2.639035406088919,1.3733333169594624,8.36188523820842,7.4896262792712305,0.872566470432952,9.583092545441724,8.583444967298608,-999999.0,0.029359703239887555,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,42.708333333333336,2.6505632283591334,1.3726359516523867,8.562268165658423,7.661946020172134,0.9009135060047178,9.503984687308689,8.504641088300003,-999999.0,0.030077958153599652,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,43.75,2.661931735637711,1.371700083568558,8.760955853824159,7.832373747909293,0.9295574387523909,9.424867672064147,8.425916916357039,-999999.0,0.030789933395451434,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,44.79166666666667,2.6731990019651937,1.3704449170027653,8.957380960495994,8.00031444119649,0.9585604097226422,9.344618106111641,8.34617657901328,-999999.0,0.03149332490928639,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,45.833333333333336,2.6844837741070933,1.3689766130656866,9.15199376880408,8.166152898344443,0.9879461084000853,9.263656884711192,8.265787808576926,-999999.0,0.032190178531516705,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,46.875,2.695194209910318,1.3663468607128797,9.339329949625341,8.324768206312829,1.017764160781354,9.176320320078267,8.179466842221846,-999999.0,0.03285666977574798,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,47.91666666666667,2.7060686891157975,1.364178059311378,9.528486447686426,8.484838339282872,1.0477665178273325,9.094093278953851,8.098023934642601,-999999.0,0.03353194507007361,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,48.958333333333336,2.7164222427411198,1.3607323936224025,9.709176044465318,8.636480942709191,1.0782705690549466,9.004396784171671,8.009567533943416,-999999.0,0.034171849772620395,9.526315789473683,2.4210526315789473
9.526315789473683,2.4210526315789473,50.0,2.726796438816288,1.3571952277328443,9.888175506859186,8.786161185897551,1.1090979982533815,8.9155110931867,7.9218979745108955,-999999.0,0.03480558058847018,9.526315789473683,2.4210526315789473
9.526315789473683,2.894736842105263,25.0,,,,,,,,,,,
9.526315789473683,2.894736842105263,26.041666666666668,,,,,,,,,,,
9.526315789473683,2.894736842105263,27.083333333333332,,,,,,,,,,,
9.526315789473683,2.894736842105263,28.125,,,,,,,,,,,
9.526315789473683,2.894736842105263,29.166666666666668,,,,,,,,,,,
9.526315789473683,2.894736842105263,30.208333333333336,,,,,,,,,,,
9.526315789473683,2.894736842105263,31.25,,,,,,,,,,,
9.526315789473683,2.894736842105263,32.291666666666664,,,,,,,,,,,
9.526315789473683,2.894736842105263,33.333333333333336,,,,,,,,,,,
9.526315789473683,2.894736842105263,34.375,2.5605399402461884,1.374093831542745,6.950474727188319,6.26566956824794,0.6848068124457222,10.149540864474409,9.14954327903179,-999999.0,0.024235570065214995,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,35.41666666666667,2.572104506940644,1.3740881167898462,7.15723065112359,6.446330436868239,0.7109040848921107,10.067786644115003,9.067792088783056,-999999.0,0.024969874320185274,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,36.458333333333336,2.583706041200402,1.3740762407323575,7.363693392813608,6.626387687565656,0.7373142224187904,9.987184797082444,8.98719634869854,-999999.0,0.025704053575027367,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,37.5,2.595337189572768,1.3740364020564513,7.569756875972259,6.805739655143726,0.764041401133468,9.907521849918604,8.907553497817394,-999999.0,0.026437665614251867,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,38.54166666666667,2.6070610121594826,1.3739698488601169,7.775394961113126,6.984329184081182,0.791116375621292,9.82838328306228,8.828447241527693,-999999.0,0.027170689686563252,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,39.583333333333336,2.618687500871101,1.373844618379052,7.980496084668009,7.1621398829460485,0.8184568634198487,9.750661814139136,8.750784803758243,-999999.0,0.02790241309561913,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,40.625,2.6303156341991922,1.3736226595689978,8.18480909630945,7.338874146780856,0.8461249570313047,9.673286467079862,8.673511029068173,-999999.0,0.028631922114259592,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,41.66666666666667,2.641926014565103,1.373255954335096,8.388048254520019,7.514257621212841,0.8741292503486348,9.595890140015975,8.596277516415197,-999999.0,0.029357999904990526,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,42.708333333333336,2.653551603938076,1.372701528436663,8.589912381107824,7.687972440375609,0.9025047782394882,9.517858063714772,8.518483919135033,-999999.0,0.03007943800191684,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,43.75,2.6648841812043944,1.3715432450329845,8.788125828960718,7.8579148018488505,0.9312501571295632,9.436912049549369,8.438027893675397,-999999.0,0.03078630810807226,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,44.79166666666667,2.676159011782757,1.3701935044713442,8.984726486010587,8.02599521378344,0.9603279934868889,9.35589355610433,8.357556239344405,-999999.0,0.031487375929962695,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,45.833333333333336,2.687261517977739,1.3686017522182634,9.179394210045233,8.191961490500908,0.989692097487687,9.275000005907833,8.277282915864472,-999999.0,0.03218110351797923,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,46.875,2.6981000233822727,1.3659487732681825,9.367198075020347,8.350941262662166,1.0196237835956778,9.18691602307192,8.190218193236706,-999999.0,0.032846815888013796,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,47.91666666666667,2.708964990054295,1.3636451528461,9.556204032709585,8.510836221251726,1.0497076202610611,9.10368168074551,8.107815983211678,-999999.0,0.033518463695495146,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,48.958333333333336,2.719350354625369,1.360177907045519,9.737359993900146,8.662897749746557,1.0802692450267017,9.013826912807705,8.019202425347608,-999999.0,0.03415752217551767,9.526315789473683,2.894736842105263
9.526315789473683,2.894736842105263,50.0,2.729665257365675,1.3566179941873504,9.91684849520278,8.813075341209101,1.1110990585234648,8.925260460918077,7.931853846515507,-999999.0,0.034790352940164346,9.526315789473683,2.894736842105263
9.526315789473683,3.3684210526315788,25.0,,,,,,,,,,,
9.526315789473683,3.3684210526315788,26.041666666666668,,,,,,,,,,,
9.526315789473683,3.3684210526315788,27.083333333333332,,,,,,,,,,,
9.526315789473683,3.3684210526315788,28.125,,,,,,,,,,,
9.526315789473683,3.3684210526315788,29.166666666666668,,,,,,,,,,,
9.526315789473683,3.3684210526315788,30.208333333333336,,,,,,,,,,,
9.526315789473683,3.3684210526315788,31.25,,,,,,,,,,,
9.526315789473683,3.3684210526315788,32.291666666666664,,,,,,,,,,,
9.526315789473683,3.3684210526315788,33.333333333333336,,,,,,,,,,,
9.526315789473683,3.3684210526315788,34.375,2.5633959260885004,1.3740933073399326,6.971697757322832,6.285609919960108,0.6860896912671219,10.161496151395275,9.161498853526531,-999999.0,0.024235560542629726,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,35.41666666666667,2.574987567802588,1.3740867827136518,7.1791828637047805,6.466953767520472,0.7122334811933478,10.079816595642278,9.079822752343915,-999999.0,0.024969849351200547,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,36.458333333333336,2.5866182230330756,1.3740730275628343,7.386371087871948,6.647689002194372,0.7386918515681394,9.999258922636978,8.999272143157203,-999999.0,0.025703991667637958,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,37.5,2.598285018124193,1.3740457423287666,7.593228770292069,6.827783726702294,0.7654655666717186,9.919752240858848,8.919779052100056,-999999.0,0.026437850712143312,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,38.54166666666667,2.610043572558531,1.3739602478308577,7.799510435268143,7.0069661806181385,0.7925986395753176,9.840428743919116,8.840497359890174,-999999.0,0.027170494137457018,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,39.583333333333336,2.621702099274769,1.3738243834692463,8.005293682588873,7.185408887270993,0.8199934918212788,9.762630755530022,8.76276331329357,-999999.0,0.027901989827225554,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,40.625,2.6333604382964904,1.3735821279914329,8.210236313323508,7.362723315031689,0.8477192024483673,9.685089460768204,8.685332706592943,-999999.0,0.02863105199340465,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,41.66666666666667,2.6449965691174318,1.3731791451798563,8.41401483961389,7.538598856198664,0.8757854835608325,9.607392446610984,8.60781435374754,-999999.0,0.02935630876841642,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,42.708333333333336,2.656646983431691,1.3725649387922498,8.616278628993202,7.712666446297741,0.9042322650706283,9.528833422373173,8.529519178012649,-999999.0,0.030076355641580368,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,43.75,2.668011681083888,1.3713876840883832,8.815088983001253,7.883154434336876,0.9330369576702549,9.447738281463229,8.448919809158156,-999999.0,0.030782712404843836,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,44.79166666666667,2.679291711617618,1.3699445241777395,9.011861895880976,8.051371002916875,0.9621894531254775,9.36599530020597,8.367760607605526,-999999.0,0.0314814846416053,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,45.833333333333336,2.690478957243182,1.3682345403891998,9.206495919138716,8.217222022797802,0.9916842760002418,9.283696577575332,8.286127169365141,-999999.0,0.03217221399009363,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,46.875,2.7013501924739884,1.365557533877151,9.394792864587496,8.376643036305962,1.0216785337198189,9.195449013088385,8.198902844525401,-999999.0,0.03283713186994707,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,47.91666666666667,2.7121993492627046,1.36312188380475,9.583653423980254,8.536368663688519,1.051841980140287,9.111305314798384,8.115637923626133,-999999.0,0.0335052267832858,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,48.958333333333336,2.722610367428391,1.359633361055202,9.765272376348701,8.688846375312615,1.0824604038958119,9.021366824322769,8.026941534342651,-999999.0,0.034143452162215406,9.526315789473683,3.3684210526315788
9.526315789473683,3.3684210526315788,50.0,2.732951366510676,1.356052811183598,9.945217708195717,8.839433811718697,1.1133469916023904,8.932720691041713,7.93951380691881,-999999.0,0.034775443987310285,9.526315789473683,3.3684210526315788
9.526315789473683,3.8421052631578947,25.0,,,,,,,,,,,
9.526315789473683,3.8421052631578947,26.041666666666668,,,,,,,,,,,
9.526315789473683,3.8421052631578947,27.083333333333332,,,,,,,,,,,
9.526315789473683,3.8421052631578947,28.125,,,,,,,,,,,
9.526315789473683,3.8421052631578947,29.166666666666668,,,,,,,,,,,
9.526315789473683,3.8421052631578947,30.208333333333336,,,,,,,,,,,
9.526315789473683,3.8421052631578947,31.25,,,,,,,,,,,
9.526315789473683,3.8421052631578947,32.291666666666664,,,,,,,,,,,
9.526315789473683,3.8421052631578947,33.333333333333336,,,,,,,,,,,
9.526315789473683,3.8421052631578947,34.375,2.566665669332825,1.374092790691626,6.9927087712946765,6.305153935064702,0.68755688764922,10.170371204051175,9.17037418768683,-999999.0,0.024235551157278892,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,35.41666666666667,2.5783462557858385,1.3740854707068388,7.2008971761634495,6.48712157563199,0.7137804914431745,10.08839168692344,9.08839853904643,-999999.0,0.024969824795276253,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,36.458333333333336,2.589975045696255,1.3740698640496216,7.4088110038558534,6.668544030382722,0.7402779687859081,10.008147366598878,9.008162219550393,-999999.0,0.025703930716983445,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,37.5,2.6016442215239493,1.3740385000337085,7.61638429187662,6.849314349007426,0.7670933016993513,9.928889060827345,8.928919511921242,-999999.0,0.0264377071902382,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,38.54166666666667,2.6133469389302233,1.37397912444918,7.823550791666902,7.029370032603648,0.7942276997357625,9.850513642712006,8.850572744997814,-999999.0,0.027170878607429585,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,39.583333333333336,2.6250203280424667,1.3738043538461606,8.029873345220391,7.208307741171257,0.8216822530081292,9.772479952954452,8.772621916540215,-999999.0,0.02790157085375985,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,40.625,2.6367012933941942,1.3735420144704027,8.235441023389411,7.386198362841091,0.849464894453028,9.69485740631133,8.69511902266082,-999999.0,0.028630190850548052,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,41.66666666666667,2.6483562180857296,1.3731031762617814,8.439754683081171,7.562562248326049,0.877592479344871,9.616940529596958,8.617396372826207,-999999.0,0.02935463614371349,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,42.708333333333336,2.66002563598636,1.3724299775021613,8.642414671055812,7.736979305434605,0.906110034960302,9.537930645955653,8.538675223670351,-999999.0,0.03007331006660406,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,43.75,2.6715140258891785,1.3715043006034677,8.843300244020204,7.909435704680681,0.9349195108341198,9.458889392660504,8.46001780155814,-999999.0,0.030785407924670466,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,44.79166666666667,2.682696559289087,1.3696987893236925,9.038761120772381,8.076360263656596,0.9641999315167386,9.37436399373512,8.376229866509163,-999999.0,0.0314756702811843,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,45.833333333333336,2.6938735158583174,1.367871443022537,9.233391685162221,8.2421782207691,0.9937731603295163,9.291246789257826,8.29382252388075,-999999.0,0.03216342436784676,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,46.875,2.7047759350277616,1.3651706920631284,9.422177161474137,8.402035219564914,1.0238305698077523,9.20286758310349,8.206470354897284,-999999.0,0.03282755705150982,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,47.91666666666667,2.715607665402806,1.362605046947118,9.610892749905,8.561591583991246,1.054073139465408,9.117861360910247,8.122388535897436,-999999.0,0.03349215322165994,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,48.958333333333336,2.726042497152858,1.359095512181722,9.792970537144797,8.714480930935446,1.0847486310209669,9.027870842231566,8.03364086547255,-999999.0,0.03412955589454509,9.526315789473683,3.8421052631578947
9.526315789473683,3.8421052631578947,50.0,2.7364078024951874,1.3554945812555426,9.97336859119968,8.865473744110385,1.1156922344570348,8.939175413417967,7.946164247011073,-999999.0,0.03476071922379471,9.526315789473683,3.8421052631578947
9.526315789473683,4.315789473684211,25.0,,,,,,,,,,,
9.526315789473683,4.315789473684211,26.041666666666668,,,,,,,,,,,
9.526315789473683,4.315789473684211,27.083333333333332,,,,,,,,,,,
9.526315789473683,4.315789473684211,28.125,,,,,,,,,,,
9.526315789473683,4.315789473684211,29.166666666666668,,,,,,,,,,,
9.526315789473683,4.315789473684211,30.208333333333336,,,,,,,,,,,
9.526315789473683,4.315789473684211,31.25,,,,,,,,,,,
9.526315789473683,4.315789473684211,32.291666666666664,,,,,,,,,,,
9.526315789473683,4.315789473684211,33.333333333333336,,,,,,,,,,,
9.526315789473683,4.315789473684211,34.375,2.5705464334050028,1.374092285245096,7.013460950484455,6.324167057049625,0.6892961381181392,10.174815384331096,9.17481864081722,-999999.0,0.02423554197541821,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,35.41666666666667,2.5821903037037224,1.3740841813171758,7.222378211333179,6.506834743443022,0.715548855917098,10.093480202796869,9.093487732718687,-999999.0,0.024969800662664483,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,36.458333333333336,2.593718794591935,1.3740667430508944,7.431037353431943,6.689004886172305,0.742044675472438,10.014272184758715,9.014288636885121,-999999.0,0.025703870585463223,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,37.5,2.6053881165801362,1.3740313547352456,7.639318947855046,6.870440140269941,0.7689049641861537,9.935322703945438,8.935356721935001,-999999.0,0.026437565590628688,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,38.54166666666667,2.6171816234642797,1.3739636225990794,7.847144861529305,7.051067515659511,0.7961303997363395,9.856607490592124,8.856674130261409,-999999.0,0.027170562873078796,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,39.583333333333336,2.6288670510438545,1.3738416800881257,8.05446164722655,7.230948547657857,0.8236149287485842,9.77940220129891,8.779525838178643,-999999.0,0.027902351633190763,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,40.625,2.6405228108356007,1.3735025811347055,8.260369846573377,7.4091509685406125,0.851456869887269,9.701454223590952,8.701733734935473,-999999.0,0.028629344312844536,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,41.66666666666667,2.65216981241702,1.3730284807284752,8.465220489656156,7.586013956378469,0.8796366124040591,9.623542688293284,8.624031616471475,-999999.0,0.029352991567089974,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,42.708333333333336,2.6638344041525333,1.3722973267708625,8.668279526097336,7.760791406721448,0.9082164418176185,9.544288263213405,8.545090189283222,-999999.0,0.0300703166701126,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,43.75,2.675302661515024,1.3712854166516883,8.869390989299657,7.933444075792345,0.9370909223597428,9.464813688478735,8.466034497287287,-999999.0,0.03078034857961335,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,44.79166666666667,2.6864073690433843,1.3694565310661537,9.06542076109237,8.100941201931306,0.9663777284003731,9.380825421233776,8.382789631690542,-999999.0,0.03146993831259499,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,45.833333333333336,2.697568138576507,1.367513939932135,9.260049979258046,8.266728775181805,0.9960279221346349,9.296978300982156,8.299695813210723,-999999.0,0.03215477046151578,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,46.875,2.7084964708052373,1.3647897657096133,9.449320397910896,8.427018412317736,1.0261480984270523,9.208534725538582,8.212282832502662,-999999.0,0.03281812898824413,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,47.91666666666667,2.7193059181486396,1.3620965834201482,9.637894925491898,8.586409810015034,1.056468378147431,9.122748134111138,8.127465040715865,-999999.0,0.03347929208518663,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,48.958333333333336,2.7297596508584947,1.3585663135570094,9.820428238934001,8.73970783548247,1.0872004542988967,9.032766864751638,8.038727173930818,-999999.0,0.03411588380494234,9.526315789473683,4.315789473684211
9.526315789473683,4.315789473684211,50.0,2.7404383663118765,1.3556501647209542,10.005676992396738,8.895323705061944,1.1180853734288296,8.948938274464993,7.95585374467665,-999999.0,0.034764823064257815,9.526315789473683,4.315789473684211
9.526315789473683,4.789473684210526,25.0,,,,,,,,,,,
9.526315789473683,4.789473684210526,26.041666666666668,,,,,,,,,,,
9.526315789473683,4.789473684210526,27.083333333333332,,,,,,,,,,,
9.526315789473683,4.789473684210526,28.125,,,,,,,,,,,
9.526315789473683,4.789473684210526,29.166666666666668,,,,,,,,,,,
9.526315789473683,4.789473684210526,30.208333333333336,,,,,,,,,,,
9.526315789473683,4.789473684210526,31.25,,,,,,,,,,,
9.526315789473683,4.789473684210526,32.291666666666664,,,,,,,,,,,
9.526315789473683,4.789473684210526,33.333333333333336,,,,,,,,,,,
9.526315789473683,4.789473684210526,34.375,2.575152519861548,1.3740917933057042,7.033931665471601,6.342576606922229,0.6913574912896711,10.174087580002025,9.174091098789816,-999999.0,0.024235533038926428,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,35.41666666666667,2.586706941431288,1.3740829229240987,7.243581058752911,6.525963285803459,0.7176236463282851,10.093843891313542,9.093852075796962,-999999.0,0.0249697771101972,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,36.458333333333336,2.5981594241441948,1.3740637003479044,7.45296725229105,6.708843479805066,0.7441371631712326,10.015582638729274,9.015600633644608,-999999.0,0.025703811962464875,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,37.5,2.6097709533347047,1.3740243731314663,7.661963703029548,6.890970143493925,0.7710224498126199,9.937406757600405,8.937444227685749,-999999.0,0.02643742723507714,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,38.54166666666667,2.6214289804100916,1.3739483477822942,7.870509159568941,7.0723339056761825,0.7982343317835481,9.8598980852945,8.859972096005938,-999999.0,0.02717025176328677,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,39.583333333333336,2.6331663870095134,1.373810166961966,8.078446375212355,7.252761125580969,0.8257995905853464,9.78257493381192,8.782713394711228,-999999.0,0.027901692450638282,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,40.625,2.644789993466995,1.3734637742473665,8.285042638692921,7.431619993019465,0.853676143412669,9.705135492685208,8.705432441055112,-999999.0,0.028628511226535373,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,41.66666666666667,2.6563386512766467,1.3729547790852945,8.490452978708582,7.609047662431307,0.8818650296773052,9.62783724604142,8.62835854282104,-999999.0,0.02935136888436515,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,42.708333333333336,2.6679992094309264,1.3721665974200294,8.693905824350642,7.784176153888681,0.9105108695524979,9.548382248993429,8.549240227867333,-999999.0,0.0300673666681119,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,43.75,2.679447194214793,1.3710700112422745,8.895240590722315,7.957019008509778,0.9394532153946208,9.468529613777346,8.469840624439614,-999999.0,0.03077536974042301,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,44.79166666666667,2.690638266740348,1.3692195476528826,9.091779844580376,8.12493371225781,0.968841241652736,9.3841792170932,8.386238490836304,-999999.0,0.031464331276322435,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,45.833333333333336,2.701758910203343,1.3671644168993298,9.286418770201278,8.290710619690909,0.9985586150437236,9.299823395739926,8.302677974820623,-999999.0,0.03214631000597536,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,46.875,2.7129357040637494,1.3650451348292847,9.479881686078825,8.455003092132419,1.028619132338055,9.216124207733742,8.219760673626755,-999999.0,0.03282444942785386,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,47.91666666666667,2.7234586834487113,1.3615992642994772,9.664620538673892,8.610687617247715,1.059122856265832,9.125117526732089,8.130017746578115,-999999.0,0.033466713430341084,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,48.958333333333336,2.7339126739973376,1.3580483845879887,9.847609804835324,8.764401761512739,1.0899044279334138,9.035296630097688,8.04144064092947,-999999.0,0.034102503528578076,9.526315789473683,4.789473684210526
9.526315789473683,4.789473684210526,50.0,2.7445528030170183,1.3550128018357928,10.032703302063323,8.919846169984135,1.1208567404625043,8.950923824505423,7.958060872528185,-999999.0,0.03474801165935184,9.526315789473683,4.789473684210526
9.526315789473683,5.263157894736842,25.0,,,,,,,,,,,
9.526315789473683,5.263157894736842,26.041666666666668,,,,,,,,,,,
9.526315789473683,5.263157894736842,27.083333333333332,,,,,,,,,,,
9.526315789473683,5.263157894736842,28.125,,,,,,,,,,,
9.526315789473683,5.263157894736842,29.166666666666668,,,,,,,,,,,
9.526315789473683,5.263157894736842,30.208333333333336,,,,,,,,,,,
9.526315789473683,5.263157894736842,31.25,,,,,,,,,,,
9.526315789473683,5.263157894736842,32.291666666666664,,,,,,,,,,,
9.526315789473683,5.263157894736842,33.333333333333336,,,,,,,,,,,
9.526315789473683,5.263157894736842,34.375,2.5807304011106567,1.3740913194690552,7.054064209262232,6.3602173573931156,0.6938494657320687,10.166562860749066,9.16656662793933,-999999.0,0.024235524431286525,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,35.41666666666667,2.5921230959796704,1.3740817064698418,7.264451737322457,6.544350645776234,0.7201074342698924,10.0880110266988,9.088019834722948,-999999.0,0.0249697543426722,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,36.458333333333336,2.6034819348098117,1.37406075718486,7.47455701333271,6.727930649019412,0.74664089878754,10.010912910705189,9.010932377190706,-999999.0,0.02570375525729381,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,37.5,2.614879308021137,1.3740175773945158,7.684301822855151,6.910847276965111,0.7734860970828786,9.934634703630339,8.934675494528788,-999999.0,0.02643729256296563,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,38.54166666666667,2.626439167012198,1.3739335017095216,7.893544316743525,7.092898086228798,0.8007111626966853,9.85816694519301,8.858248038332437,-999999.0,0.0271699493863668,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,39.583333333333336,2.6380990321974433,1.3737793927613875,8.102132793650858,7.2739591561659624,0.8283001968790502,9.781638135761478,8.781790929874811,-999999.0,0.02790104872661045,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,40.625,2.649609155133079,1.3735155568439634,8.309908260261906,7.453998550215862,0.8561425170911539,9.706220745228036,8.706492670801714,-999999.0,0.028629622869381026,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,41.66666666666667,2.6611591462990942,1.3728828679360512,8.51536368453228,7.631419591536906,0.8844327209433356,9.62805138580784,8.628603861916412,-999999.0,0.029349785633659056,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,42.708333333333336,2.672769853508998,1.3720389651855558,8.719220855861927,7.8069273809021045,0.9131262990871105,9.548756688509451,8.549668746488855,-999999.0,0.030064486589840646,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,43.75,2.6841560435337772,1.370859669784939,8.920791539642618,7.979989575616766,0.9421191635371056,9.4688568972,8.470255021303865,-999999.0,0.03077050804594732,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,44.79166666666667,2.6954734006799503,1.3694197187782995,9.120328631983284,8.150777762509799,0.9714640969742978,9.388230260273408,8.390199687148547,-999999.0,0.03146906732430401,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,45.833333333333336,2.7063716987677875,1.366821787591216,9.312530073636232,8.314199201405541,1.0013222539514348,9.300232804061798,8.303220235639335,-999999.0,0.03213801668793508,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,46.875,2.7174187546479005,1.3645773177028755,9.505918068188718,8.478445570120767,1.0314064458064622,9.21646176135344,8.220275919927401,-999999.0,0.03281287097080161,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,47.91666666666667,2.7279404882981266,1.3611106177528987,9.69111474017666,8.634545231852746,1.061962524761702,9.125665467669199,8.130743816774784,-999999.0,0.03345435470195914,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,48.958333333333336,2.738395425239585,1.357539518684684,9.874555118240783,8.788667273869361,1.0927967959064069,9.036039596044436,8.04236186159359,-999999.0,0.0340893580215147,9.526315789473683,5.263157894736842
9.526315789473683,5.263157894736842,50.0,2.74899821583922,1.3543869797909243,10.059496368981728,8.943939801723166,1.1238188784253826,8.951172259249107,7.958524254597679,-999999.0,0.03473150563696018,9.526315789473683,5.263157894736842
9.526315789473683,5.7368421052631575,25.0,,,,,,,,,,,
9.526315789473683,5.7368421052631575,26.041666666666668,,,,,,,,,,,
9.526315789473683,5.7368421052631575,27.083333333333332,,,,,,,,,,,
9.526315789473683,5.7368421052631575,28.125,,,,,,,,,,,
9.526315789473683,5.7368421052631575,29.166666666666668,,,,,,,,,,,
9.526315789473683,5.7368421052631575,30.208333333333336,,,,,,,,,,,
9.526315789473683,5.7368421052631575,31.25,,,,,,,,,,,
9.526315789473683,5.7368421052631575,32.291666666666664,,,,,,,,,,,
9.526315789473683,5.7368421052631575,33.333333333333336,,,,,,,,,,,
9.526315789473683,5.7368421052631575,34.375,2.587936509538827,1.3740908760427062,7.073696814878677,6.376637640159466,0.6970619581502191,10.147873847039394,9.147877840129214,-999999.0,0.0242355163760756,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,35.41666666666667,2.5988529118527537,1.3740805516460515,7.284887534744313,6.561707010650358,0.7231873126918188,10.073306606595182,9.0733159936485,-999999.0,0.02496973272864411,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,36.458333333333336,2.609827985798006,1.3740579297443303,7.495776895100153,6.746172413681739,0.7496201147095168,9.999434044008838,8.999454898960295,-999999.0,0.025703700781733743,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,37.5,2.6210572004190817,1.3740110579327167,7.706242188024956,6.929816889892763,0.7764594022148644,9.924848827952577,8.924892750509988,-999999.0,0.026437163365920217,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,38.54166666666667,2.6323268689694928,1.3739191465993457,7.916225807385423,7.1126809628491925,0.8036154377200161,9.850763730777754,8.850851575262158,-999999.0,0.027169657009514812,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,39.583333333333336,2.643851881624127,1.3737495740213255,8.125472451137618,7.294401667551825,0.8312091821436951,9.775484469723928,8.775650972405652,-999999.0,0.02790042499035588,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,40.625,2.655300911696521,1.3734571819797368,8.333811024081605,7.474971486385538,0.8590956717180986,9.700678630372893,8.700976774142514,-999999.0,0.028628369707425588,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,41.66666666666667,2.666721457652895,1.3729945443361788,8.540921524814854,7.65404928185293,0.8873159673540328,9.625569514187594,8.626069589029516,-999999.0,0.029352244391065475,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,42.708333333333336,2.6780799774776884,1.3719140785693897,8.74425538255956,7.829112999788166,0.9160257213851376,9.545862281396671,8.546826597783342,-999999.0,0.03006166850120496,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,43.75,2.6894706959536734,1.370654645775923,8.946040629875194,8.002331353859777,0.9451098804344172,9.465609041948825,8.467090990712663,-999999.0,0.030765769348192824,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,44.79166666666667,2.7006896873235915,1.3691085438419268,9.145651953509319,8.173193558624739,0.9744989118285415,9.384979133889946,8.387073047920216,-999999.0,0.03146170496509106,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,45.833333333333336,2.7114687949813034,1.3664867117236434,9.338373765326146,8.337150185543724,1.0043527777045511,9.297902064520603,8.301017700770725,-999999.0,0.03212990645883132,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,46.875,2.722441836019418,1.3641212089590686,9.531676615934085,8.501303443158848,1.0344957030239932,9.21383877001277,8.217823832721784,-999999.0,0.03280158278574139,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,47.91666666666667,2.7330239376677445,1.3606352998727573,9.717308992678426,8.657754895050498,1.0651446690935256,9.122994532703418,8.128243182607807,-999999.0,0.033442333622496496,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,48.958333333333336,2.7434462172801615,1.3570439155345382,9.901204950770884,8.812303823708303,1.0960171178094043,9.033805029031205,8.040297619914318,-999999.0,0.034076555732772344,9.526315789473683,5.7368421052631575
9.526315789473683,5.7368421052631575,50.0,2.7539810251776773,1.353777090906412,10.08601027605477,8.967434480220401,1.1270941426739411,8.948684847324744,7.956242642647291,-999999.0,0.03471542078048003,9.526315789473683,5.7368421052631575
9.526315789473683,6.2105263157894735,25.0,,,,,,,,,,,
9.526315789473683,6.2105263157894735,26.041666666666668,,,,,,,,,,,
9.526315789473683,6.2105263157894735,27.083333333333332,,,,,,,,,,,
9.526315789473683,6.2105263157894735,28.125,,,,,,,,,,,
9.526315789473683,6.2105263157894735,29.166666666666668,,,,,,,,,,,
9.526315789473683,6.2105263157894735,30.208333333333336,,,,,,,,,,,
9.526315789473683,6.2105263157894735,31.25,,,,,,,,,,,
9.526315789473683,6.2105263157894735,32.291666666666664,,,,,,,,,,,
9.526315789473683,6.2105263157894735,33.333333333333336,,,,,,,,,,,
9.526315789473683,6.2105263157894735,34.375,2.5972509976889238,1.3740904722981275,7.092720018749263,6.391520029102264,0.701202927462531,10.11507473937103,9.115078929050531,-999999.0,0.024235509041717566,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,35.41666666666667,2.6072669822089023,1.3740794810586086,7.304801670567094,6.577780656532489,0.727028214138472,10.047480315771898,9.047490219244317,-999999.0,0.024969712691210736,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,36.458333333333336,2.6177761972420748,1.3740552850973298,7.516476352327527,6.76315063729654,0.7533423760992982,9.977503709862697,8.977525826059582,-999999.0,0.025703649828022063,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,37.5,2.6285755663583052,1.3740048865632484,7.7277184802802426,6.947685925543962,0.7800690751888364,9.906454089863187,8.906500906810196,-999999.0,0.026437041067140208,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,38.54166666666667,2.639501819456366,1.3739055168555154,7.938442442827956,7.131372729271237,0.8071456816945447,9.835204006991358,8.835298126478767,-999999.0,0.027169379406884988,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,39.583333333333336,2.650640028613392,1.3737209602357154,8.148410356225613,7.31392796900913,0.8346321464983664,9.762876244836276,8.763055676316975,-999999.0,0.027899826460496723,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,40.625,2.6618898186226847,1.373400870089936,8.357345855682421,7.4951214086754785,0.8625030836249009,9.68964171183995,8.689964767633313,-999999.0,0.028627160838895226,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,41.66666666666667,2.6731682549449665,1.372890906768101,8.564922563940145,7.674667748151197,0.890740211304638,9.61551129638055,8.616056231379027,-999999.0,0.029349962622183517,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,42.708333333333336,2.684291181275064,1.3717936413454697,8.768904774749513,7.85043629029856,0.919400538454303,9.537632846606554,8.538646609340386,-999999.0,0.030058950845310496,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,43.75,2.6955497846845375,1.370456107149304,8.9709491000951,8.023920725674035,0.9485097473727884,9.457940864543682,8.459502654452354,-999999.0,0.0307611806335962,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,44.79166666666667,2.706629647112598,1.3688070872319282,9.170652925166914,8.194890179914392,0.9779265810415472,9.377649716198173,8.379862393336696,-999999.0,0.03145457274589158,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,45.833333333333336,2.717314679865783,1.3661623779541467,9.363881090964222,8.359346385313561,1.0077973072516104,9.291432933573416,8.294670292492194,-999999.0,0.0321220564765268,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,46.875,2.7281743099009375,1.3636794534044274,9.557120523280075,8.523443889114311,1.0379818229208408,9.207406442231045,8.211554095552144,-999999.0,0.032790650287210815,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,47.91666666666667,2.7386998406131795,1.360172887376675,9.743216237211534,8.680336842490568,1.0686621695079155,9.11720889464813,8.122620122772368,-999999.0,0.03343063944236406,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,48.958333333333336,2.7490625281062364,1.3565612629572215,9.927570300022753,8.835325733587405,1.0995622005916557,9.028657309864686,8.03531235325593,-999999.0,0.0340640885508805,9.526315789473683,6.2105263157894735
9.526315789473683,6.2105263157894735,50.0,2.7595052465675347,1.3531828846143412,10.112253975174827,8.990338500831898,1.1306833019003788,8.943489267223464,7.951243717601138,-999999.0,0.03469975040992857,9.526315789473683,6.2105263157894735
9.526315789473683,6.684210526315789,25.0,,,,,,,,,,,
9.526315789473683,6.684210526315789,26.041666666666668,,,,,,,,,,,
9.526315789473683,6.684210526315789,27.083333333333332,,,,,,,,,,,
9.526315789473683,6.684210526315789,28.125,,,,,,,,,,,
9.526315789473683,6.684210526315789,29.166666666666668,,,,,,,,,,,
9.526315789473683,6.684210526315789,30.208333333333336,,,,,,,,,,,
9.526315789473683,6.684210526315789,31.25,,,,,,,,,,,
9.526315789473683,6.684210526315789,32.291666666666664,,,,,,,,,,,
9.526315789473683,6.684210526315789,33.333333333333336,,,,,,,,,,,
9.526315789473683,6.684210526315789,34.375,2.609811542591124,1.3740901297824313,7.1108598947274215,6.404096212518031,0.7067667509669286,10.061112644304565,9.06111698627104,-999999.0,0.0242355028196336,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,35.41666666666667,2.61856823303146,1.3740785420903388,7.323888847901813,6.591726263371266,0.7321701482879949,10.002987509156142,9.002997839756844,-999999.0,0.024969695117202765,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,36.458333333333336,2.6280212067165256,1.3740529034222675,7.536478847043855,6.778370862800964,0.7581255708934956,9.940937407191887,8.940960604734984,-999999.0,0.02570360394093181,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,37.5,2.637968646104265,1.3739992025880297,7.748591797650492,6.964064929224689,0.7845656147881589,9.87628268636613,8.876332072117462,-999999.0,0.02643692842717432,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,38.54166666666667,2.6482828585121267,1.3738927929148037,7.96011423583808,7.148741771786053,0.8114534499405073,9.809699171802997,8.809798975295715,-999999.0,0.027169120253444028,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,39.583333333333336,2.658956654654479,1.3736941275573298,8.170810086828569,7.33215805478021,0.8388124452155634,9.740926155105843,8.741117393526446,-999999.0,0.02789926518847772,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,40.625,2.669812916983942,1.3733476095775106,8.380390655631583,7.514105338861469,0.8665852366045856,9.67059015275548,8.670936246621153,-999999.0,0.028626017481338358,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,41.66666666666667,2.6806909854988494,1.3727918471690654,8.588507762545197,7.6943147288471465,0.8947182595092634,9.599119802535196,8.599706831810202,-999999.0,0.029347781666426438,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,42.708333333333336,2.69162787538768,1.3716786863614294,8.793111550209225,7.870722843807131,0.9233672585219105,9.522875615369868,8.523935380171775,-999999.0,0.03005635692447133,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,43.75,2.702572830585423,1.3702653686514326,8.995473730855606,8.04461918429855,0.9524135167836502,9.444924470658277,8.44656133342757,-999999.0,0.030756772279920602,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,44.79166666666667,2.7134628669343903,1.3685171756923302,9.19529360427723,8.215737928045508,0.9818381113893165,9.36538671458347,8.367711369871463,-999999.0,0.03144771386458955,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,45.833333333333336,2.7240623330276947,1.3658505210865406,9.389019073976051,8.380670847364806,1.0117391040137953,9.280079258306527,8.28343079170985,-999999.0,0.0321145087034847,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,46.875,2.7346744400193126,1.3632527597938917,9.582244995378662,8.544831019062613,1.041895605474805,9.196933881885327,8.201235300506546,-999999.0,0.03278009096998185,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,47.91666666666667,2.745107484315076,1.3597255714808822,9.768808501308797,8.70218365912862,1.072593556688274,9.107651673268338,8.113216422814778,-999999.0,0.03341932753020628,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,48.958333333333336,2.7556583100071403,1.3567911137132707,9.957983740568988,8.861811878034441,1.1033934675408046,9.024871030606073,8.031415935228676,-999999.0,0.03407002565222525,9.526315789473683,6.684210526315789
9.526315789473683,6.684210526315789,50.0,2.765610256949161,1.3526049152653647,10.138227091994592,9.012629611713665,1.1346079861464038,8.935444854771548,7.94338636935235,-999999.0,0.03468450907419929,9.526315789473683,6.684210526315789
9.526315789473683,7.157894736842105,25.0,,,,,,,,,,,
9.526315789473683,7.157894736842105,26.041666666666668,,,,,,,,,,,
9.526315789473683,7.157894736842105,27.083333333333332,,,,,,,,,,,
9.526315789473683,7.157894736842105,28.125,,,,,,,,,,,
9.526315789473683,7.157894736842105,29.166666666666668,,,,,,,,,,,
9.526315789473683,7.157894736842105,30.208333333333336,,,,,,,,,,,
9.526315789473683,7.157894736842105,31.25,,,,,,,,,,,
9.526315789473683,7.157894736842105,32.291666666666664,,,,,,,,,,,
9.526315789473683,7.157894736842105,33.333333333333336,,,,,,,,,,,
9.526315789473683,7.157894736842105,34.375,2.6268426293212253,1.3740898711002718,7.12783110617349,6.413560184157305,0.7142740896966729,9.979125953176363,8.97913038800122,-999999.0,0.024235498120456056,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,35.41666666666667,2.6335499361475145,1.3740777845282615,7.341963972167031,6.603014711158717,0.7389571157573149,9.93557517156144,8.935585801067312,-999999.0,0.024969680938447866,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,36.458333333333336,2.6413765475174555,1.3740508777277987,7.555582221401928,6.791264099694735,0.7643364955997103,9.885151716422623,8.885175755432433,-999999.0,0.025703564912431646,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,37.5,2.6501416863347815,1.3739942434249102,7.768623817437681,6.978292898357776,0.7903716079188449,9.829077537202426,8.829129017845876,-999999.0,0.026436830150939398,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,38.54166666666667,2.6593932219606486,1.3738813854725087,7.981046649103242,7.164247537396229,0.8168845961843696,9.770103006449558,8.770207653394495,-999999.0,0.02716888791390191,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,39.583333333333336,2.6692086817790734,1.3736695457113106,8.192566426991139,7.3487897348885305,0.8439468661326325,9.707443389811246,8.707645030503157,-999999.0,0.027898750999446803,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,40.625,2.6794265952920835,1.3732981943388585,8.40285269610528,7.531653829857119,0.8715185330769606,9.641622498191046,8.641989291112443,-999999.0,0.028624956676429756,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,41.66666666666667,2.689781372737163,1.3726993668298972,8.611542016752853,7.712602663415959,0.8995017651441569,9.573679953115757,8.574305201257625,-999999.0,0.029345745581998463,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,42.708333333333336,2.7003882833534543,1.3718335157825134,8.818278381164916,7.891214311016998,0.9279799949992341,9.502660002031826,8.503647011295227,-999999.0,0.03005985060523501,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,43.75,2.7108221061698186,1.3700845254103813,9.019542739734623,8.064205109582868,0.9569701720017986,9.425103314210373,8.42680926273187,-999999.0,0.03075259269883879,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,44.79166666666667,2.7213766351954916,1.3682408041869796,9.219532910652001,8.23559536190237,0.986333047272156,9.34728176871892,8.349710460051071,-999999.0,0.03144117549483859,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,45.833333333333336,2.7317759535477393,1.365551734223332,9.413781724751178,8.40108480660891,1.0162107001541993,9.263612086866173,8.267069816657248,-999999.0,0.03210727746716867,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,46.875,2.742212868088315,1.3628453764668653,9.606989052185376,8.565251424992205,1.0463877237925459,9.18109877796123,8.18554272975237,-999999.0,0.03277000991596878,9.526315789473683,7.157894736842105
