DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
9.526315789473683,7.157894736842105,47.91666666666667,2.7524023100185926,1.3592957745235708,9.794055006682825,8.723176641163127,1.077025748011816,9.093612687312817,8.09932042689422,-999999.0,0.03340845909121958,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,48.958333333333336,2.7627806233553054,1.3562538864756903,9.983168998835222,8.88277700603572,1.1078380503445564,9.011397465297645,8.018118716244695,-999999.0,0.03405614914073245,9.526315789473683,7.157894736842105
9.526315789473683,7.157894736842105,50.0,2.7726990362871535,1.352051734699827,10.163838735158336,9.033976356216437,1.139105178935326,8.922651677045357,7.930765765335312,-999999.0,0.034669922202029246,9.526315789473683,7.157894736842105
9.526315789473683,7.63157894736842,25.0,,,,,,,,,,,
9.526315789473683,7.63157894736842,26.041666666666668,,,,,,,,,,,
9.526315789473683,7.63157894736842,27.083333333333332,,,,,,,,,,,
9.526315789473683,7.63157894736842,28.125,,,,,,,,,,,
9.526315789473683,7.63157894736842,29.166666666666668,,,,,,,,,,,
9.526315789473683,7.63157894736842,30.208333333333336,,,,,,,,,,,
9.526315789473683,7.63157894736842,31.25,,,,,,,,,,,
9.526315789473683,7.63157894736842,32.291666666666664,,,,,,,,,,,
9.526315789473683,7.63157894736842,33.333333333333336,,,,,,,,,,,
9.526315789473683,7.63157894736842,34.375,2.6489170969384697,1.3740917963644173,7.143532599491663,6.419593282959373,0.7239417478790471,9.867551664785566,8.867555023269539,-999999.0,0.024235533094490568,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,35.41666666666667,2.653284274191351,1.3740772496110025,7.3587759078581065,6.610937554910423,0.7478464139387847,9.839956133640646,8.839966912579946,-999999.0,0.02496967092677956,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,36.458333333333336,2.658927980313394,1.374049330476335,7.573518307510947,6.801079830353434,0.7724574523593701,9.804447202080357,8.804471766801429,-999999.0,0.02570353510196676,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,37.5,2.6658265499224085,1.3739902018449417,7.787634011789435,6.989858301242091,0.7978179804574302,9.761166334361608,8.761219316258632,-999999.0,0.02643675005857617,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,38.54166666666667,2.6735957435540816,1.3738717221939998,8.001041332291743,7.177333519103424,0.8237971084425831,9.712393076273342,8.712501470990134,-999999.0,0.027168691098576014,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,39.583333333333336,2.682178857478075,1.3736481253638904,8.213467554654459,7.363231563491103,0.8504146685884983,9.65819130129424,8.658401407530343,-999999.0,0.027898302941811916,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,40.625,2.6913696083487255,1.3732540528063821,8.424558754793825,7.5472767391036175,0.877619322138696,9.599331443915538,8.599715786465868,-999999.0,0.028624009087203178,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,41.66666666666667,2.700936435094066,1.3726154632808354,8.633894373596219,7.729149348865872,0.9053411740331404,9.53661958743541,8.537278067707701,-999999.0,0.029343898342997332,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,42.708333333333336,2.7108021659740626,1.371686321759689,8.841130618056985,7.9085337887283815,0.9335722929699395,9.470215305909539,8.471260178008553,-999999.0,0.030056529213812872,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,43.75,2.7206994668181053,1.3699165562260116,9.043052395653696,8.082362430942926,0.9623908427056278,9.396444764821757,8.398212111225508,-999999.0,0.030748710721878778,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,44.79166666666667,2.730812914170111,1.3679828750702483,9.243260605068839,8.254112830516593,0.9916487943571112,9.321103053487068,8.323625135719302,-999999.0,0.03143507358668735,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,45.833333333333336,2.741072663433215,1.3659138687115742,9.441882333517087,8.423944641722168,1.0213025120065862,9.244941848783194,8.248236484967975,-999999.0,0.032116041868090646,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,46.875,2.7508662399463706,1.3624582258893199,9.631345900936015,8.584658903751336,1.051497196444298,9.15964962484446,8.164224244040675,-999999.0,0.03276042989621142,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,47.91666666666667,2.760795850827906,1.3588868298884609,9.81891189817124,8.743152589131371,1.08207670068789,9.074136696529212,8.079974907114476,-999999.0,0.03339811835935388,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,48.958333333333336,2.770911767858799,1.3557408587564062,10.008004781513337,8.902808062965123,1.1128571340013107,8.993072404118271,7.999955961062867,-999999.0,0.03404289835118107,9.526315789473683,7.63157894736842
9.526315789473683,7.63157894736842,50.0,2.780664547074294,1.3515205026294963,10.189128648901914,9.054487038607919,1.1441074998972414,8.905744127904988,7.914017729471359,-999999.0,0.03465591480162222,9.526315789473683,7.63157894736842
9.526315789473683,8.105263157894736,25.0,,,,,,,,,,,
9.526315789473683,8.105263157894736,26.041666666666668,,,,,,,,,,,
9.526315789473683,8.105263157894736,27.083333333333332,,,,,,,,,,,
9.526315789473683,8.105263157894736,28.125,,,,,,,,,,,
9.526315789473683,8.105263157894736,29.166666666666668,,,,,,,,,,,
9.526315789473683,8.105263157894736,30.208333333333336,,,,,,,,,,,
9.526315789473683,8.105263157894736,31.25,,,,,,,,,,,
9.526315789473683,8.105263157894736,32.291666666666664,,,,,,,,,,,
9.526315789473683,8.105263157894736,33.333333333333336,,,,,,,,,,,
9.526315789473683,8.105263157894736,34.375,2.675024699339155,1.3740916326477084,7.158232985767405,6.422948055062654,0.7352874243679131,9.73528547958093,8.7352888709937,-999999.0,0.02423553012043924,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,35.41666666666667,2.67749903779491,1.3740820806887388,7.374455256181617,6.615786752976549,0.7586747015312211,9.720180785385185,8.720188955324346,-999999.0,0.024969761346665766,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,36.458333333333336,2.6810018210567623,1.3740482928511348,7.590232761087703,6.807646814971956,0.782605324573525,9.698672527207687,8.698697288677064,-999999.0,0.025703515110332177,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,37.5,2.685698664134579,1.3739872373632873,7.80546422798198,6.998310163761293,0.8071974951735835,9.669832072885033,8.669885877503056,-999999.0,0.026436691311189055,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,38.54166666666667,2.6916157127475024,1.3738641992114409,8.01991821941299,7.18748996659458,0.8325205148204856,9.633298010851187,8.63340883334797,-999999.0,0.02716853787552005,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,39.583333333333336,2.6984876112384697,1.373630558075816,8.233357184425634,7.375037144912711,0.858505691837014,9.590335000351661,8.590551250897065,-999999.0,0.027897935480774957,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,40.625,2.7062096487091076,1.3732164251193166,8.445363474892483,7.560554808560641,0.8851610094432841,9.541047769607628,8.541445824998325,-999999.0,0.02862320133424527,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,41.66666666666667,2.7146230865889267,1.3725419709940203,8.6554481135614,7.7436077742699725,0.9124660385399541,9.485775632166067,8.48646135549395,-999999.0,0.029342280332640983,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,42.708333333333336,2.723532630881857,1.3715553394386482,8.863255914538025,7.923920178414207,0.9403641817447024,9.425344017350389,8.426437684719744,-999999.0,0.030053573673586482,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,43.75,2.732658663752013,1.3697647835499533,9.065888472658363,8.098740406464291,0.968910691990364,9.35678442564707,8.358603608581952,-999999.0,0.03074520311919337,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,44.79166666666667,2.742135993830981,1.367747280557717,9.26639306298313,8.271013924207265,0.9979765473296942,9.285181187651556,8.287783862594951,-999999.0,0.031429500184511704,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,45.833333333333336,2.751732813628597,1.365577556244832,9.465204913793068,8.441292915504972,1.0274151583564675,9.21263895788178,8.216048640948918,-999999.0,0.03210790240342653,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,46.875,2.7610820503567757,1.3620983252654113,9.655213017239486,8.602701031131387,1.0574710289143576,9.130475212310937,8.13516474296536,-999999.0,0.032751524487305304,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,47.91666666666667,2.7706281161627966,1.3585041965801241,9.843304151258344,8.761844469135934,1.0879361530280598,9.047685495018628,8.053638483057147,-999999.0,0.033388443304755794,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,48.958333333333336,2.7804131035774073,1.355259223504514,10.032416918488765,8.921622527416082,1.118656061824373,8.9682765425928,7.975304324428505,-999999.0,0.03403045896428253,9.526315789473683,8.105263157894736
9.526315789473683,8.105263157894736,50.0,2.7898663270811364,1.3510185961595107,10.214021457704773,9.073875048051262,1.1498230941700252,8.883124290591452,7.891540093479374,-999999.0,0.03464268129033534,9.526315789473683,8.105263157894736
9.526315789473683,8.578947368421051,25.0,,,,,,,,,,,
9.526315789473683,8.578947368421051,26.041666666666668,,,,,,,,,,,
9.526315789473683,8.578947368421051,27.083333333333332,,,,,,,,,,,
9.526315789473683,8.578947368421051,28.125,,,,,,,,,,,
9.526315789473683,8.578947368421051,29.166666666666668,,,,,,,,,,,
9.526315789473683,8.578947368421051,30.208333333333336,,,,,,,,,,,
9.526315789473683,8.578947368421051,31.25,,,,,,,,,,,
9.526315789473683,8.578947368421051,32.291666666666664,,,,,,,,,,,
9.526315789473683,8.578947368421051,33.333333333333336,,,,,,,,,,,
9.526315789473683,8.578947368421051,34.375,2.703593098176851,1.3740915437815853,7.172358271831557,6.424767053224967,0.747593746110299,9.593924921321314,8.593928302173175,-999999.0,0.024235528506111624,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,35.41666666666667,2.7048911552887,1.374081758384791,7.389319375800004,6.618501154957597,0.7708245434356789,9.586253368198054,8.586261570574752,-999999.0,0.02496975531432803,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,36.458333333333336,2.706873710229334,1.3740476729413562,7.605952378070071,6.811564123226334,0.7944078742204973,9.574366801856433,8.574391498712288,-999999.0,0.025703503166704757,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,37.5,2.7097567572940897,1.3739853366389878,7.8221480741016665,7.003719717064744,0.8184725322273854,9.557007432875638,8.557061405597658,-999999.0,0.026436653644381213,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,38.54166666666667,2.7136687884758564,1.373858909046542,8.037648026966313,7.194615634738019,0.8431267404574175,9.533143288286274,8.5332551910698,-999999.0,0.0271684301290596,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,39.583333333333336,2.7186612056652746,1.3736174112060198,8.252112187746638,7.383850175757734,0.8684528841385076,9.502083922414064,8.502303706530267,-999999.0,0.02789766048355337,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,40.625,2.724607562510196,1.3731867273088747,8.465099867038285,7.571008971455795,0.8944551064114878,9.463973995296277,8.464381182673696,-999999.0,0.028622563813845966,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,41.66666666666667,2.7315225371771428,1.3724815483981392,8.67602869827757,7.755469537764084,0.9212091564999442,9.41808777850342,8.41879336852266,-999999.0,0.029340950073738263,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,42.708333333333336,2.7391177080275253,1.371444045183558,8.88452404119814,7.9369748145313235,0.9486226910114121,9.365708964567936,8.366840567632849,-999999.0,0.030051062411832946,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,43.75,2.747120058616683,1.369632192739587,9.087951202696914,8.113026142709058,0.9767416303616937,9.304355338403653,8.306215165319362,-999999.0,0.030742138867653562,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,44.79166666666667,2.7556014854909656,1.3675365693492263,9.288880142141405,8.286119587125576,1.0054441727972196,9.238583696098269,8.241252782909848,-999999.0,0.03142451554526525,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,45.833333333333336,2.7644872699700054,1.3652751143011799,9.487927776140785,8.45689425360983,1.0346610947907418,9.170082671427497,8.173588720198492,-999999.0,0.032100582895945265,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,46.875,2.773223057928341,1.3617711179574699,9.678514741043102,8.619104696798747,1.0645044173768488,9.092038119384128,8.096823795281132,-999999.0,0.032743428305395735,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,47.91666666666667,2.7821543772262247,1.358151737615792,9.86718239600671,8.77906321662337,1.0947421917996212,9.013247566339139,8.019297403886181,-999999.0,0.03337953152891141,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,48.958333333333336,2.7914471830137666,1.3548117748623765,10.056382549272463,8.939109412391373,1.1253217899408396,8.936450568331345,7.943602880791387,-999999.0,0.03401890303103416,9.526315789473683,8.578947368421051
9.526315789473683,8.578947368421051,50.0,2.800504962727258,1.3505497601331233,10.238484035538155,9.091994087556152,1.1563635497418583,8.854035599637976,7.86257409236551,-999999.0,0.034630320290955675,9.526315789473683,8.578947368421051
9.526315789473683,9.052631578947368,25.0,,,,,,,,,,,
9.526315789473683,9.052631578947368,26.041666666666668,,,,,,,,,,,
9.526315789473683,9.052631578947368,27.083333333333332,,,,,,,,,,,
9.526315789473683,9.052631578947368,28.125,,,,,,,,,,,
9.526315789473683,9.052631578947368,29.166666666666668,,,,,,,,,,,
9.526315789473683,9.052631578947368,30.208333333333336,,,,,,,,,,,
9.526315789473683,9.052631578947368,31.25,,,,,,,,,,,
9.526315789473683,9.052631578947368,32.291666666666664,,,,,,,,,,,
9.526315789473683,9.052631578947368,33.333333333333336,,,,,,,,,,,
9.526315789473683,9.052631578947368,34.375,2.7334415192972954,1.3740914891914173,7.186213295421673,6.42588344932996,0.760332394395447,9.451410131138173,8.45141348270356,-999999.0,0.02423552751443546,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,35.41666666666667,2.7341136059878286,1.3740815691290529,7.40375764945501,6.620094127687502,0.7836699173299976,9.44754607230552,8.447554233346729,-999999.0,0.02496975177216072,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,36.458333333333336,2.735201403360225,1.3740473095674763,7.621058219547045,6.813858250113356,0.8072197300308056,9.441119853767951,8.441144333592195,-999999.0,0.02570349616568273,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,37.5,2.736862400882583,1.3739841829290793,7.838027248292461,7.006999212899051,0.8310726623244737,9.431217754618283,8.431271452607744,-999999.0,0.026436630781221673,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,38.54166666666667,2.7392451473821615,1.373855524498588,8.054405628992354,7.199167415054146,0.8553338969008648,9.416680033582113,8.416791899793662,-999999.0,0.027168361194929914,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,39.583333333333336,2.7425412984546838,1.3736084284563925,8.269809962355048,7.389860971958014,0.8801434290544442,9.395979893003883,8.396200810016943,-999999.0,0.027897472588742603,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,40.625,2.746742534098436,1.3731652387572229,8.483746734831854,7.578559168899474,0.9055603639960077,9.36850493035631,8.368916607013606,-999999.0,0.028622102522027956,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,41.66666666666667,2.7519213770880917,1.3724351645348376,8.695582199525127,7.764560099699198,0.931690747254266,9.333120700351905,8.33383837134983,-999999.0,0.029339928895558393,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,42.708333333333336,2.757975979145163,1.371354982750435,8.904843573376686,7.947409053209329,0.958544010762329,9.289968403531804,8.291125878392128,-999999.0,0.030049052811511448,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,43.75,2.7647213713289047,1.3699560885627193,9.111607277662033,8.127246334101542,0.9860457382018877,9.24055236451565,8.242261001930856,-999999.0,0.03074962435786993,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,44.79166666666667,2.7718491427240024,1.367357569834673,9.310570094770247,8.298944042194591,1.0143829068410695,9.178555782021865,8.181273546927821,-999999.0,0.03142028116372959,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,45.833333333333336,2.779713305389657,1.365011771350804,9.509976796049918,8.470478809776543,1.0432338906596712,9.115862589583285,8.119443669933288,-999999.0,0.03209420980685997,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,46.875,2.7875933250452127,1.361480927366244,9.70119386097814,8.633653099086645,1.0727551577735506,9.043250727512214,8.04811147867642,-999999.0,0.032736248246455824,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,47.91666666666667,2.7957871950012607,1.3578358690232177,9.890459698008451,8.794495025755745,1.10271901999645,8.969156710510255,7.975281886208925,-999999.0,0.03337154517519478,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,48.958333333333336,2.8043441631021575,1.3544047265543826,10.079840780399303,8.955023929525597,1.1330356150654326,8.896314154976666,7.903567911242088,-999999.0,0.03400839090828507,9.526315789473683,9.052631578947368
9.526315789473683,9.052631578947368,50.0,2.812893067380242,1.3501200246133183,10.262458652254681,9.108609158935998,1.1639036011245354,8.81727545334454,7.825913718400288,-999999.0,0.0346189906632846,9.526315789473683,9.052631578947368
9.526315789473683,9.526315789473683,25.0,,,,,,,,,,,
9.526315789473683,9.526315789473683,26.041666666666668,,,,,,,,,,,
9.526315789473683,9.526315789473683,27.083333333333332,,,,,,,,,,,
9.526315789473683,9.526315789473683,28.125,,,,,,,,,,,
9.526315789473683,9.526315789473683,29.166666666666668,,,,,,,,,,,
9.526315789473683,9.526315789473683,30.208333333333336,,,,,,,,,,,
9.526315789473683,9.526315789473683,31.25,,,,,,,,,,,
9.526315789473683,9.526315789473683,32.291666666666664,,,,,,,,,,,
9.526315789473683,9.526315789473683,33.333333333333336,,,,,,,,,,,
9.526315789473683,9.526315789473683,34.375,2.764006047912527,1.3740914446368566,7.1999422558941175,6.4266917369792775,0.7732530863658363,9.31123636341715,8.311239683741428,-999999.0,0.024235526705064507,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,35.41666666666667,2.7643714256180965,1.3740814445934795,7.417981895475883,6.621141979318474,0.7968463597356907,9.309174604168843,8.309182690518494,-999999.0,0.024969749441315567,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,36.458333333333336,2.7649695810404173,1.374047082419707,7.635832138276316,6.815291543359628,0.8205604437917114,9.305630311634388,8.305654501046849,-999999.0,0.025703491789290843,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,37.5,2.765923247865812,1.3739834782732447,7.8534184845471655,7.009000749561098,0.8444626378284819,9.299900472497004,8.299953645770046,-999999.0,0.02643661681700297,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,38.54166666666667,2.7673373732882642,1.3738534420025927,8.070497471409253,7.20196535373244,0.8686286218964907,9.291079372665394,8.291190472181626,-999999.0,0.027168318780104127,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,39.583333333333336,2.76939738333955,1.3736026859925239,8.286687211968145,7.3936989341392065,0.8931849964734707,9.27768294886968,8.277903192878826,-999999.0,0.027897352472023684,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,40.625,2.772170778210092,1.373150811952837,8.501462250302373,7.583621479738409,0.918219333886524,9.258639996522886,8.25905227636561,-999999.0,0.02862179282430327,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,41.66666666666667,2.7757575321505956,1.3724023058539356,8.714156140477174,7.770991959540902,0.943846040958305,9.23260337208124,8.233325799248853,-999999.0,0.02933920548788494,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,42.708333333333336,2.780199109004015,1.3712883528241233,8.924217489968992,7.9552078026435336,0.9701461302932988,9.198838413416116,8.200009827631307,-999999.0,0.030047549388187756,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,43.75,2.7854374154920136,1.3698368346644074,9.13165410638708,8.136272189586693,0.99711522889181,9.158073050931097,8.159811377697354,-999999.0,0.03074686827882914,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,44.79166666666667,2.7912183589556294,1.3672134980618391,9.331397786943324,8.309260819203681,1.0249527690998934,9.104222231760097,8.106969481628717,-999999.0,0.03141687307859161,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,45.833333333333336,2.797759903544238,1.3647921307380153,9.531288098367474,8.481809001814115,1.0533053583737197,9.048931558730104,8.052564182251803,-999999.0,0.03208889446644491,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,46.875,2.804600940000391,1.361233606447811,9.723169699470294,8.646052518815985,1.0824338715944772,8.982691649465474,7.987603442305378,-999999.0,0.03273012904739893,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,47.91666666666667,2.812071410249829,1.3583190327519374,9.917842697740955,8.812519960044698,1.1118761931178036,8.91991640717696,7.925810458566953,-999999.0,0.03338376147897757,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,48.958333333333336,2.8195464543597426,1.3540464296802697,10.102707905735958,8.969037588881022,1.1420388242740118,8.846203553682335,7.853531244511406,-999999.0,0.03399913813454369,9.526315789473683,9.526315789473683
9.526315789473683,9.526315789473683,50.0,2.8273882989616377,1.3497361890457749,10.285880219383323,9.12345529774227,1.1726402666464668,8.7715563859998,7.7802677916166525,-999999.0,0.0346088715348992,9.526315789473683,9.526315789473683
9.526315789473683,10.0,25.0,,,,,,,,,,,
9.526315789473683,10.0,26.041666666666668,,,,,,,,,,,
9.526315789473683,10.0,27.083333333333332,,,,,,,,,,,
9.526315789473683,10.0,28.125,,,,,,,,,,,
9.526315789473683,10.0,29.166666666666668,,,,,,,,,,,
9.526315789473683,10.0,30.208333333333336,,,,,,,,,,,
9.526315789473683,10.0,31.25,,,,,,,,,,,
9.526315789473683,10.0,32.291666666666664,,,,,,,,,,,
9.526315789473683,10.0,33.333333333333336,,,,,,,,,,,
9.526315789473683,10.0,34.375,2.7950390053627556,1.3740914117024696,7.2136082581882555,6.427364385938386,0.7862464522615079,9.174741885880062,8.174745167308718,-999999.0,0.024235526106783804,9.526315789473683,10.0
9.526315789473683,10.0,35.41666666666667,2.7952464339400667,1.3740813491626669,7.432102343259534,6.621944742939354,0.8101640806926513,9.173576711652588,8.173584710492115,-999999.0,0.02496974765520377,9.526315789473683,10.0
9.526315789473683,10.0,36.458333333333336,2.7955932829165673,1.3740585101019744,7.650491177155455,6.8163540395361935,0.8341525453660277,9.171573256781715,8.171591727919699,-999999.0,0.02570371196333204,9.526315789473683,10.0
9.526315789473683,10.0,37.5,2.796146838100815,1.3739830094700498,7.868546928250001,7.0103317320877485,0.858260282566808,9.168019408654745,8.168071940975617,-999999.0,0.02643660752669473,9.526315789473683,10.0
9.526315789473683,10.0,38.54166666666667,2.796995207201607,1.3738521041058769,8.086203124669748,7.203761781150222,0.8825383753550533,9.162437974911395,8.162547921218817,-999999.0,0.02716829153076143,9.526315789473683,10.0
9.526315789473683,10.0,39.583333333333336,2.7982353342134916,1.373598975586394,8.303045994646325,7.39617686636959,0.907067320100899,9.153726311871454,8.153944809241795,-999999.0,0.027897274860458014,9.526315789473683,10.0
9.526315789473683,10.0,40.625,2.8000167230463555,1.3731413511697632,8.518521305303702,7.586938317378107,0.9319653319942218,9.14038431781121,8.140794573488648,-999999.0,0.028621589731531328,9.526315789473683,10.0
9.526315789473683,10.0,41.66666666666667,2.802397600984835,1.3723801317332727,8.731957644830334,7.77532861458103,0.9573198065855218,9.121254553350001,8.121976126570848,-999999.0,0.029338717309814782,9.526315789473683,10.0
9.526315789473683,10.0,42.708333333333336,2.8054640052012374,1.3712414875936065,8.942762649714027,7.960689385628523,0.9832286645390722,9.095303027913964,8.096478136507967,-999999.0,0.030046491936861933,9.526315789473683,10.0
9.526315789473683,10.0,43.75,2.8093265822224724,1.3697497181968195,9.150867664957548,8.142863304654208,1.0097731153784155,9.062300754093886,8.064052390226932,-999999.0,0.030744854948103466,9.526315789473683,10.0
9.526315789473683,10.0,44.79166666666667,2.8137410100188927,1.367103971266764,9.351381703985007,8.317100708624736,1.0371416103426276,9.016494575794434,8.019252747825938,-999999.0,0.03141428220195151,9.526315789473683,10.0
9.526315789473683,10.0,45.833333333333336,2.8188983587683825,1.364619411171618,9.551819391765548,8.490718829642244,1.06499787911776,8.968862360250181,7.972521820114725,-999999.0,0.032084714700429305,9.526315789473683,10.0
9.526315789473683,10.0,46.875,2.824537589854573,1.3610329202081624,9.744393748947473,8.656114011104778,1.0936794382996,8.909734797700493,7.914671985205178,-999999.0,0.03272516378506609,9.526315789473683,10.0
9.526315789473683,10.0,47.91666666666667,2.8308095810212266,1.3580425234142002,9.939474227102533,8.823472091528226,1.1226705572654065,8.853420233370187,7.859360018330203,-999999.0,0.033376770153741506,9.526315789473683,10.0
9.526315789473683,10.0,48.958333333333336,2.8373102828899195,1.3537411057013504,10.124946747419742,8.980983132286545,1.152459734482595,8.785510195690616,7.792882357246624,-999999.0,0.033991253594584575,9.526315789473683,10.0
9.526315789473683,10.0,50.0,2.8441976548479055,1.349401639261758,10.308721352018281,9.136399565216195,1.182677672189537,8.716425104173437,7.725181408305125,-999999.0,0.034600052032529804,9.526315789473683,10.0
10.0,1.0,25.0,,,,,,,,,,,
10.0,1.0,26.041666666666668,,,,,,,,,,,
10.0,1.0,27.083333333333332,,,,,,,,,,,
10.0,1.0,28.125,,,,,,,,,,,
10.0,1.0,29.166666666666668,,,,,,,,,,,
10.0,1.0,30.208333333333336,,,,,,,,,,,
10.0,1.0,31.25,,,,,,,,,,,
10.0,1.0,32.291666666666664,,,,,,,,,,,
10.0,1.0,33.333333333333336,,,,,,,,,,,
10.0,1.0,34.375,2.5456354602327798,1.3558498256670575,6.781140949231737,6.09673711594916,0.6844041548708656,9.90809436349961,8.908094833380288,-999999.0,0.02382693822275119,10.0,1.0
10.0,1.0,35.41666666666667,2.5568403936501216,1.355848606205447,6.982604886132488,6.27231540111449,0.7102902808804227,9.830635550126596,8.830636670601486,-999999.0,0.024548943967833102,10.0,1.0
10.0,1.0,36.458333333333336,2.5680795235499554,1.3558459481815859,7.18380229840406,6.447328334627617,0.7364758022265498,9.754295085711759,8.754297581992153,-999999.0,0.025270920829456797,10.0,1.0
10.0,1.0,37.5,2.579440563420899,1.355840549153497,7.384697182553645,6.621698037906037,0.7630031180314159,9.678462653739231,8.678467861298302,-999999.0,0.025992840791435868,10.0,1.0
10.0,1.0,38.54166666666667,2.590695740074666,1.3558303276935542,7.585349353956684,6.795594027118444,0.7897633738256211,9.60458487358458,8.604595062696466,-999999.0,0.02671465721684243,10.0,1.0
10.0,1.0,39.583333333333336,2.601977799661701,1.35580194241432,7.785648688445621,6.968844656888559,0.8168234457337379,9.531617547353715,8.531641315252124,-999999.0,0.02743608479928829,10.0,1.0
10.0,1.0,40.625,2.6132859337731214,1.3557551579125404,7.985586391101175,7.141441953157023,0.8441827445925545,9.459547049798353,8.459592426997363,-999999.0,0.028157088703508772,10.0,1.0
10.0,1.0,41.66666666666667,2.624688417649497,1.3556726635844822,8.185039131169896,7.313227342158671,0.87188363255149,9.38776555217249,8.38784795254977,-999999.0,0.028877259877006765,10.0,1.0
10.0,1.0,42.708333333333336,2.635979341611494,1.3555356450861475,8.383966502976442,7.484269546175694,0.8998248661646525,9.317331425515775,8.31747357469248,-999999.0,0.029596117666988685,10.0,1.0
10.0,1.0,43.75,2.647272596767758,1.3553238527093971,8.582196627420334,7.654339036512676,0.928072722870247,9.24733204190961,8.247563846979718,-999999.0,0.030313107299499112,10.0,1.0
10.0,1.0,44.79166666666667,2.6585003952124833,1.3548547611064412,8.778704299745703,7.82245092597884,0.9566623022331072,9.176387821756794,8.176815275065334,-999999.0,0.031023812119645697,10.0,1.0
10.0,1.0,45.833333333333336,2.6697673039239547,1.3542510583104281,8.974055788237179,7.989112409938076,0.9856036563714207,9.10513646152236,8.105806384029293,-999999.0,0.03173076385523893,10.0,1.0
10.0,1.0,46.875,2.6808627463689434,1.3534421458069623,9.167873833528297,8.154068187510225,1.014804859052344,9.03412488790164,8.03510952354401,-999999.0,0.032432004269889056,10.0,1.0
10.0,1.0,47.91666666666667,2.6917538344154925,1.352063878146834,9.35792185568534,8.315107176877893,1.0443933897960906,8.960150406076776,7.961662011764887,-999999.0,0.03311803562390827,10.0,1.0
10.0,1.0,48.958333333333336,2.70258912003036,1.3505324534786176,9.546470689444677,8.474415415751078,1.0742829170806234,8.886365535242174,7.8884391448580455,-999999.0,0.033798626906183564,10.0,1.0
10.0,1.0,50.0,2.713463451559508,1.3489336832402838,9.73395772207125,8.632375087369082,1.1044931662637971,8.813053823590966,7.815688997488397,-999999.0,0.03447578106992704,10.0,1.0
10.0,1.4736842105263157,25.0,,,,,,,,,,,
10.0,1.4736842105263157,26.041666666666668,,,,,,,,,,,
10.0,1.4736842105263157,27.083333333333332,,,,,,,,,,,
10.0,1.4736842105263157,28.125,,,,,,,,,,,
10.0,1.4736842105263157,29.166666666666668,,,,,,,,,,,
10.0,1.4736842105263157,30.208333333333336,,,,,,,,,,,
10.0,1.4736842105263157,31.25,,,,,,,,,,,
10.0,1.4736842105263157,32.291666666666664,,,,,,,,,,,
10.0,1.4736842105263157,33.333333333333336,,,,,,,,,,,
10.0,1.4736842105263157,34.375,2.547502306049256,1.355849764416511,6.802667025751902,6.11742970042302,0.685237670396634,9.927456296753704,8.927456800327523,-999999.0,0.023826937116807254,10.0,1.4736842105263157
10.0,1.4736842105263157,35.41666666666667,2.558756663599416,1.3558484378579332,7.004871201016928,6.293703564441058,0.7111684975277988,9.849805250608863,8.849806461224816,-999999.0,0.024548940836027763,10.0,1.4736842105263157
10.0,1.4736842105263157,36.458333333333336,2.5700456482647667,1.3558455117026322,7.206809784752552,6.469411831169305,0.7373999621680088,9.773271161506454,8.773273885380695,-999999.0,0.025270912470725215,10.0,1.4736842105263157
10.0,1.4736842105263157,37.5,2.581368465609568,1.3558394731983943,7.408473971573529,6.644546459761057,0.7639319078763159,9.69781978627995,8.697825540803095,-999999.0,0.025992819597800983,10.0,1.4736842105263157
10.0,1.4736842105263157,38.54166666666667,2.592767540590354,1.3558278204182965,7.609835372382031,6.819058569160866,0.7907858423431879,9.623130517654726,8.623141948210938,-999999.0,0.026714606457954145,10.0,1.4736842105263157
10.0,1.4736842105263157,39.583333333333336,2.604103212762259,1.35580683256013,7.810917614036687,6.993041186522124,0.8178938926831368,9.55003782753852,8.550059181370269,-999999.0,0.027436186473961233,10.0,1.4736842105263157
10.0,1.4736842105263157,40.625,2.6154591518747305,1.3557478884572376,8.01154334596144,7.166278064096471,0.8453065042146065,9.47767857696203,8.477727343118959,-999999.0,0.02815693358209688,10.0,1.4736842105263157
10.0,1.4736842105263157,41.66666666666667,2.626916308146432,1.3556575935109345,8.211702990758818,7.338717289853653,0.8730636269916614,9.405618029299998,8.405707285207685,-999999.0,0.028876930056851997,10.0,1.4736842105263157
10.0,1.4736842105263157,42.708333333333336,2.6382544481266272,1.3555057298965876,8.411300109593881,7.510379207495348,0.9010609586199969,9.334884648066488,8.335040083190076,-999999.0,0.029595446591019516,10.0,1.4736842105263157
10.0,1.4736842105263157,43.75,2.649590766165285,1.3552671399092262,8.610132139030075,7.681002110086841,0.9293683209709998,9.264499278428437,8.264755680569966,-999999.0,0.03031180408027274,10.0,1.4736842105263157
10.0,1.4736842105263157,44.79166666666667,2.660915831008111,1.3549227955784626,8.808062755047692,7.850455902072064,0.9579878451555567,9.194336650082915,8.19473435051498,-999999.0,0.031025412666401374,10.0,1.4736842105263157
10.0,1.4736842105263157,45.833333333333336,2.6721730497245892,1.3541335168658084,9.00312214188242,8.016806390556297,0.9870245512185432,9.121477404759089,8.12219552255215,-999999.0,0.03172793450412326,10.0,1.4736842105263157
10.0,1.4736842105263157,46.875,2.6832913956672937,1.353248130678532,9.19722638556034,8.182009607206787,1.0162964948583468,9.049747226415718,8.050809629474525,-999999.0,0.03242722834466699,10.0,1.4736842105263157
10.0,1.4736842105263157,47.91666666666667,2.694355846978938,1.3521875432458972,9.389832765798113,8.345478089279244,1.0458818189041497,8.977909928328765,7.979370076461832,-999999.0,0.033121147095574316,10.0,1.4736842105263157
10.0,1.4736842105263157,48.958333333333336,2.7050672358135985,1.3502086892761183,9.57644768462002,8.502900972771394,1.0759100268724406,8.900788584021068,7.9029851571217815,-999999.0,0.03379030509731374,10.0,1.4736842105263157
10.0,1.4736842105263157,50.0,2.715943765673754,1.3484790503122446,9.763816704650695,8.660715714559906,1.1062029275626861,8.82642457488651,7.8292287054801,-999999.0,0.03446384869136005,10.0,1.4736842105263157
10.0,1.9473684210526314,25.0,,,,,,,,,,,
10.0,1.9473684210526314,26.041666666666668,,,,,,,,,,,
10.0,1.9473684210526314,27.083333333333332,,,,,,,,,,,
10.0,1.9473684210526314,28.125,,,,,,,,,,,
10.0,1.9473684210526314,29.166666666666668,,,,,,,,,,,
10.0,1.9473684210526314,30.208333333333336,,,,,,,,,,,
10.0,1.9473684210526314,31.25,,,,,,,,,,,
10.0,1.9473684210526314,32.291666666666664,,,,,,,,,,,
10.0,1.9473684210526314,33.333333333333336,,,,,,,,,,,
10.0,1.9473684210526314,34.375,2.549540810762446,1.3558499327776043,6.824030608287659,6.137883739240824,0.6861471495639843,9.945433151801366,8.945433560630798,-999999.0,0.023826940156746308,10.0,1.9473684210526314
10.0,1.9473684210526314,35.41666666666667,2.560842342751718,1.3558482704263672,7.026968235247364,6.314845455477597,0.7121237054562644,9.867622972535536,8.867624272431174,-999999.0,0.024548937721262043,10.0,1.9473684210526314
10.0,1.9473684210526314,36.458333333333336,2.5721791675794172,1.3558450775716064,7.229642218800773,6.491242294009235,0.7384021025944165,9.790928537986316,8.790931487331763,-999999.0,0.025270904156957666,10.0,1.9473684210526314
10.0,1.9473684210526314,37.5,2.5835503375716984,1.3558384063788584,7.432041705437842,6.66706424453293,0.7649822760199471,9.715312286848395,8.715318581262247,-999999.0,0.025992798584116135,10.0,1.9473684210526314
10.0,1.9473684210526314,38.54166666666667,2.5950035015748414,1.3558253265146718,7.63413447013339,6.8422560377620885,0.7918884583770818,9.640416386139783,8.64042904702109,-999999.0,0.0267145559697814,10.0,1.9473684210526314
10.0,1.9473684210526314,39.583333333333336,2.6063878747761198,1.355801266902824,7.835942535981757,7.016914485637054,0.8190477339357912,9.567137800781769,8.567161833069843,-999999.0,0.027436070754228013,10.0,1.9473684210526314
10.0,1.9473684210526314,40.625,2.617799774831095,1.3557600193022372,8.037398736796325,7.190926712481019,0.8465083811094486,9.494765694182933,8.49480864330778,-999999.0,0.028157192439761655,10.0,1.9473684210526314
10.0,1.9473684210526314,41.66666666666667,2.6293041939232134,1.355642599337275,8.238161450037236,7.363918485237452,0.8743269427666508,9.422289360052261,8.422385408752993,-999999.0,0.028876601898277243,10.0,1.9473684210526314
10.0,1.9473684210526314,42.708333333333336,2.640688249271495,1.3554759785427972,8.438421920498438,7.536192717855803,0.9023813395174988,9.351281493709127,8.35145008859047,-999999.0,0.029594779192142446,10.0,1.9473684210526314
10.0,1.9473684210526314,43.75,2.652066408282683,1.355210775330942,8.6378493151499,7.707361513636087,0.9307491116768657,9.28053457884874,8.280815331373534,-999999.0,0.030310508869653308,10.0,1.9473684210526314
10.0,1.9473684210526314,44.79166666666667,2.66342646871751,1.3548213474254418,8.836266002759615,7.877255155221704,0.9594334973640246,9.209878565879375,8.210319086068917,-999999.0,0.03102302604887503,10.0,1.9473684210526314
10.0,1.9473684210526314,45.833333333333336,2.674734372581469,1.3540167945489612,9.031957026545065,8.044181485212128,0.988532527276976,9.136732254450552,8.137498021810908,-999999.0,0.03172512490049065,10.0,1.9473684210526314
10.0,1.9473684210526314,46.875,2.6858746990239193,1.3530557561682333,9.226341986164194,8.20962574565203,1.0178757816631903,9.064310353360133,8.065449530823548,-999999.0,0.032422492889185445,10.0,1.9473684210526314
10.0,1.9473684210526314,47.91666666666667,2.6969487069984983,1.3518908549988429,9.419038919286214,8.373152158762988,1.0475376239517324,8.991599637017156,7.993175583685574,-999999.0,0.03311368233984443,10.0,1.9473684210526314
10.0,1.9473684210526314,48.958333333333336,2.7076984341916353,1.3498881987221565,9.60617791466299,8.531049611830008,1.077625919595527,8.914204586196798,7.916522289137244,-999999.0,0.03378206767496206,10.0,1.9473684210526314
10.0,1.9473684210526314,50.0,2.718576936768635,1.3480296655906145,9.793427307741847,8.688716788536484,1.1080016653433296,8.83882002533563,7.84179036937112,-999999.0,0.03445205454589685,10.0,1.9473684210526314
10.0,2.4210526315789473,25.0,,,,,,,,,,,
10.0,2.4210526315789473,26.041666666666668,,,,,,,,,,,
10.0,2.4210526315789473,27.083333333333332,,,,,,,,,,,
10.0,2.4210526315789473,28.125,,,,,,,,,,,
10.0,2.4210526315789473,29.166666666666668,,,,,,,,,,,
10.0,2.4210526315789473,30.208333333333336,,,,,,,,,,,
10.0,2.4210526315789473,31.25,,,,,,,,,,,
10.0,2.4210526315789473,32.291666666666664,,,,,,,,,,,
10.0,2.4210526315789473,33.333333333333336,,,,,,,,,,,
10.0,2.4210526315789473,34.375,2.551884891022607,1.3558498234883374,6.8451979744370455,6.158006005546371,0.687192291303744,9.961109955774253,8.961110424948709,-999999.0,0.023826938183412052,10.0,2.4210526315789473
10.0,2.4210526315789473,35.41666666666667,2.5632251408080378,1.3558487689820928,7.048868122484897,6.335654922720209,0.7132139328786157,9.883245121186617,8.883246149088475,-999999.0,0.024548946996002387,10.0,2.4210526315789473
10.0,2.4210526315789473,36.458333333333336,2.5746016575553003,1.3558446475813877,7.252269368761724,6.512732626894406,0.7395390872711558,9.806472022353894,8.806475193793887,-999999.0,0.025270895922488427,10.0,2.4210526315789473
10.0,2.4210526315789473,37.5,2.5859260223168845,1.3558373465624793,7.455425814824442,6.689306003973528,0.766125042073606,9.731343325686717,8.731350153844533,-999999.0,0.025992777708377934,10.0,2.4210526315789473
10.0,2.4210526315789473,38.54166666666667,2.5974308332726945,1.355822848266726,7.658244216622312,6.865170789697588,0.7930844334823565,9.656278566704062,8.656292444870331,-999999.0,0.026714505798563586,10.0,2.4210526315789473
10.0,2.4210526315789473,39.583333333333336,2.608861245327183,1.3557957386088744,7.860772291531211,7.0404984688637,0.8202957082821801,9.582851905921615,8.582878586074209,-999999.0,0.02743595581140276,10.0,2.4210526315789473
10.0,2.4210526315789473,40.625,2.620318811295218,1.3557482236948906,8.062932818456598,7.2151636844353915,0.8478102219058629,9.510303851174694,8.510352314714757,-999999.0,0.02815694073566193,10.0,2.4210526315789473
10.0,2.4210526315789473,41.66666666666667,2.631876379054613,1.3556276906241258,8.264412858507121,7.388816692241971,0.8756861617561944,9.437642410533,8.437745181930989,-999999.0,0.02887627561051673,10.0,2.4210526315789473
10.0,2.4210526315789473,42.708333333333336,2.64330419857091,1.3554464097111427,8.465330610620093,7.561696361153469,0.9037983921895402,9.366392642182069,8.366574256493772,-999999.0,0.0295941158895086,10.0,2.4210526315789473
10.0,2.4210526315789473,43.75,2.6547221882264953,1.355154792123827,8.665347235574107,7.7334041195441605,0.9322272887098445,9.295316003424992,8.29562083539391,-999999.0,0.03030922242925322,10.0,2.4210526315789473
10.0,2.4210526315789473,44.79166666666667,2.6661153751729163,1.354720685143431,8.864244011781725,7.903730852301172,0.9609771446818111,9.224198578330148,8.224681404798837,-999999.0,0.031020657941303365,10.0,2.4210526315789473
10.0,2.4210526315789473,45.833333333333336,2.677472558153341,1.3539009540832376,9.060560414128188,8.071225774975519,0.9901394472362077,9.150792284277815,8.151605107245109,-999999.0,0.031722336553485324,10.0,2.4210526315789473
10.0,2.4210526315789473,46.875,2.6886333044889708,1.3528651120903956,9.255221057371088,8.236905296287075,1.0195544107543424,9.077711753042571,8.078926646193212,-999999.0,0.03241780011209422,10.0,2.4210526315789473
10.0,2.4210526315789473,47.91666666666667,2.6997155272674256,1.3515972973030215,9.44800531638341,8.400485664538417,1.0492929356669116,9.00416365652784,8.005853636286247,-999999.0,0.0331062965493336,10.0,2.4210526315789473
10.0,2.4210526315789473,48.958333333333336,2.7105022276987847,1.3495710983016969,9.635662803404554,8.558851319757428,1.0794419895448188,8.926522125999321,7.928959038703452,-999999.0,0.03377391762551059,10.0,2.4210526315789473
10.0,2.4210526315789473,50.0,2.721382014711009,1.3475856733109193,9.82279177040712,8.716369211150338,1.1099006562259024,8.850154034333547,7.85328773548924,-999999.0,0.034440402401679206,10.0,2.4210526315789473
10.0,2.894736842105263,25.0,,,,,,,,,,,
10.0,2.894736842105263,26.041666666666668,,,,,,,,,,,
10.0,2.894736842105263,27.083333333333332,,,,,,,,,,,
10.0,2.894736842105263,28.125,,,,,,,,,,,
10.0,2.894736842105263,29.166666666666668,,,,,,,,,,,
10.0,2.894736842105263,30.208333333333336,,,,,,,,,,,
10.0,2.894736842105263,31.25,,,,,,,,,,,
10.0,2.894736842105263,32.291666666666664,,,,,,,,,,,
10.0,2.894736842105263,33.333333333333336,,,,,,,,,,,
10.0,2.894736842105263,34.375,2.5544191780931143,1.3558497149252586,6.866207980667668,6.177887036742247,0.6883213079556232,9.97529482424557,8.975295353112244,-999999.0,0.023826936223189956,10.0,2.894736842105263
10.0,2.894736842105263,35.41666666666667,2.5657938884059277,1.3558484761628755,7.070602142425274,6.356214438237544,0.7143885502985357,9.897418063980087,8.897419248364699,-999999.0,0.024548941548622936,10.0,2.894736842105263
10.0,2.894736842105263,36.458333333333336,2.5772065489597153,1.3558442200195926,7.274729066903165,6.533970936497703,0.7407606424637461,9.820620386509264,8.820623777696836,-999999.0,0.02527088773452468,10.0,2.894736842105263
10.0,2.894736842105263,37.5,2.5886563395304316,1.3558362983959462,7.478583429273286,6.711151853659977,0.7674372187699456,9.744879771742134,8.744887124990711,-999999.0,0.02599275706211463,10.0,2.894736842105263
10.0,2.894736842105263,38.54166666666667,2.6002024823717464,1.3558203973483258,7.6821226569946965,6.887685892355459,0.7944487414808533,9.669752440761895,8.669767516425043,-999999.0,0.026714456180633638,10.0,2.894736842105263
10.0,2.894736842105263,39.583333333333336,2.611669055023456,1.3557902709108172,7.885366024755577,7.063679200544514,0.8217108884611879,9.596277882507367,8.596307168051059,-999999.0,0.02743584212852858,10.0,2.894736842105263
10.0,2.894736842105263,40.625,2.623163217134597,1.355736558976604,8.088226010721073,7.238993497418768,0.8492782797828975,9.523646375118272,8.523700263792552,-999999.0,0.02815669182484557,10.0,2.894736842105263
10.0,2.894736842105263,41.66666666666667,2.6346797516355007,1.3556469707805598,8.29062904169623,7.413558598773368,0.8771526564223491,9.451751620420666,8.451845348118901,-999999.0,0.028876697570498388,10.0,2.894736842105263
10.0,2.894736842105263,42.708333333333336,2.646230086215453,1.3554171490222497,8.491988257873082,7.5867838997365435,0.9053803821274498,9.379470138196202,8.379664558126638,-999999.0,0.02959345950105701,10.0,2.894736842105263
10.0,2.894736842105263,43.75,2.6576810184671236,1.3550994201291595,8.69258924053917,7.759026231995025,0.9338697942716041,9.308138344188745,8.30846685436151,-999999.0,0.030307950040429067,10.0,2.894736842105263
10.0,2.894736842105263,44.79166666666667,2.6691010601056933,1.3546212025493158,8.89196181042473,7.929782125689498,0.9626845216138915,9.236631119318103,8.237155524631914,-999999.0,0.031018317607694995,10.0,2.894736842105263
10.0,2.894736842105263,45.833333333333336,2.6805702416598383,1.353968537053533,9.08993309279484,8.09883455356729,0.9918754471194375,9.164389661215466,8.165172932839079,-999999.0,0.0317239633110668,10.0,2.894736842105263
10.0,2.894736842105263,46.875,2.691590007195273,1.3526763034071956,9.283863234305533,8.263834983406271,1.0213452493376478,9.089838367903713,8.091127842191902,-999999.0,0.03241315259476882,10.0,2.894736842105263
10.0,2.894736842105263,47.91666666666667,2.702678426035769,1.3513070128481328,9.476732313531416,8.427466233355418,1.051160424074443,9.015495728804451,8.017297874181178,-999999.0,0.033098993307526546,10.0,2.894736842105263
10.0,2.894736842105263,48.958333333333336,2.7135000839892536,1.3492575351532872,9.664903089494517,8.586294281056166,1.081370726753615,8.937640764984957,7.940194855129004,-999999.0,0.03376585872289342,10.0,2.894736842105263
10.0,2.894736842105263,50.0,2.7243799139694884,1.3471472481243651,9.851911524244622,8.743662006883875,1.111912234442195,8.860331975020456,7.863626045332835,-999999.0,0.03442889682462952,10.0,2.894736842105263
10.0,3.3684210526315788,25.0,,,,,,,,,,,
10.0,3.3684210526315788,26.041666666666668,,,,,,,,,,,
10.0,3.3684210526315788,27.083333333333332,,,,,,,,,,,
10.0,3.3684210526315788,28.125,,,,,,,,,,,
10.0,3.3684210526315788,29.166666666666668,,,,,,,,,,,
10.0,3.3684210526315788,30.208333333333336,,,,,,,,,,,
10.0,3.3684210526315788,31.25,,,,,,,,,,,
10.0,3.3684210526315788,32.291666666666664,,,,,,,,,,,
10.0,3.3684210526315788,33.333333333333336,,,,,,,,,,,
10.0,3.3684210526315788,34.375,2.557260721987677,1.355849607518042,6.887034149616954,6.197448497947407,0.6895860568789437,9.987200409456607,8.987200997069122,-999999.0,0.02382693428383822,10.0,3.3684210526315788
10.0,3.3684210526315788,35.41666666666667,2.5686608141490788,1.3558481858570637,7.092147608274004,6.3764502566628884,0.7156983099809834,9.909409466766029,8.909410805835654,-999999.0,0.024548936148000966,10.0,3.3684210526315788
10.0,3.3684210526315788,36.458333333333336,2.5801017371860957,1.3558452710552775,7.297002260772858,6.554887811571657,0.7421165515373696,9.832690357944962,8.832693190837132,-999999.0,0.025270907862240514,10.0,3.3684210526315788
10.0,3.3684210526315788,37.5,2.5915809856570506,1.3558352568813474,7.501569867353201,6.732734480901215,0.7688414387546474,9.756979123685216,8.756986995662919,-999999.0,0.025992736546879808,10.0,3.3684210526315788
10.0,3.3684210526315788,38.54166666666667,2.6031656846374323,1.35581796217266,7.7058246280179965,6.909931683013328,0.7959058853310538,9.681828932340148,8.681845190953915,-999999.0,0.026714406881420547,10.0,3.3684210526315788
10.0,3.3684210526315788,39.583333333333336,2.614665236687659,1.3557848358223865,7.909778053977491,7.086584871440296,0.8232194124300617,9.60834734281668,8.608379205394835,-999999.0,0.02743572912372131,10.0,3.3684210526315788
