DSH_target,DSC_target,f_comp,P_cond [MPa],P_eva [MPa],Q_cond [kW],Q_eva [kW],W_comp [kW],COP_H,COP_R,mtot [kg],mdot [kg/s],DSH [K],DSC [K]
10.0,3.3684210526315788,40.625,2.6261929744663344,1.3557249649268799,8.113332216693008,7.262542467903407,0.8508401655524935,9.535671381268903,8.535730636537911,-999999.0,0.028156444422273958,10.0,3.3684210526315788
10.0,3.3684210526315788,41.66666666666667,2.6377425238571512,1.3556233243482938,8.316397812463524,7.437719195601264,0.8787703744689611,9.463675670096531,8.463780086004675,-999999.0,0.028876180051558075,10.0,3.3684210526315788
10.0,3.3684210526315788,42.708333333333336,2.649336099616496,1.3553880576450468,8.518448021067861,7.6115785522878605,0.9070573052276065,9.39130082738305,8.391507910713424,-999999.0,0.029592806912425787,10.0,3.3684210526315788
10.0,3.3684210526315788,43.75,2.6608172597752997,1.35504440280991,8.719627903445643,7.784349630364938,0.935607527224088,9.319749627620512,8.320101542428596,-999999.0,0.030306685808066263,10.0,3.3684210526315788
10.0,3.3684210526315788,44.79166666666667,2.6722615669780803,1.354522452192165,8.919470966511675,7.955529063861693,0.9644872907620832,9.24788854341877,8.248454012883556,-999999.0,0.03101599452112392,10.0,3.3684210526315788
10.0,3.3684210526315788,45.833333333333336,2.683655726769333,1.3538010264855056,9.117791031956692,8.12493980067741,0.9936972927512915,9.175622293094793,8.176473720866793,-999999.0,0.03171993126221161,10.0,3.3684210526315788
10.0,3.3684210526315788,46.875,2.694893547406545,1.3524902637679996,9.31222353553289,8.290284097605769,1.0233336379768085,9.09988999672063,8.10125240678705,-999999.0,0.03240857331600171,10.0,3.3684210526315788
10.0,3.3684210526315788,47.91666666666667,2.7059811259029773,1.3510213670830422,9.505178589662338,8.45396826451056,1.0532237991685867,9.024842200836812,8.026753925598824,-999999.0,0.033091806959677755,10.0,3.3684210526315788
10.0,3.3684210526315788,48.958333333333336,2.717026866636587,1.3494347291183937,9.696807729415067,8.61608427822763,1.0834111079859636,8.950256885810605,7.952737621681519,-999999.0,0.033770412765691794,10.0,3.3684210526315788
10.0,3.3684210526315788,50.0,2.727608437174971,1.346714822503726,9.88078250160533,8.770568492107138,1.1140588292321951,8.869174806877233,7.872625988837393,-999999.0,0.03441754914576116,10.0,3.3684210526315788
10.0,3.8421052631578947,25.0,,,,,,,,,,,
10.0,3.8421052631578947,26.041666666666668,,,,,,,,,,,
10.0,3.8421052631578947,27.083333333333332,,,,,,,,,,,
10.0,3.8421052631578947,28.125,,,,,,,,,,,
10.0,3.8421052631578947,29.166666666666668,,,,,,,,,,,
10.0,3.8421052631578947,30.208333333333336,,,,,,,,,,,
10.0,3.8421052631578947,31.25,,,,,,,,,,,
10.0,3.8421052631578947,32.291666666666664,,,,,,,,,,,
10.0,3.8421052631578947,33.333333333333336,,,,,,,,,,,
10.0,3.8421052631578947,34.375,2.560630622962006,1.3558495021114605,6.90762357553695,6.216539620568029,0.691084400599245,9.99534003306585,8.995340677893491,-999999.0,0.023826932380610063,10.0,3.8421052631578947
10.0,3.8421052631578947,35.41666666666667,2.572020517011519,1.355847900664981,7.113456805955681,6.396226296925748,0.7172315776601063,9.917935890612343,8.917937380549771,-999999.0,0.024548930842510946,10.0,3.8421052631578947
10.0,3.8421052631578947,36.458333333333336,2.5834568778732008,1.3558445423405445,7.319031193102369,6.575346663249596,0.7436869162265697,9.841548954819277,8.841552163661259,-999999.0,0.025270893907087998,10.0,3.8421052631578947
10.0,3.8421052631578947,37.5,2.594936718653772,1.3558342304529658,7.5243202394877216,6.753875796940082,0.7704508980622726,9.766125600491623,8.766133979370341,-999999.0,0.025992716328807716,10.0,3.8421052631578947
10.0,3.8421052631578947,38.54166666666667,2.60644603047987,1.355815550738687,7.729317052949359,6.931813734808596,0.7975172133382958,9.691724421339467,8.691741844408588,-999999.0,0.026714358062859857,10.0,3.8421052631578947
10.0,3.8421052631578947,39.583333333333336,2.617970000870605,1.3557794560412793,7.933975956367315,7.10912298723061,0.8248813426353249,9.618323928893709,8.618358325960479,-999999.0,0.027435617268903707,10.0,3.8421052631578947
10.0,3.8421052631578947,40.625,2.6295234114867134,1.3557134878257013,8.138219659262342,7.2857199057067,0.8525547736732327,9.545685404116405,8.54574993969733,-999999.0,0.02815619951549774,10.0,3.8421052631578947
10.0,3.8421052631578947,41.66666666666667,2.641098670763715,1.3555999182438705,8.341943170772858,7.461504176400011,0.8805401991009518,9.47366534689744,8.473780281716095,-999999.0,0.028875667793469024,10.0,3.8421052631578947
10.0,3.8421052631578947,42.708333333333336,2.6527496330422666,1.3554174941078108,8.544991890897517,7.636293181177342,0.9088745936125071,9.401728193252392,8.401921711581066,-999999.0,0.02959346724215556,10.0,3.8421052631578947
10.0,3.8421052631578947,43.75,2.6642344019926933,1.3549899327026462,8.7464335662289,7.809288417152016,0.9374966485945038,9.329562488934297,8.329937423093417,-999999.0,0.030305434156268667,10.0,3.8421052631578947
10.0,3.8421052631578947,44.79166666666667,2.67569722557091,1.3544247664044933,8.946743024851965,7.980887626841684,0.9664409002346719,9.257413487653007,8.258019321102573,-999999.0,0.031013696499085256,10.0,3.8421052631578947
10.0,3.8421052631578947,45.833333333333336,2.6871013088050835,1.3536360387844075,9.145376994362575,8.150570743310663,0.9957204259041299,9.18468352806806,8.185601632014142,-999999.0,0.03171596000035108,10.0,3.8421052631578947
10.0,3.8421052631578947,46.875,2.6985111571471974,1.3526603151162686,9.342445606275131,8.31841213000773,1.025357109355799,9.111406670935073,8.112697570540996,-999999.0,0.032412759047393505,10.0,3.8421052631578947
10.0,3.8421052631578947,47.91666666666667,2.7094591517733724,1.3507386215648838,9.533409210086303,8.480154287078674,1.0553863220560207,9.033099075525316,8.03511861946278,-999999.0,0.0330846937621182,10.0,3.8421052631578947
10.0,3.8421052631578947,48.958333333333336,2.7204921956143817,1.349031122565964,9.724957352352117,8.642162237388742,1.08565192530465,8.957712067450304,7.960343491274723,-999999.0,0.033760039825111436,10.0,3.8421052631578947
10.0,3.8421052631578947,50.0,2.731098823558304,1.346288718608597,9.90940299222505,8.797068478016218,1.11635878709838,8.876539609619051,7.880144429983305,-999999.0,0.03440636779988866,10.0,3.8421052631578947
10.0,4.315789473684211,25.0,,,,,,,,,,,
10.0,4.315789473684211,26.041666666666668,,,,,,,,,,,
10.0,4.315789473684211,27.083333333333332,,,,,,,,,,,
10.0,4.315789473684211,28.125,,,,,,,,,,,
10.0,4.315789473684211,29.166666666666668,,,,,,,,,,,
10.0,4.315789473684211,30.208333333333336,,,,,,,,,,,
10.0,4.315789473684211,31.25,,,,,,,,,,,
10.0,4.315789473684211,32.291666666666664,,,,,,,,,,,
10.0,4.315789473684211,33.333333333333336,,,,,,,,,,,
10.0,4.315789473684211,34.375,2.564443244471655,1.3558493984594482,6.9280061350602224,6.235229079514312,0.6927775408898994,10.000333045094003,9.00033374567097,-999999.0,0.023826930509062563,10.0,4.315789473684211
10.0,4.315789473684211,35.41666666666667,2.5758855740107562,1.3558476206325754,7.134533702257792,6.415541551144942,0.7189933280087427,9.92294841179811,8.922950048664333,-999999.0,0.024548925633007652,10.0,4.315789473684211
10.0,4.315789473684211,36.458333333333336,2.5872016231167105,1.355843823626287,7.340851473357999,6.5954166097516325,0.745437530125769,9.84770846206182,8.847712039181694,-999999.0,0.025270880143449147,10.0,4.315789473684211
10.0,4.315789473684211,37.5,2.598680761763494,1.3558362794763477,7.546869290328017,6.77463158962089,0.7722433513030208,9.772656867286772,8.77266418440499,-999999.0,0.025992756689445777,10.0,4.315789473684211
10.0,4.315789473684211,38.54166666666667,2.6102878404702,1.3558131889943361,7.752532347818536,6.953145228343148,0.7994019482788087,9.697915253409757,8.697933803281261,-999999.0,0.026714310250257084,10.0,4.315789473684211
10.0,4.315789473684211,39.583333333333336,2.621802522088965,1.355774173792331,7.957897759084388,7.131122181904769,0.8268060554234513,9.624866323709647,8.624903186337384,-999999.0,0.027435507441999605,10.0,4.315789473684211
10.0,4.315789473684211,40.625,2.6333507837903025,1.355702207618921,8.162831899562478,7.308369267204655,0.8545221769420489,9.552510303212479,8.552579984943195,-999999.0,0.028155958810449615,10.0,4.315789473684211
10.0,4.315789473684211,41.66666666666667,2.6449235329434146,1.355576895012348,8.367214166593863,7.484771260754038,0.8825534045220214,9.480688787468257,8.480813990862895,-999999.0,0.028875163915880245,10.0,4.315789473684211
10.0,4.315789473684211,42.708333333333336,2.6565803981307936,1.3553726976697849,8.570861782759525,7.660114294758901,0.9109415613251016,9.408794314194994,8.409007361148515,-999999.0,0.02959246235243064,10.0,4.315789473684211
10.0,4.315789473684211,43.75,2.668117814779259,1.3550653674856123,8.773677049872761,7.834410306055908,0.939587436367184,9.337797324957071,8.338138637045672,-999999.0,0.030307167550551278,10.0,4.315789473684211
10.0,4.315789473684211,44.79166666666667,2.6794426529463284,1.3543282460165178,8.97377345929652,8.005834556047873,0.968564041983679,9.265028506445148,8.265673934840105,-999999.0,0.031011425912866767,10.0,4.315789473684211
10.0,4.315789473684211,45.833333333333336,2.6908500313742305,1.3534731981695645,9.172719180513797,8.175788599883983,0.9979119837399623,9.191912042318997,8.192895498902482,-999999.0,0.03171204047786833,10.0,4.315789473684211
10.0,4.315789473684211,46.875,2.702260891844982,1.3524038389439828,9.369915948927847,8.34371922692772,1.0276267865835718,9.11801450804809,8.11940612668057,-999999.0,0.032406446035911814,10.0,4.315789473684211
10.0,4.315789473684211,47.91666666666667,2.713229138143525,1.3504598707092579,9.561392070148267,8.505924054520397,1.0577156779121615,9.039661857921612,8.041786873491702,-999999.0,0.03307768124095767,10.0,4.315789473684211
10.0,4.315789473684211,48.958333333333336,2.7242445883744844,1.3486336989369903,9.752861881295368,8.66782700053643,1.0880582626997546,8.963547463989649,7.9663261588853755,-999999.0,0.033749826163865675,10.0,4.315789473684211
10.0,4.315789473684211,50.0,2.7348714082771832,1.345869098164084,9.937774873868488,8.823152110406301,1.1188237699990264,8.882341562940816,7.886096404989662,-999999.0,0.03439535701109588,10.0,4.315789473684211
10.0,4.789473684210526,25.0,,,,,,,,,,,
10.0,4.789473684210526,26.041666666666668,,,,,,,,,,,
10.0,4.789473684210526,27.083333333333332,,,,,,,,,,,
10.0,4.789473684210526,28.125,,,,,,,,,,,
10.0,4.789473684210526,29.166666666666668,,,,,,,,,,,
10.0,4.789473684210526,30.208333333333336,,,,,,,,,,,
10.0,4.789473684210526,31.25,,,,,,,,,,,
10.0,4.789473684210526,32.291666666666664,,,,,,,,,,,
10.0,4.789473684210526,33.333333333333336,,,,,,,,,,,
10.0,4.789473684210526,34.375,2.569105997447679,1.3558492980246308,6.948082506520481,6.253237764538451,0.6948452658236346,9.999467289000773,8.999468042897547,-999999.0,0.02382692869560498,10.0,4.789473684210526
10.0,4.789473684210526,35.41666666666667,2.5804518727561887,1.3558473477981707,7.155332592511014,6.434262107413696,0.7210717674763736,9.92319061049005,8.923192388924754,-999999.0,0.02454892055741049,10.0,4.789473684210526
10.0,4.789473684210526,36.458333333333336,2.5916770888992113,1.3558431241438853,7.362374051329095,6.614850158392656,0.7475268320475777,9.848976298499615,8.848980230279736,-999999.0,0.025270866748108106,10.0,4.789473684210526
10.0,4.789473684210526,37.5,2.6030937658902733,1.3558345798251463,7.569109106029479,6.794760748508568,0.7743546759034,9.774731581750942,8.7747397412968,-999999.0,0.025992723210565713,10.0,4.789473684210526
10.0,4.789473684210526,38.54166666666667,2.614660038356179,1.355818446618129,7.775526316147167,6.973997942932199,0.8015411221587754,9.700720401225942,8.700736306765227,-999999.0,0.026714416688835497,10.0,4.789473684210526
10.0,4.789473684210526,39.583333333333336,2.626129103163547,1.3557689818509295,7.981562415693431,7.152619275553726,0.8289756871485309,9.628222563617047,8.628261825334043,-999999.0,0.02743539949279429,10.0,4.789473684210526
10.0,4.789473684210526,40.625,2.6376412690669557,1.3556911086170156,8.187188191628751,7.330528075009036,0.8567241131602927,9.55638818362164,8.556462882745425,-999999.0,0.028155721972322727,10.0,4.789473684210526
10.0,4.789473684210526,41.66666666666667,2.6491052838694227,1.3555541635749626,8.392255818690757,7.507624871642987,0.8847506192181855,9.485447804610319,8.485583065516403,-999999.0,0.028874666425430233,10.0,4.789473684210526
10.0,4.789473684210526,42.708333333333336,2.6607687498316017,1.3553284851990675,8.59649518628392,7.683510602995603,0.9131966090319934,9.413630209814706,8.413862389546406,-999999.0,0.029591470566519434,10.0,4.789473684210526
10.0,4.789473684210526,43.75,2.6723016463868188,1.3549837458723015,8.799809880720725,7.858263522688081,0.9419003847712,9.3426120458145,8.342987910124867,-999999.0,0.030305291991397636,10.0,4.789473684210526
10.0,4.789473684210526,44.79166666666667,2.683722045468963,1.3542336563360955,9.000493335065272,8.030176989541534,0.9709803282561137,9.26949091876064,8.27017474593309,-999999.0,0.031009200764926807,10.0,4.789473684210526
10.0,4.789473684210526,45.833333333333336,2.695106529528382,1.3533136654374938,9.199756438784169,8.200417013328744,1.0003866924141693,9.19620033787433,8.197247200019426,-999999.0,0.03170820063183252,10.0,4.789473684210526
10.0,4.789473684210526,46.875,2.7064950742105034,1.3521527188663447,9.397089413259934,8.368453427664468,1.0301702623226008,9.121879903690335,8.123369246552627,-999999.0,0.03240026500534168,10.0,4.789473684210526
10.0,4.789473684210526,47.91666666666667,2.7174617547127435,1.3501867303034616,9.589079006099926,8.531129966136623,1.0603106297436966,9.04365073508491,8.04587799727973,-999999.0,0.033070810035215205,10.0,4.789473684210526
10.0,4.789473684210526,48.958333333333336,2.728440047283561,1.3482445193812427,9.780480903675745,8.692945784252295,1.0907216266286874,8.966981734749536,7.969903201719149,-999999.0,0.033739824732583246,10.0,4.789473684210526
10.0,4.789473684210526,50.0,2.7390687192135807,1.3454579308030337,9.965861753294213,8.848697298326464,1.1215386439587431,8.885883519909115,7.8897836877852345,-999999.0,0.03438456843970251,10.0,4.789473684210526
10.0,5.263157894736842,25.0,,,,,,,,,,,
10.0,5.263157894736842,26.041666666666668,,,,,,,,,,,
10.0,5.263157894736842,27.083333333333332,,,,,,,,,,,
10.0,5.263157894736842,28.125,,,,,,,,,,,
10.0,5.263157894736842,29.166666666666668,,,,,,,,,,,
10.0,5.263157894736842,30.208333333333336,,,,,,,,,,,
10.0,5.263157894736842,31.25,,,,,,,,,,,
10.0,5.263157894736842,32.291666666666664,,,,,,,,,,,
10.0,5.263157894736842,33.333333333333336,,,,,,,,,,,
10.0,5.263157894736842,34.375,2.5749116421313567,1.3558492019529855,6.967787024080726,6.270372287555337,0.6974152972053815,9.990872084397061,8.990872888336972,-999999.0,0.023826926960929175,10.0,5.263157894736842
10.0,5.263157894736842,35.41666666666667,2.585957180922278,1.3558470845762516,7.175798613465991,6.452226606700306,0.7235733909412281,9.917167634000021,8.91716954697189,-999999.0,0.024548915660636526,10.0,5.263157894736842
10.0,5.263157894736842,36.458333333333336,2.5971033050359105,1.3558424493181769,7.38354714745515,6.633494592256918,0.7500557574235718,9.843997695341349,8.844001964657739,-999999.0,0.02527085382495249,10.0,5.263157894736842
10.0,5.263157894736842,37.5,2.6082629125583647,1.3558329276691048,7.591041891609317,6.8142251308704145,0.7768237282984045,9.771897555494519,8.771906524787356,-999999.0,0.025992690667226474,10.0,5.263157894736842
10.0,5.263157894736842,38.54166666666667,2.6196326713287896,1.3558146079165643,7.798202380318122,6.994242788800103,0.8039738594612853,9.69957205517033,8.699589801945427,-999999.0,0.026714338975788666,10.0,5.263157894736842
10.0,5.263157894736842,39.583333333333336,2.6311150070332325,1.3557639120684748,8.00492708916732,7.173489866726869,0.8314717895460582,9.627418740854223,8.627460314249788,-999999.0,0.02743529408352885,10.0,5.263157894736842
10.0,5.263157894736842,40.625,2.642548988406862,1.3556802534146837,8.211247718402875,7.352077733359735,0.8592383361013968,9.556426166527427,8.556505714954662,-999999.0,0.028155490336791874,10.0,5.263157894736842
10.0,5.263157894736842,41.66666666666667,2.653967951090676,1.3555319882786423,8.41697039026007,7.5297988174860375,0.8873001953269545,9.486045911619083,8.486190871074292,-999999.0,0.02887418110744408,10.0,5.263157894736842
10.0,5.263157894736842,42.708333333333336,2.665589163192392,1.3552852995342244,8.62180920310382,7.70625363516386,0.9157851293009955,9.414663906679412,8.41491457832027,-999999.0,0.029590501818075418,10.0,5.263157894736842
10.0,5.263157894736842,43.75,2.677072810545974,1.354903949334881,8.825631645000993,7.881489394977615,0.9445288649644059,9.343951225178897,8.344360545587588,-999999.0,0.03030345838370565,10.0,5.263157894736842
10.0,5.263157894736842,44.79166666666667,2.6884592476746993,1.3541407117420075,9.026938086687867,8.05399386414485,0.9736463741197213,9.271269658708654,8.271990815378434,-999999.0,0.03100701433515388,10.0,5.263157894736842
10.0,5.263157894736842,45.833333333333336,2.6997967180778817,1.3531569636477907,9.226523171906027,8.224533497684734,1.0031016374711341,9.197994328038902,8.199102853046044,-999999.0,0.03170442897935799,10.0,5.263157894736842
10.0,5.263157894736842,46.875,2.711057194767928,1.3519054381338838,9.424025997099337,8.392766044701057,1.032896851097635,9.123879104757311,8.125463869680948,-999999.0,0.03239417861480001,10.0,5.263157894736842
10.0,5.263157894736842,47.91666666666667,2.7220232270286213,1.3499177823926674,9.616523182711157,8.55590472418768,1.0630922313545301,9.045803270011994,8.048130229760257,-999999.0,0.033064044465082536,10.0,5.263157894736842
10.0,5.263157894736842,48.958333333333336,2.7329657887529604,1.3478618476270554,9.807858647406244,8.717631175370736,1.0935743827487314,8.96862509046152,7.97168561452465,-999999.0,0.03372999089088838,10.0,5.263157894736842
10.0,5.263157894736842,50.0,2.743596939956384,1.3450536636851587,9.993702229988669,8.87380058231738,1.1244461259765937,8.887666557887803,7.891708083933667,-999999.0,0.03437396131809733,10.0,5.263157894736842
10.0,5.7368421052631575,25.0,,,,,,,,,,,
10.0,5.7368421052631575,26.041666666666668,,,,,,,,,,,
10.0,5.7368421052631575,27.083333333333332,,,,,,,,,,,
10.0,5.7368421052631575,28.125,,,,,,,,,,,
10.0,5.7368421052631575,29.166666666666668,,,,,,,,,,,
10.0,5.7368421052631575,30.208333333333336,,,,,,,,,,,
10.0,5.7368421052631575,31.25,,,,,,,,,,,
10.0,5.7368421052631575,32.291666666666664,,,,,,,,,,,
10.0,5.7368421052631575,33.333333333333336,,,,,,,,,,,
10.0,5.7368421052631575,34.375,2.5822793406583737,1.355849111949261,6.987024702884108,6.286355658313337,0.7006696397446935,9.971924437071378,8.971925286507243,-999999.0,0.023826925335816034,10.0,5.7368421052631575
10.0,5.7368421052631575,35.41666666666667,2.592887329384228,1.35584683622936,7.195813709400409,6.469099257381253,0.7267159321991679,9.901824620281317,8.9018266570882,-999999.0,0.02454891104058603,10.0,5.7368421052631575
10.0,5.7368421052631575,36.458333333333336,2.6036756246802013,1.3558418047085017,7.404327911118404,6.651218672767292,0.7531126918645614,9.831633421004657,8.831638006657624,-999999.0,0.02527084148044565,10.0,5.7368421052631575
10.0,5.7368421052631575,37.5,2.6145886926167807,1.3558313492395064,7.61256335964008,6.832731580009669,0.7798393672441215,9.761706935291249,8.761716665004865,-999999.0,0.025992659576118352,10.0,5.7368421052631575
10.0,5.7368421052631575,38.54166666666667,2.6257049505711327,1.355810929500452,7.820468140453398,7.013545046366421,0.8069388176043897,9.691525515739244,8.691545001129052,-999999.0,0.026714264507685333,10.0,5.7368421052631575
10.0,5.7368421052631575,39.583333333333336,2.6369602539632013,1.3557734842284004,8.028015098629439,7.193658556995221,0.8343872946308769,9.621449356058253,8.621486213039246,-999999.0,0.02743549310480124,10.0,5.7368421052631575
10.0,5.7368421052631575,40.625,2.648255944863182,1.3556697187187015,8.234962656027708,7.372879075000841,0.8621561572949191,9.551590609600856,8.551674789557628,-999999.0,0.028155265540659537,10.0,5.7368421052631575
10.0,5.7368421052631575,41.66666666666667,2.6595372844178544,1.3555103902611618,8.441359586398997,7.551283062303894,0.8902138640434154,9.482395104540089,8.482549382016389,-999999.0,0.028873708424457245,10.0,5.7368421052631575
10.0,5.7368421052631575,42.708333333333336,2.670975363681076,1.3552430251089262,8.64683502919406,7.728411445876486,0.9186703102410314,9.412337519567158,8.412606089173366,-999999.0,0.029589553514435596,10.0,5.7368421052631575
10.0,5.7368421052631575,43.75,2.6824705156621427,1.3548260775226415,8.851139180580102,7.904064964141133,0.9474926332619404,9.341644325094343,8.342085929396353,-999999.0,0.030301669016324067,10.0,5.7368421052631575
10.0,5.7368421052631575,44.79166666666667,2.693855171861801,1.3542334570304768,9.05411868167002,8.078182097637118,0.9766006486073573,9.271055363910815,8.271735339472373,-999999.0,0.031009196076439104,10.0,5.7368421052631575
10.0,5.7368421052631575,45.833333333333336,2.7049696845407647,1.3530033391675018,9.253011638670278,8.248103756733446,1.006083272525369,9.197063395601736,8.198231679202742,-999999.0,0.03170073144718133,10.0,5.7368421052631575
10.0,5.7368421052631575,46.875,2.7162760403545723,1.3516649178041453,9.45062881104098,8.416372126265697,1.0359934031764275,9.122286669070187,8.12396304885776,-999999.0,0.03238825875225192,10.0,5.7368421052631575
10.0,5.7368421052631575,47.91666666666667,2.727202054159317,1.349655793966069,9.643639790807558,8.579995739975681,1.06622710688393,9.044639484913573,8.047062098290569,-999999.0,0.03305745412573192,10.0,5.7368421052631575
10.0,5.7368421052631575,48.958333333333336,2.7380735596667574,1.3474890494413274,9.834926751995472,8.741666071893382,1.0967638691535107,8.967223509638526,7.970417623841179,-999999.0,0.033720411109650635,10.0,5.7368421052631575
10.0,5.7368421052631575,50.0,2.7486741804903456,1.3446593544812868,10.021237914865893,8.898272751493334,1.1276757446470047,8.886630720254457,7.890807968277045,-999999.0,0.03436361584862666,10.0,5.7368421052631575
10.0,6.2105263157894735,25.0,,,,,,,,,,,
10.0,6.2105263157894735,26.041666666666668,,,,,,,,,,,
10.0,6.2105263157894735,27.083333333333332,,,,,,,,,,,
10.0,6.2105263157894735,28.125,,,,,,,,,,,
10.0,6.2105263157894735,29.166666666666668,,,,,,,,,,,
10.0,6.2105263157894735,30.208333333333336,,,,,,,,,,,
10.0,6.2105263157894735,31.25,,,,,,,,,,,
10.0,6.2105263157894735,32.291666666666664,,,,,,,,,,,
10.0,6.2105263157894735,33.333333333333336,,,,,,,,,,,
10.0,6.2105263157894735,34.375,2.592064618324082,1.355849031293902,7.005594795113619,6.300615920862213,0.7049795003365712,9.937302846067167,8.937303734157055,-999999.0,0.0238269238794977,10.0,6.2105263157894735
10.0,6.2105263157894735,35.41666666666667,2.601770803590237,1.3558466081852087,7.215253538684384,6.4845214591705105,0.7307336478513816,9.873985630605366,8.873987776855936,-999999.0,0.024548906798231934,10.0,6.2105263157894735
10.0,6.2105263157894735,36.458333333333336,2.6119441917720794,1.3558412049074597,7.424579062513408,6.667633649446068,0.7569491003939468,9.808557878791795,8.808562750092396,-999999.0,0.02527082999404087,10.0,6.2105263157894735
10.0,6.2105263157894735,37.5,2.622345167006369,1.3558298607895078,7.633608908318473,6.850088747739852,0.7835283333503091,9.742607361341646,8.74261779207062,-999999.0,0.02599263025738699,10.0,6.2105263157894735
10.0,6.2105263157894735,38.54166666666667,2.6329870848718855,1.3558074272019682,7.8423039245829145,7.0318346185831935,0.8104864154004244,9.676046107087913,8.676067217127981,-999999.0,0.026714193605038232,10.0,6.2105263157894735
10.0,6.2105263157894735,39.583333333333336,2.644015383261999,1.3557657047627185,8.050566163259514,7.212694149630954,0.837905866401232,9.607960137379553,8.608000539021347,-999999.0,0.02743533135663804,10.0,6.2105263157894735
10.0,6.2105263157894735,40.625,2.6549822214430083,1.3556927628103614,8.258451987130313,7.392940142792119,0.8655751770356492,9.54099910236934,8.54107227070773,-999999.0,0.028155757270621314,10.0,6.2105263157894735
10.0,6.2105263157894735,41.66666666666667,2.6661414106457415,1.355489644401684,8.46532944971517,7.571814952258443,0.8936602108711819,9.472648940543936,8.472811992912924,-999999.0,0.028873254392239867,10.0,6.2105263157894735
10.0,6.2105263157894735,42.708333333333336,2.6772903146025127,1.355202248335916,8.671464687572442,7.749684825466207,0.9220431469718795,9.404619204698566,8.40490474975848,-999999.0,0.029588638809749268,10.0,6.2105263157894735
10.0,6.2105263157894735,43.75,2.688659248783537,1.3547506057711904,8.876288893896874,7.925859270472757,0.9508788622209483,9.334826176664299,8.335298622540089,-999999.0,0.030299934810627368,10.0,6.2105263157894735
10.0,6.2105263157894735,44.79166666666667,2.6999134052364426,1.3541020448680061,9.079656679199994,8.10037175571105,0.9800029541518289,9.26492786652693,8.265660548668187,-999999.0,0.031006104740624513,10.0,6.2105263157894735
10.0,6.2105263157894735,45.833333333333336,2.710921389133894,1.352854472869969,9.27913441740434,8.270875068062436,1.0094962034648527,9.191846770256236,8.193071989448448,-999999.0,0.031697148487663016,10.0,6.2105263157894735
10.0,6.2105263157894735,46.875,2.722029211370385,1.3514299493603634,9.476947071381318,8.439393069669405,1.039388238345725,9.117812499460921,8.119577226601507,-999999.0,0.032382475662747365,10.0,6.2105263157894735
10.0,6.2105263157894735,47.91666666666667,2.7331567423781853,1.3498323552532303,9.673077273593407,8.605952878077444,1.069633801866451,9.043354142992143,8.045700185484545,-999999.0,0.033061895521346675,10.0,6.2105263157894735
10.0,6.2105263157894735,48.958333333333336,2.7437589141982603,1.3471258900633332,9.861697037889082,8.765066753153352,1.1002857167225804,8.962851092227304,7.966173349284079,-999999.0,0.0337110793305201,10.0,6.2105263157894735
10.0,6.2105263157894735,50.0,2.7545751353448225,1.3449323253929568,10.052652456538635,8.926122341707307,1.131125705937359,8.887299089545529,7.891361936921297,-999999.0,0.03437077773213294,10.0,6.2105263157894735
10.0,6.684210526315789,25.0,,,,,,,,,,,
10.0,6.684210526315789,26.041666666666668,,,,,,,,,,,
10.0,6.684210526315789,27.083333333333332,,,,,,,,,,,
10.0,6.684210526315789,28.125,,,,,,,,,,,
10.0,6.684210526315789,29.166666666666668,,,,,,,,,,,
10.0,6.684210526315789,30.208333333333336,,,,,,,,,,,
10.0,6.684210526315789,31.25,,,,,,,,,,,
10.0,6.684210526315789,32.291666666666664,,,,,,,,,,,
10.0,6.684210526315789,33.333333333333336,,,,,,,,,,,
10.0,6.684210526315789,34.375,2.6055109350602583,1.3558489647874394,7.023208209597515,6.3123298045378045,0.710879056633497,9.879610524548653,8.879611441123393,-999999.0,0.02382692267865275,10.0,6.684210526315789
10.0,6.684210526315789,35.41666666666667,2.61369882041642,1.3558464118409026,7.23385334188096,6.497745227922011,0.7361097582010162,9.827139582498981,8.827141816190423,-999999.0,0.0245489031455968,10.0,6.684210526315789
10.0,6.684210526315789,36.458333333333336,2.6226951233678637,1.3558406707511457,7.444105610199798,6.682187920939289,0.7619215848320721,9.770172887070107,8.770177999894893,-999999.0,0.02527081976475658,10.0,6.684210526315789
10.0,6.684210526315789,37.5,2.63223442929701,1.3558285076008472,7.6539976601082005,6.86578850100817,0.7882178642643508,9.710510262605796,8.71052130671519,-999999.0,0.025992603602968147,10.0,6.684210526315789
10.0,6.684210526315789,38.54166666666667,2.6422092109067807,1.355804208960308,7.8635127973126275,7.048564612130848,0.8149665680632581,9.64887776439715,8.648900321005236,-999999.0,0.026714128453029156,10.0,6.684210526315789
10.0,6.684210526315789,39.583333333333336,2.6525260375824242,1.3557583905529398,8.072612215944298,7.230510149000904,0.8421388341136913,9.585844861839576,8.585888521113803,-999999.0,0.027435179282032096,10.0,6.684210526315789
10.0,6.684210526315789,40.625,2.6631435967934918,1.3556771680948472,8.281215712696541,7.411555693211659,0.8697296057272502,9.521598043994324,8.521678053047609,-999999.0,0.028155424500226275,10.0,6.684210526315789
10.0,6.684210526315789,41.66666666666667,2.6739358553596233,1.3554698788106307,8.488843831448335,7.591281074924926,0.8977164477777123,9.456041328486718,8.456212530935646,-999999.0,0.028872821814430148,10.0,6.684210526315789
10.0,6.684210526315789,42.708333333333336,2.6848178846458572,1.3551634287353171,8.69561990904917,7.769848089472878,0.9260508658567853,9.39000246061425,8.39030378993727,-999999.0,0.029587768011539714,10.0,6.684210526315789
10.0,6.684210526315789,43.75,2.695916097503109,1.3546783437162941,8.901003144551472,7.946647403473402,0.9548344916360115,9.322037717029378,8.32253911340973,-999999.0,0.030298274369261267,10.0,6.684210526315789
10.0,6.684210526315789,44.79166666666667,2.7068931963105496,1.3539755581949973,9.104803771637625,8.121669223286167,0.9839045226040519,9.25374725134954,8.254529821441356,-999999.0,0.031003129307065593,10.0,6.684210526315789
10.0,6.684210526315789,45.833333333333336,2.7178286007890162,1.3527113365408518,9.304846312821317,8.292705458334686,1.0134368073299773,9.181476580997753,8.182755351251577,-999999.0,0.031693703484877746,10.0,6.684210526315789
10.0,6.684210526315789,46.875,2.7286617701077014,1.351203560000111,9.50288301469746,8.461535386732875,1.0432758253501249,9.108696649333629,8.110544863716333,-999999.0,0.03237690384107144,10.0,6.684210526315789
10.0,6.684210526315789,47.91666666666667,2.73965491202649,1.3495020181003603,9.699035065328578,8.628130147152055,1.0735521209335852,9.034526481018991,8.036992316357065,-999999.0,0.03305358595541459,10.0,6.684210526315789
10.0,6.684210526315789,48.958333333333336,2.7501574152281867,1.346774060155582,9.888139478038287,8.787724903109263,1.1042175076819623,8.95488380617696,7.958327813110814,-999999.0,0.033702038970071374,10.0,6.684210526315789
10.0,6.684210526315789,50.0,2.760843160078166,1.3444656370800352,10.078989621567178,8.948693372202678,1.1350884363913165,8.879475200725675,7.883697062981671,-999999.0,0.034358533432024475,10.0,6.684210526315789
10.0,7.157894736842105,25.0,,,,,,,,,,,
10.0,7.157894736842105,26.041666666666668,,,,,,,,,,,
10.0,7.157894736842105,27.083333333333332,,,,,,,,,,,
10.0,7.157894736842105,28.125,,,,,,,,,,,
10.0,7.157894736842105,29.166666666666668,,,,,,,,,,,
10.0,7.157894736842105,30.208333333333336,,,,,,,,,,,
10.0,7.157894736842105,31.25,,,,,,,,,,,
10.0,7.157894736842105,32.291666666666664,,,,,,,,,,,
10.0,7.157894736842105,33.333333333333336,,,,,,,,,,,
10.0,7.157894736842105,34.375,2.62373610996215,1.3558489166414898,7.039617966009513,6.320784984459012,0.7188336515751738,9.793111313839663,8.79311224593942,-999999.0,0.02382692180932637,10.0,7.157894736842105
10.0,7.157894736842105,35.41666666666667,2.629769673645738,1.3558462584801687,7.2513569235216115,6.508038844447507,0.7433197826049933,9.755366523555915,8.755368815343283,-999999.0,0.024548900292594333,10.0,7.157894736842105
10.0,7.157894736842105,36.458333333333336,2.636869589617126,1.3558402270282395,7.462679053220975,6.69423243515131,0.768450686640288,9.71133110160686,8.71133639611787,-999999.0,0.025270811267304797,10.0,7.157894736842105
10.0,7.157894736842105,37.5,2.6450704016633684,1.3558273465608333,7.6735251446905455,6.879252334713824,0.7942819699904877,9.660958494100582,8.660970026546378,-999999.0,0.025992580733397837,10.0,7.157894736842105
10.0,7.157894736842105,38.54166666666667,2.6538666662350585,1.3558013468806172,7.883972398132333,7.063381752882079,0.8206101606777948,9.60745159628593,8.607475377891953,-999999.0,0.026714070511392227,10.0,7.157894736842105
10.0,7.157894736842105,39.583333333333336,2.663291409006545,1.3557517991905703,8.093933887807328,7.246497741810692,0.8474755396005086,9.550640118324509,8.55068660179457,-999999.0,0.027435042236715404,10.0,7.157894736842105
10.0,7.157894736842105,40.625,2.6732120821078733,1.3556628472587848,8.303337157040366,7.428574599400084,0.8748378892098012,9.491286625160198,8.491372734335908,-999999.0,0.02815511891313638,10.0,7.157894736842105
10.0,7.157894736842105,41.66666666666667,2.6833808054175945,1.3555132914757497,8.512113321433208,7.609656263451249,0.9025932269797269,9.43073033011403,8.430881194305892,-999999.0,0.028873771918877588,10.0,7.157894736842105
10.0,7.157894736842105,42.708333333333336,2.693761142061632,1.3551268801328369,8.719250908172603,7.7887488058925864,0.930795990326017,9.367520916284384,8.367836654694365,-999999.0,0.02958694815901504,10.0,7.157894736842105
10.0,7.157894736842105,43.75,2.704401556100452,1.3546097465717144,8.925244397293952,7.96630930734716,0.9594418558156879,9.302538077939056,8.303066266141213,-999999.0,0.030296698150584157,10.0,7.157894736842105
10.0,7.157894736842105,44.79166666666667,2.7151203454141997,1.3538556175242664,9.129470288137897,8.141809055897145,0.9884804634209932,9.235863151550888,8.23669192987333,-999999.0,0.031000307891529227,10.0,7.157894736842105
10.0,7.157894736842105,45.833333333333336,2.7258168193384456,1.3528745226971017,9.331928007333804,8.315300776801998,1.0178558059676364,9.168222013983895,8.169429037050056,-999999.0,0.031697631050177436,10.0,7.157894736842105
10.0,7.157894736842105,46.875,2.7363909771371713,1.3509875819898878,9.52838263269158,8.482624325372255,1.047776146023226,9.093910630487255,8.09583646045729,-999999.0,0.03237158836786159,10.0,7.157894736842105
10.0,7.157894736842105,47.91666666666667,2.7470613398605868,1.349184697956119,9.724625295253958,8.649421443631642,1.0779834263132895,9.021126909633704,8.023705404463147,-999999.0,0.03304560406634501,10.0,7.157894736842105
10.0,7.157894736842105,48.958333333333336,2.7574203575623994,1.346435432936118,9.914221096815627,8.809520875113698,1.1086451269636826,8.942646168452786,7.946204480455254,-999999.0,0.03369333813071259,10.0,7.157894736842105
10.0,7.157894736842105,50.0,2.7679364694241015,1.3440160407578743,10.104991110422906,8.970442824017438,1.1395298845148003,8.867684163215696,7.872055788898381,-999999.0,0.034346738060632966,10.0,7.157894736842105
10.0,7.63157894736842,25.0,,,,,,,,,,,
10.0,7.63157894736842,26.041666666666668,,,,,,,,,,,
10.0,7.63157894736842,27.083333333333332,,,,,,,,,,,
10.0,7.63157894736842,28.125,,,,,,,,,,,
10.0,7.63157894736842,29.166666666666668,,,,,,,,,,,
10.0,7.63157894736842,30.208333333333336,,,,,,,,,,,
10.0,7.63157894736842,31.25,,,,,,,,,,,
10.0,7.63157894736842,32.291666666666664,,,,,,,,,,,
10.0,7.63157894736842,33.333333333333336,,,,,,,,,,,
10.0,7.63157894736842,34.375,2.647080644364853,1.3558493834362428,7.054777981605911,6.325825140491307,0.7289533324125138,9.677955594575183,8.67795626855236,-999999.0,0.023826930237802635,10.0,7.63157894736842
10.0,7.63157894736842,35.41666666666667,2.650739896892617,1.3558461554774957,7.267604332528238,6.514935042806693,0.7526710330737464,9.65575133514692,8.655753651367586,-999999.0,0.02454889837641372,10.0,7.63157894736842
10.0,7.63157894736842,36.458333333333336,2.6556355581666824,1.3558399039152906,7.480020026854449,6.702975867929485,0.7770483534958771,9.626196353421829,8.626201751504066,-999999.0,0.025270805079576922,10.0,7.63157894736842
10.0,7.63157894736842,37.5,2.661750068612399,1.3558264265517583,7.6919721007987025,6.889857596385893,0.802124026032039,9.589504679032597,8.589516549540049,-999999.0,0.025992562611533005,10.0,7.63157894736842
10.0,7.63157894736842,38.54166666666667,2.6688952757731785,1.3557989768827234,7.903441078374954,7.075607612322766,0.8278539193066959,9.54690301520087,8.54692772155791,-999999.0,0.026714022531762232,10.0,7.63157894736842
10.0,7.63157894736842,39.583333333333336,2.67688713732331,1.35574611255405,8.114385262550474,7.26023902643317,0.8541878957543094,9.499532015008112,8.499580786053935,-999999.0,0.02743492400221096,10.0,7.63157894736842
10.0,7.63157894736842,40.625,2.6857304159062307,1.355650167266085,8.324673508128345,7.443589786049556,0.8811641394903084,9.447358482999077,8.447449745691138,-999999.0,0.028154848339738872,10.0,7.63157894736842
10.0,7.63157894736842,41.66666666666667,2.694994872483347,1.355486695625839,8.53426295711983,7.625810800148135,0.9085990606109253,9.392771055014682,8.392932736492904,-999999.0,0.02887318985705964,10.0,7.63157894736842
10.0,7.63157894736842,42.708333333333336,2.7046452558964984,1.3550934496712905,8.74220972552595,7.8059688565219,0.9365483317259156,9.334499277165325,8.334827570656914,-999999.0,0.02958619825454676,10.0,7.63157894736842
10.0,7.63157894736842,43.75,2.7146149128265145,1.3545462730897044,8.94887074836432,7.984440047449508,0.9649633897617393,9.27379301983042,8.274345049941179,-999999.0,0.03029523967177393,10.0,7.63157894736842
10.0,7.63157894736842,44.79166666666667,2.7248460107261017,1.3537434414490015,9.153593538810718,8.16059625443238,0.9938625840001983,9.21011987589714,8.21099051901802,-999999.0,0.030997669153965776,10.0,7.63157894736842
10.0,7.63157894736842,45.833333333333336,2.7351158556485333,1.352690503131522,9.356379741786084,8.334554301160482,1.0231299947992782,9.144859196139251,8.146134258135584,-999999.0,0.03169320207049689,10.0,7.63157894736842
10.0,7.63157894736842,46.875,2.745332692247438,1.350782904724551,9.553425067053153,8.502577765523306,1.0529500938268241,9.07300841992648,8.075005468323461,-999999.0,0.03236655111632698,10.0,7.63157894736842
10.0,7.63157894736842,47.91666666666667,2.7556341068585337,1.348883498575846,9.749786772213595,8.66961988269332,1.0830721164053658,9.001973760133717,8.004656154815553,-999999.0,0.03303802789431503,10.0,7.63157894736842
10.0,7.63157894736842,48.958333333333336,2.7658112533895585,1.346113367692753,9.939878487037035,8.83023967307886,1.113718755027393,8.924944867964044,7.928608217486355,-999999.0,0.033685063092048016,10.0,7.63157894736842
10.0,7.63157894736842,50.0,2.7760127206186764,1.3435860244089102,10.130626857746046,8.991249718885534,1.1445399095519724,8.851265712273554,7.855776494858216,-999999.0,0.034335456832095004,10.0,7.63157894736842
10.0,8.105263157894736,25.0,,,,,,,,,,,
10.0,8.105263157894736,26.041666666666668,,,,,,,,,,,
10.0,8.105263157894736,27.083333333333332,,,,,,,,,,,
10.0,8.105263157894736,28.125,,,,,,,,,,,
10.0,8.105263157894736,29.166666666666668,,,,,,,,,,,
10.0,8.105263157894736,30.208333333333336,,,,,,,,,,,
10.0,8.105263157894736,31.25,,,,,,,,,,,
10.0,8.105263157894736,32.291666666666664,,,,,,,,,,,
10.0,8.105263157894736,33.333333333333336,,,,,,,,,,,
10.0,8.105263157894736,34.375,2.674089260187438,1.3558493557023537,7.069070443392845,6.3285047842001205,0.7405661611070241,9.54549480471232,8.545495482456356,-999999.0,0.023826929737037744,10.0,8.105263157894736
10.0,8.105263157894736,35.41666666666667,2.6760322503298926,1.355846095974121,7.282776048276224,6.518912511543153,0.7638653030899264,9.53411029250383,8.534112604896928,-999999.0,0.02454889726945976,10.0,8.105263157894736
10.0,8.105263157894736,36.458333333333336,2.678891359828776,1.355839696996948,7.4961901151967405,6.708563662002124,0.7876307284550327,9.517391646083691,8.517397074084736,-999999.0,0.02527080111701718,10.0,8.105263157894736
10.0,8.105263157894736,37.5,2.6828723879033283,1.355825786252342,7.709207903551635,6.897223501694563,0.8119941750076463,9.494166511082472,8.494178547068534,-999999.0,0.025992549999245808,10.0,8.105263157894736
10.0,8.105263157894736,38.54166666666667,2.6880092499834483,1.3557971988929298,7.921748170783103,7.08475350460378,0.8370158229996283,9.464275289795353,8.464300566283233,-999999.0,0.02671398653709898,10.0,8.105263157894736
10.0,8.105263157894736,39.583333333333336,2.6942280967522323,1.3557416177872614,8.133728524657927,7.271066123258629,0.8627058522217813,9.428159671932928,8.428210037677372,-999999.0,0.02743483054867761,10.0,8.105263157894736
10.0,8.105263157894736,40.625,2.7013901078087703,1.3556395785901856,8.345043564519315,7.456087932446011,0.8890402965203079,9.386575161082918,8.386670392364712,-999999.0,0.028154622392372625,10.0,8.105263157894736
10.0,8.105263157894736,41.66666666666667,2.70938251807398,1.3554637847743327,8.555531364588175,7.639682992351499,0.9160045231767567,9.34005362213398,8.34022409175081,-999999.0,0.028872688444183867,10.0,8.105263157894736
10.0,8.105263157894736,42.708333333333336,2.718002241942313,1.355182868616329,8.765025287016323,7.821763715138216,0.9435327244296404,9.289582714065086,8.289870094189284,-999999.0,0.029588204085024935,10.0,8.105263157894736
10.0,8.105263157894736,43.75,2.726965472885963,1.3544890938641518,8.97177394232604,8.000721193282313,0.971608790472902,9.233936570251998,8.234508859669948,-999999.0,0.030293925828185273,10.0,8.105263157894736
10.0,8.105263157894736,44.79166666666667,2.7364663586143396,1.3536409640200882,9.17706917619084,8.177717614077707,1.0002589475497572,9.174693411812076,8.175600562344295,-999999.0,0.030995258583091052,10.0,8.105263157894736
10.0,8.105263157894736,45.833333333333336,2.746108352258889,1.352520593114449,9.380255989618753,8.352305231503685,1.0293254668610692,9.113012639455887,8.114348182770668,-999999.0,0.03168911274550985,10.0,8.105263157894736
10.0,8.105263157894736,46.875,2.7558453870433386,1.3505925585377463,9.577917984868394,8.52110589994615,1.0589938844710718,9.044356275628738,8.046416532614941,-999999.0,0.03236186664745176,10.0,8.105263157894736
10.0,8.105263157894736,47.91666666666667,2.765688114359001,1.34860218024192,9.774445347471756,8.68847504334906,1.088992893891362,8.975674131852374,7.9784497144898925,-999999.0,0.03303095198568988,10.0,8.105263157894736
10.0,8.105263157894736,48.958333333333336,2.775440794216308,1.3458090810676229,9.965094658965675,8.849804682982672,1.119497502515049,8.901399633834126,7.905158040192865,-999999.0,0.033677245075130736,10.0,8.105263157894736
10.0,8.105263157894736,50.0,2.7853816992840628,1.343180707780609,10.155828571325722,9.010865473708863,1.1502966449202752,8.82887785179066,7.8335145229719325,-999999.0,0.034324823991767006,10.0,8.105263157894736
10.0,8.578947368421051,25.0,,,,,,,,,,,
10.0,8.578947368421051,26.041666666666668,,,,,,,,,,,
10.0,8.578947368421051,27.083333333333332,,,,,,,,,,,
10.0,8.578947368421051,28.125,,,,,,,,,,,
10.0,8.578947368421051,29.166666666666668,,,,,,,,,,,
10.0,8.578947368421051,30.208333333333336,,,,,,,,,,,
10.0,8.578947368421051,31.25,,,,,,,,,,,
10.0,8.578947368421051,32.291666666666664,,,,,,,,,,,
10.0,8.578947368421051,33.333333333333336,,,,,,,,,,,
10.0,8.578947368421051,34.375,2.703126441398135,1.3558493405359817,7.082913065926112,6.329974448483458,0.752939125140483,9.407019544381606,8.407020218669622,-999999.0,0.02382692946319271,10.0,8.578947368421051
10.0,8.578947368421051,35.41666666666667,2.70410201288643,1.3558460631411655,7.297286123163061,6.521105193387744,0.7761827088259947,9.401505650905928,8.401507942957346,-999999.0,0.024548896658661286,10.0,8.578947368421051
10.0,8.578947368421051,36.458333333333336,2.7056587213761967,1.3558395782894466,7.511474445104858,6.711765241930279,0.7997135247272346,9.39270652908723,8.392711932963145,-999999.0,0.025270798843726353,10.0,8.578947368421051
10.0,8.578947368421051,37.5,2.707960189734072,1.3558253900904353,7.7253941092320995,6.901773364168024,0.823630673840502,9.379682368080598,8.379694422969692,-999999.0,0.02599254219585355,10.0,8.578947368421051
10.0,8.578947368421051,38.54166666666667,2.7112486479243203,1.3557960098551292,7.938915433031701,7.090857482305434,0.8480795780511216,9.361050116635575,8.361075618163278,-999999.0,0.026713962465526937,10.0,8.578947368421051
10.0,8.578947368421051,39.583333333333336,2.715519940105057,1.3557383662275606,8.151936609799554,7.278881991680041,0.8730993642640293,9.33677991699278,8.336831166766116,-999999.0,0.02743476294347155,10.0,8.578947368421051
10.0,8.578947368421051,40.625,2.7208661066338355,1.3556315103026644,8.364277827081903,7.465586374593964,0.8987793530631953,9.306263877307595,8.306361677257,-999999.0,0.028154450226676685,10.0,8.578947368421051
10.0,8.578947368421051,41.66666666666667,2.727178933517409,1.3554453680028955,8.575754956425998,7.650804458220585,0.9251140825684576,9.269943154055703,8.27011998020734,-999999.0,0.028872285386758584,10.0,8.578947368421051
10.0,8.578947368421051,42.708333333333336,2.7343703906288295,1.3551442981441317,8.786133741691485,7.834315121862727,0.9521054367162103,9.228110042092247,8.22841128697164,-999999.0,0.029587338876772565,10.0,8.578947368421051
10.0,8.578947368421051,43.75,2.7421618382536566,1.3544402406742206,8.993758361003412,8.014592766757008,0.9797415877734779,9.179725014472718,8.180312917991628,-999999.0,0.03029280330269415,10.0,8.578947368421051
10.0,8.578947368421051,44.79166666666667,2.75047961799131,1.3535505973032391,9.199766311989194,8.19278253195247,1.0079282779978738,9.127401733646568,8.128338802267193,-999999.0,0.030993132910617636,10.0,8.578947368421051
10.0,8.578947368421051,45.833333333333336,2.759348091359991,1.3523690807131388,9.403413244916063,8.368112616078376,1.0367378970834138,9.070193412790314,8.07157974992506,-999999.0,0.03168546626054328,10.0,8.578947368421051
10.0,8.578947368421051,46.875,2.768287063752974,1.350419502876246,9.601773332408927,8.537927196198122,1.0660997678201365,9.006449135658059,8.008563038762963,-999999.0,0.03235760777373638,10.0,8.578947368421051
10.0,8.578947368421051,47.91666666666667,2.777490063315488,1.348343795118198,9.798543790735865,8.70578440286137,1.0958897768938514,8.941176382271296,7.944032863904177,-999999.0,0.03302445306910051,10.0,8.578947368421051
10.0,8.578947368421051,48.958333333333336,2.786831387035006,1.3455292921892938,9.989738324086371,8.867785583341156,1.126277586711175,8.869694684466948,7.873534631223404,-999999.0,0.033670056669096705,10.0,8.578947368421051
10.0,8.578947368421051,50.0,2.7962285460668195,1.3428028767306588,10.180563844024762,9.029154417124023,1.1569021790929932,8.799848447002049,7.804596257397357,-999999.0,0.034314912546331754,10.0,8.578947368421051
10.0,9.052631578947368,25.0,,,,,,,,,,,
10.0,9.052631578947368,26.041666666666668,,,,,,,,,,,
10.0,9.052631578947368,27.083333333333332,,,,,,,,,,,
10.0,9.052631578947368,28.125,,,,,,,,,,,
10.0,9.052631578947368,29.166666666666668,,,,,,,,,,,
10.0,9.052631578947368,30.208333333333336,,,,,,,,,,,
10.0,9.052631578947368,31.25,,,,,,,,,,,
10.0,9.052631578947368,32.291666666666664,,,,,,,,,,,
10.0,9.052631578947368,33.333333333333336,,,,,,,,,,,
10.0,9.052631578947368,34.375,2.7332022757996004,1.3558493307860606,7.096552952013878,6.330918859815891,0.7656346036142042,9.268850857203107,8.26885152516693,-999999.0,0.023826929287147528,10.0,9.052631578947368
10.0,9.052631578947368,35.41666666666667,2.7337037530924295,1.3558460436265833,7.311459632847564,6.522407745084503,0.7890536743585733,9.266111888764849,8.266114152990427,-999999.0,0.024548896295627363,10.0,9.052631578947368
10.0,9.052631578947368,36.458333333333336,2.73453240159327,1.355839509145149,7.526256646720272,6.7136287424454455,0.8126322527914737,9.26157757197899,8.261582923128456,-999999.0,0.02527079751958855,10.0,9.052631578947368
10.0,9.052631578947368,37.5,2.735827117425271,1.355825158016032,7.740873846088992,6.904436033309836,0.8364478327222914,9.254460999552899,8.254472978713753,-999999.0,0.025992537624572192,10.0,9.052631578947368
10.0,9.052631578947368,38.54166666666667,2.7377364427778375,1.3557952708774357,7.955214532895025,7.094645978092737,0.8605904745466592,9.243902608944937,8.243928079531727,-999999.0,0.026713947505234484,10.0,9.052631578947368
10.0,9.052631578947368,39.583333333333336,2.7404644621162464,1.3557362394052344,8.169125367421461,7.283984532955353,0.885186428163413,9.228706075364014,8.22875758281584,-999999.0,0.027434718723392804,10.0,9.052631578947368
10.0,9.052631578947368,40.625,2.74406519518523,1.355625860554401,8.382435304506645,7.47222479015821,0.9103006809962805,9.208424732070366,8.208523783570302,-999999.0,0.028154329669219363,10.0,9.052631578947368
10.0,9.052631578947368,41.66666666666667,2.748609575204608,1.3554316801520983,8.594897079336969,7.6590531230533445,0.9360130653772598,9.182454174261762,8.18263484384843,-999999.0,0.028871985823841633,10.0,9.052631578947368
10.0,9.052631578947368,42.708333333333336,2.75416947001709,1.3551141977051158,8.806202737440946,7.844091838142091,0.9624099382986144,9.150157731131593,8.150468450075632,-999999.0,0.029586663669425965,10.0,9.052631578947368
10.0,9.052631578947368,43.75,2.76047595241581,1.3544004071273528,9.01476847138997,8.025876566437798,0.9894841672034754,9.110573741536374,8.111172298108508,-999999.0,0.03029188803001794,10.0,9.052631578947368
10.0,9.052631578947368,44.79166666666667,2.7675056498752797,1.353475305539224,9.221522969526648,8.205310573581485,1.017187815604198,9.065703332328226,8.066662269944342,-999999.0,0.030991361855738454,10.0,9.052631578947368
10.0,9.052631578947368,45.833333333333336,2.7752242710948707,1.3522388141199264,9.425761648778312,8.38168709515841,1.0455656098445274,9.014988213106871,8.016414289300068,-999999.0,0.03168233114396738,10.0,9.052631578947368
10.0,9.052631578947368,46.875,2.7831511529548423,1.3502678128244923,9.62486734582597,8.552652937225078,1.0745310050919565,8.957272801078728,7.959428715128753,-999999.0,0.032353874759953355,10.0,9.052631578947368
10.0,9.052631578947368,47.91666666666667,2.7915242270548917,1.348114061214999,9.821967752157029,8.721167270229286,1.104026719887954,8.896494600378732,7.899416846645145,-999999.0,0.03301867491856535,10.0,9.052631578947368
10.0,9.052631578947368,48.958333333333336,2.8002620506180933,1.3459679974725116,10.018247130757887,8.888441009395613,1.1339470141298837,8.834845901900655,7.838497653451664,-999999.0,0.03368132807709933,10.0,9.052631578947368
10.0,9.052631578947368,50.0,2.8088688994963715,1.3424575168883437,10.204768580404526,9.04587436549458,1.1645324974113334,8.762974501002715,7.767816171384538,-999999.0,0.03430585320014663,10.0,9.052631578947368
10.0,9.526315789473683,25.0,,,,,,,,,,,
10.0,9.526315789473683,26.041666666666668,,,,,,,,,,,
10.0,9.526315789473683,27.083333333333332,,,,,,,,,,,
10.0,9.526315789473683,28.125,,,,,,,,,,,
10.0,9.526315789473683,29.166666666666668,,,,,,,,,,,
10.0,9.526315789473683,30.208333333333336,,,,,,,,,,,
10.0,9.526315789473683,31.25,,,,,,,,,,,
10.0,9.526315789473683,32.291666666666664,,,,,,,,,,,
10.0,9.526315789473683,33.333333333333336,,,,,,,,,,,
10.0,9.526315789473683,34.375,2.7638771178122723,1.3558493233398197,7.110099008817992,6.331639916104007,0.7784596069702484,9.13354905656618,8.133549717173691,-999999.0,0.023826929152697723,10.0,9.526315789473683
10.0,9.526315789473683,35.41666666666667,2.764147823530671,1.3558460301090922,7.325474200664947,6.523309699494078,0.8021662929926762,9.132114207062337,8.132116440790957,-999999.0,0.024548896044158535,10.0,9.526315789473683
10.0,9.526315789473683,36.458333333333336,2.764597549955091,1.3558394646749905,7.540782201803806,6.714826753671285,0.8259598139906073,9.129720446531989,8.129725732331629,-999999.0,0.02527079666796921,10.0,9.526315789473683
10.0,9.526315789473683,37.5,2.765328249337643,1.3558250160366156,7.755966819042849,6.906082237390624,0.849894656605534,9.12579783713438,8.125809691489776,-999999.0,0.02599253482793524,10.0,9.526315789473683
10.0,9.526315789473683,38.54166666666667,2.7664335248173355,1.3557948219694123,7.970951051236067,7.096945497286016,0.8740276513311134,9.11979276524786,8.119818047492682,-999999.0,0.026713938417280987,10.0,9.526315789473683
10.0,9.526315789473683,39.583333333333336,2.7680706975487652,1.3557349005996902,8.185599803955691,7.287193004873292,0.8984529263215421,9.110772043972613,8.110823384713783,-999999.0,0.027434690887462847,10.0,9.526315789473683
10.0,9.526315789473683,40.625,2.7703778388135967,1.3556221779977673,8.3997206661972,7.476546096988429,0.9232662129037232,9.097831750800905,8.097931011115719,-999999.0,0.02815425108882004,10.0,9.526315789473683
10.0,9.526315789473683,41.66666666666667,2.7734466374085125,1.3554223344505731,8.613054693799324,7.664676704259189,0.9485508707740358,9.080224328686668,8.080406586949486,-999999.0,0.02887178129044243,10.0,9.526315789473683
10.0,9.526315789473683,42.708333333333336,2.7773997898033174,1.3550924186858817,8.825261929955536,7.851155673131731,0.9744141377288561,9.056992902961435,8.057308868107189,-999999.0,0.029586175127754393,10.0,9.526315789473683
10.0,9.526315789473683,43.75,2.78210840399108,1.3543700398863472,9.034772171883187,8.034462661196924,1.0009141756688917,9.026520346607564,8.027124459325046,-999999.0,0.03029119027100197,10.0,9.526315789473683
10.0,9.526315789473683,44.79166666666667,2.7876723969203474,1.353415487266744,9.242329246673135,8.215248489527724,1.0280807438457498,8.989886545389695,7.9908592186999625,-999999.0,0.03098995478567512,10.0,9.526315789473683
10.0,9.526315789473683,45.833333333333336,2.793935227638598,1.3521310110228468,9.447269496532273,8.39290928161818,1.055895784393899,8.947160918873406,7.94861520015997,-999999.0,0.03167973668301098,10.0,9.526315789473683
10.0,9.526315789473683,46.875,2.8009324786260734,1.3506235721280841,9.650096177020515,8.567897699757463,1.0843674038123168,8.899286480849218,7.901286657672718,-999999.0,0.03236262989436108,10.0,9.526315789473683
10.0,9.526315789473683,47.91666666666667,2.808059923686304,1.3479158232762005,9.84466636916546,8.734435706838338,1.1135396108989526,8.84087667183921,7.843848230766654,-999999.0,0.033013689036133595,10.0,9.526315789473683
10.0,9.526315789473683,48.958333333333336,2.815866855303224,1.3456866188520813,10.04124607775331,8.902386181062626,1.1431187727218461,8.78407941271439,7.787805076339896,-999999.0,0.03367409872256025,10.0,9.526315789473683
10.0,9.526315789473683,50.0,2.823720491132674,1.3421512350790892,10.228356114837828,9.060704584146018,1.1734188826242602,8.716713414363083,7.721628412764635,-999999.0,0.03429781917270047,10.0,9.526315789473683
10.0,10.0,25.0,,,,,,,,,,,
10.0,10.0,26.041666666666668,,,,,,,,,,,
10.0,10.0,27.083333333333332,,,,,,,,,,,
10.0,10.0,28.125,,,,,,,,,,,
10.0,10.0,29.166666666666668,,,,,,,,,,,
10.0,10.0,30.208333333333336,,,,,,,,,,,
10.0,10.0,31.25,,,,,,,,,,,
10.0,10.0,32.291666666666664,,,,,,,,,,,
10.0,10.0,33.333333333333336,,,,,,,,,,,
10.0,10.0,34.375,2.7949649350591113,1.3558493168838464,7.1235971909632205,6.332264939815989,0.7913327678659596,9.002024786833868,8.002025439806612,-999999.0,0.02382692903612827,10.0,10.0
10.0,10.0,35.41666666666667,2.7951191168804557,1.35584601926155,7.3394104623956,6.524033318858106,0.8153789395533816,9.001226431499093,8.00122863417542,-999999.0,0.02454889584235943,10.0,10.0
10.0,10.0,36.458333333333336,2.7953782093887143,1.3558394320219513,7.555177612172103,6.715706175735704,0.8394758150273901,8.999875251826754,7.999880467689931,-999999.0,0.02527079604265196,10.0,10.0
10.0,10.0,37.5,2.795798628822588,1.35582491715736,7.770856423012007,6.9072124062637235,0.8636541306785614,8.997648650052248,7.99766036067797,-999999.0,0.02599253288026293,10.0,10.0
10.0,10.0,38.54166666666667,2.796452783017962,1.3557945291082725,7.986378651804041,7.098444902984762,0.88795596208798,8.994115691305803,7.994140707488642,-999999.0,0.026713932488430948,10.0,10.0
10.0,10.0,39.583333333333336,2.7974292479758165,1.3557340455027658,8.201631210554003,7.289240845245449,0.9124368333285116,8.988711230162613,7.988762157545485,-999999.0,0.027434673108618312,10.0,10.0
10.0,10.0,40.625,2.7988689095585655,1.3556198030818059,8.41642347589768,7.479330573920983,0.9371854982337234,8.980531060030039,7.980629862515992,-999999.0,0.028154200411583823,10.0,10.0
10.0,10.0,41.66666666666667,2.8008520532606958,1.3554161388164159,8.630497586876384,7.668401042506395,0.9622719263058422,8.968876001619236,7.969058259805369,-999999.0,0.0288716456972815,10.0,10.0
10.0,10.0,42.708333333333336,2.803498946795304,1.355077393991122,8.843503683777156,7.856023119863423,0.9877945453901215,8.952776389633216,7.953094250749026,-999999.0,0.02958583809801855,10.0,10.0
10.0,10.0,43.75,2.806878370062353,1.3543484373849224,9.053851911864102,8.040562057866522,1.0139033421369583,8.929699248038483,7.930304323605238,-999999.0,0.03029069390374197,10.0,10.0
10.0,10.0,44.79166666666667,2.8110189099663088,1.3533710481414516,9.262201492102056,8.222622513569751,1.0405972162430381,8.900851691245355,7.901830204059766,-999999.0,0.030988909475247302,10.0,10.0
10.0,10.0,45.833333333333336,2.815887086023545,1.3520484707029206,9.467847416031603,8.401494570822212,1.067922497080665,8.865669036763869,7.8671388549159955,-999999.0,0.03167775023015698,10.0,10.0
10.0,10.0,46.875,2.821500805590103,1.3504847267456734,9.671274479180338,8.577619859903134,1.095881177522794,8.825112318328124,7.827144069845768,-999999.0,0.03235921291539637,10.0,10.0
10.0,10.0,47.91666666666667,2.8274635183516814,1.3477530223168541,9.866564696324069,8.745328436962462,1.1246131348211523,8.773296692727275,7.776299392371258,-999999.0,0.03300959449678301,10.0,10.0
10.0,10.0,48.958333333333336,2.8340815987995436,1.3454485674156296,10.063559275808604,8.91418531928179,1.1537326521437765,8.722609399247979,7.726387307075122,-999999.0,0.033667982702124115,10.0,10.0
10.0,10.0,50.0,2.8409401084850745,1.3418859183474685,10.251308753769342,9.073552867669825,1.1836350491174987,8.660869548779052,7.665836589103149,-999999.0,0.03429085987488336,10.0,10.0
